"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case197_snem\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t2112\t1\t-18.456624726\t0.0\t0.0\t10.7958302228\t5\t1.0\t0.0\t33.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2114\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2115\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2116\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2117\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2118\t2\t1.43784302386\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2119\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2120\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.5\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2121\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.5\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2122\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.5\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2123\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.5\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2124\t2\t5.34111425835\t1.8452828578499998\t0.0\t0.0\t5\t1.0\t0.0\t14.5\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2125\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t13.2\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2126\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2127\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2128\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2129\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2130\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2131\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2132\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2133\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2134\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2135\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2136\t3\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2137\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t6.6\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2138\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2139\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2140\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t16.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2141\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t16.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2142\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t16.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2143\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t16.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2144\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t16.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2145\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t16.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2146\t1\t-7.48757228344\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t0.69\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2147\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2148\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t1.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2149\t1\t0.0\t0.0\t0.0\t-5.70733361581\t5\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2150\t1\t0.0\t0.0\t0.0\t-6.03779546404\t5\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2152\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2153\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2155\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2156\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2157\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2158\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2160\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2161\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2162\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2163\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2164\t1\t0.0\t0.0\t0.0\t30.2475361833\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2165\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2166\t1\t0.0\t0.0\t0.0\t29.894232766199995\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2167\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2168\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2169\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2170\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2171\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2172\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2173\t1\t0.0\t0.0\t0.0\t27.5769489619\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2174\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2175\t1\t109.560738771\t5.56446601437\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2176\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2177\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2178\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2180\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2183\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2186\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2189\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2190\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2192\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2193\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2194\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2195\t1\t0.0\t0.0\t0.0\t39.4429057464\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2198\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2199\t1\t4.14840343669\t1.22681196274\t0.0\t0.0\t5\t1.0\t0.0\t33.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2200\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2201\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2202\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2203\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2204\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2205\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2206\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2207\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2208\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2209\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2210\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2212\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2214\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2215\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2217\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2219\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2220\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2221\t1\t25.533181714300003\t4.24297217382\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2222\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2223\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2224\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2225\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2226\t1\t0.8444638513609999\t0.8114868596290001\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2227\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2228\t1\t1.24574926804\t-0.664264286632\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2229\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2231\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2232\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2233\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2234\t1\t6.3091701028300005\t0.352394917171\t0.0\t0.0\t5\t1.0\t0.0\t33.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2235\t1\t6.3943493002\t0.321420691079\t0.0\t0.0\t5\t1.0\t0.0\t33.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2237\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2238\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2239\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2240\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2241\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2242\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2243\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2244\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2247\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2249\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2250\t2\t761.802095829\t94.3982822715\t0.0\t269.606850442\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2255\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2259\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2261\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2262\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2263\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2268\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2269\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2270\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t220.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2272\t1\t0.100036499291\t-0.133309902946\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2273\t1\t19.957788692\t4.78594959717\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2274\t1\t14.104907698800002\t9.04776996574\t0.0\t0.0\t5\t1.0\t0.0\t6.6\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2275\t1\t11.1868502881\t5.3734801524\t0.0\t0.0\t5\t1.0\t0.0\t6.6\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2276\t1\t1.23310786749\t0.521934969552\t0.0\t0.0\t5\t1.0\t0.0\t6.6\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2277\t1\t38.2656446436\t12.0837698976\t0.0\t0.0\t5\t1.0\t0.0\t33.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2278\t1\t15.3479710077\t0.179780361418\t0.0\t0.0\t5\t1.0\t0.0\t33.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2279\t1\t28.1220396346\t17.0941187588\t0.0\t0.0\t5\t1.0\t0.0\t44.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2280\t1\t2.29266869862\t-0.219341768899\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2281\t1\t-5.28103313928\t1.5736558547900001\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2282\t1\t0.595466476637\t0.164574361555\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2283\t1\t2.86565043063\t0.918062184471\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2284\t1\t0.10215504828800001\t-0.0762418273165\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2285\t1\t14.8939685162\t5.50440336707\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2286\t1\t12.7940563151\t4.23152802724\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2287\t1\t32.8164347707\t4.93834843893\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2288\t1\t4.96928669102\t2.31230359605\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2289\t1\t11.8889887202\t2.24300578809\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2290\t1\t35.35571077\t11.4391733684\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2291\t1\t37.0487818044\t13.5631675561\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2292\t1\t9.25709532036\t1.28527849578\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2293\t1\t6.8196875433\t1.66570804022\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2294\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2295\t1\t1.12772044054\t-0.131104909686\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2296\t1\t3.9179577825900003\t1.12945814219\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2297\t1\t0.098455395028\t-0.159011451974\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2298\t1\t7.00533022556\t0.634266090953\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2299\t1\t4.76784311741\t-0.357622153863\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2300\t1\t6.81737639888\t1.52931806039\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2301\t1\t6.357613794680001\t1.10483449831\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2302\t1\t10.5558431011\t3.5135687363\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2303\t1\t7.95474462004\t1.73341208709\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2304\t1\t2.91458506392\t-0.202324895334\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2305\t1\t3.2008208254200006\t-0.0306372322947\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2306\t1\t1.23069639581\t0.148527247898\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2307\t1\t1.22012735772\t0.141469365238\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2308\t1\t2.69741274876\t-0.518176212408\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2309\t1\t3.6624895277400005\t0.268230288469\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2310\t1\t4.3878279769\t1.24416995375\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2311\t1\t11.3146026349\t3.43865919711\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2312\t1\t3.43738724451\t1.20643423757\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2313\t1\t12.7508150782\t0.9336974987670001\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2314\t1\t10.6750374615\t2.72001893004\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2315\t1\t29.584941427899995\t5.38569534337\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2316\t1\t5.9921608533\t2.30522543602\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2317\t1\t9.06709590132\t2.28521256108\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2318\t1\t10.3675748841\t-0.0485898785247\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2319\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2320\t1\t16.1407656257\t3.39817422641\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2321\t1\t5.5121708044\t-0.297153097662\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2322\t1\t0.268542500051\t0.319257627793\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2323\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2324\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t1.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2325\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t1.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2326\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t1.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2328\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2329\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2330\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2331\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2332\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2333\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2334\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2335\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2336\t1\t32.7033081653\t10.6544866268\t0.0\t0.0\t5\t1.0\t0.0\t33.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2337\t1\t49.5337823698\t16.2479222761\t0.0\t0.0\t5\t1.0\t0.0\t11.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2338\t1\t1.7112951499499998\t2.64945633324\t0.0\t0.0\t5\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2339\t1\t15.716992921099997\t-4.31763789598\t0.0\t0.0\t5\t1.0\t0.0\t6.6\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10108\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10109\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10110\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10111\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10112\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10113\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0\t0.0\t110.0\t1\t1.1\t0.9\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t2114\t101.86275325341552\t6.187837742950459\t110.00000000000001\t-90.0\t1.0\t147.696965935\t1\t150.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2115\t91.99270441210004\t4.753387052348305\t120.0\t-110.00000000000001\t1.0\t147.170128863\t1\t150.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2116\t70.88273064887429\t10.810434495992913\t60.0\t-40.0\t1.0\t99.8268229078\t1\t100.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2117\t59.997765836621205\t-0.17727458086331974\t20.0\t-20.0\t1.0\t59.56099006\t1\t60.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2118\t129.99694147817644\t12.020777848148203\t90.0\t-80.0\t1.0\t123.244468958\t1\t130.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2119\t39.998078952690584\t3.0597925189123014\t20.0\t-20.0\t1.0\t37.8683050583\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2123\t79.99937457996448\t10.341604092524245\t50.0\t-30.0\t1.0\t72.6031327684\t1\t80.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2124\t-9.974938759583e-7\t1.837889061305433\t120.0\t-40.0\t1.0\t192.647608941\t1\t200.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2125\t99.99939870818358\t12.34680685659422\t70.0\t-20.0\t1.0\t96.002555525\t1\t100.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2126\t0.9671907198220596\t-0.6934207048505513\t20.0\t-10.0\t1.0\t16.4278021573\t1\t20.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2127\t13.32454154163635\t-3.555433651354737\t20.0\t-20.0\t1.0\t40.33056631\t1\t50.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2128\t13.120010916699334\t-3.443772247496325\t20.0\t-20.0\t1.0\t40.0795192\t1\t50.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2129\t3.1169089569226256\t-0.8585999088297009\t20.0\t-10.0\t1.0\t33.6463986922\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2130\t3.2074018960597326\t-0.8828997893706454\t20.0\t-10.0\t1.0\t33.3273031253\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2131\t3.136148024872372\t-0.8640960232805946\t20.0\t-10.0\t1.0\t34.2333408685\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2132\t39.98756101541947\t0.740544160984334\t30.0\t-10.0\t1.0\t37.7499579499\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2133\t46.428608443493246\t5.3229796003066205\t40.0\t-20.0\t1.0\t53.9771218854\t1\t60.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2134\t42.82008118788185\t-0.47581264106361343\t70.0\t-50.0\t1.0\t169.17400955\t1\t170.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2135\t39.4722743384025\t-0.5380912005022319\t80.0\t-70.0\t1.0\t175.344738018\t1\t180.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2136\t44.941902861927105\t-0.5332239861225716\t80.0\t-60.0\t1.0\t168.121105693\t1\t170.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2138\t39.99912726413074\t13.540694005652663\t40.0\t-30.0\t1.0\t33.7659113865\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2139\t-9.974938807745367e-7\t7.275427128461032\t20.0\t-10.0\t1.0\t36.76534479\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2140\t69.99625768565261\t-8.137558495476913\t70.0\t-50.0\t1.0\t67.9893259308\t1\t70.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2142\t69.99740175826581\t13.80798159411337\t70.0\t-40.0\t1.0\t68.3699770729\t1\t70.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2143\t69.9975421188298\t12.889240978890612\t70.0\t-40.0\t1.0\t66.635863774\t1\t70.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2144\t69.99734554040408\t13.71796152949245\t70.0\t-40.0\t1.0\t67.2894188494\t1\t70.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2148\t28.691965076548083\t-6.6212924909608954\t10.0\t-20.0\t1.0\t83.725310623\t1\t90.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2329\t69.9957093701564\t6.489626363450829\t30.0\t-20.0\t1.0\t65.7624427797\t1\t70.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2330\t39.997014767695745\t4.847268823144511\t20.0\t-10.0\t1.0\t36.1447293924\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2331\t-9.974938854417092e-7\t-2.293707565599818\t20.0\t-20.0\t1.0\t32.9465583476\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2332\t32.00130935009546\t1.4519765821841024\t10.0\t-20.0\t1.0\t34.0468555721\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2333\t19.99612213564778\t-3.4597616596263765\t10.0\t-10.0\t1.0\t16.3866927561\t1\t20.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2334\t32.05522940121542\t1.0958895220153233\t20.0\t-10.0\t1.0\t32.5552539895\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2335\t32.74270419993344\t1.3452006818687392\t20.0\t-10.0\t1.0\t31.9203887789\t1\t40.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2250\t-9.9696334291429e-7\t-180.19449315632508\t550.0\t-540.0\t1.0\t5.43358585262\t1\t550.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t2152\t2156\t0.00834450528496\t0.0371057756822\t0.00388866725242\t160.0\t160.0\t160.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.758477925643116e-30\t-4.530704406568026e-25\t2.8267883473478943e-5\t-0.44599440991448064\t0\t0\t0\t0\n\t2153\t2156\t0.006612602031\t0.017109146624\t0.00165633454293\t114.99999999999999\t114.99999999999999\t114.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.215839100377035\t-9.325960466974841\t13.23088076496284\t9.175279383101929\t0\t0\t0\t0\n\t2153\t2156\t0.00550651928481\t0.0149698399927\t0.00172714817226\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.022419795998537\t-10.961188465836168\t15.038984086534354\t10.808514414037848\t0\t0\t0\t0\n\t2155\t2153\t0.01393972708\t0.102926742936\t0.0123074726317\t218.00000000000003\t218.00000000000003\t218.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.979609730706953\t-1.5063474858613333\t-2.9784183543260716\t0.10985537657795874\t0\t0\t0\t0\n\t2156\t2157\t0.02545334659\t0.0721554038461\t0.00680053036105\t122.0\t122.0\t122.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.931157920089063\t2.7340542008587976\t-20.83175661886215\t-3.2273139424479935\t0\t0\t0\t0\n\t2157\t2172\t0.0299991099129\t0.0854487027202\t0.00844874817832\t122.0\t122.0\t122.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.236146314053123\t3.06026678957123\t-20.12430158699259\t-3.6907153601305165\t0\t0\t0\t0\n\t2158\t2153\t0.0446317172529\t0.0702443516722\t0.00557138734468\t85.0\t85.0\t85.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.976438643988881\t-0.9464362497661033\t2.9800902684830226\t0.316788380907581\t0\t0\t0\t0\n\t2160\t2166\t0.00221781807094\t0.0150542312874\t0.00163558931096\t206.99999999999997\t206.99999999999997\t206.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.640511254234276e-31\t-1.3323151228139044e-23\t2.1106275588078407e-5\t-0.18825523367862718\t0\t0\t0\t0\n\t2161\t2166\t0.00979486179023\t0.0249472030214\t0.00296859624928\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.040133919090863\t5.110288539804783\t-24.984785879642025\t-5.312371365766692\t0\t0\t0\t0\n\t2161\t2167\t0.022569879982\t0.0598841777916\t0.00660973093147\t117.0\t117.0\t117.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.841284431937469\t-5.657693978780687\t-14.792963587555196\t5.019697227988573\t0\t0\t0\t0\n\t2162\t2163\t0.0368750920058\t0.0712716392955\t0.0162320841232\t97.0\t97.0\t97.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.068301102716413\t-4.96942036997575\t-14.990672443801353\t3.2471153082995836\t0\t0\t0\t0\n\t2162\t2164\t0.133172727607\t0.24271488602\t0.0159793607747\t93.0\t93.0\t93.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.9707559636048995\t-7.168080369398154\t-5.884746205978619\t5.465557009702156\t0\t0\t0\t0\n\t2162\t2229\t0.0125014987677\t0.0906216808787\t0.0340298995427\t215.0\t215.0\t215.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.94891784885794\t6.0944286357954836\t36.095718253447444\t-8.956592062820594\t0\t0\t0\t0\n\t2163\t2164\t0.100609148637\t0.176248238354\t0.0157835522057\t91.0\t91.0\t91.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.174696539310604\t-7.808737249145848\t-2.1289079047672885\t6.056580964065731\t0\t0\t0\t0\n\t2164\t2165\t0.00386886836307\t0.0103769073008\t0.00115304896291\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.0958114458062576\t8.762613838310203\t-2.093087512923455\t-8.890215338360086\t0\t0\t0\t0\n\t2164\t2166\t0.0548456849238\t0.146051026867\t0.0158653891447\t117.0\t117.0\t117.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.2326418984028584\t6.891485041116965\t3.2662082507819394\t-8.644752640860595\t0\t0\t0\t0\n\t2164\t2226\t0.0322012007642\t0.0849837029603\t0.0090492049762\t117.0\t117.0\t117.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.8447084057762152\t-0.24706969862416112\t-0.8444638513609999\t-0.8114868596290001\t0\t0\t0\t0\n\t2165\t2167\t0.0326571041771\t0.0841055311883\t0.00955746842655\t114.99999999999999\t114.99999999999999\t114.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.878836791140961\t6.497781394157051\t2.89508805025527\t-7.568450855646769\t0\t0\t0\t0\n\t2166\t2168\t0.00948450876777\t0.050407684576\t0.00622709612376\t178.0\t178.0\t178.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.49045364374183\t8.650813039498626\t-27.421516957557785\t-8.997311710808233\t0\t0\t0\t0\n\t2166\t2169\t0.0213521373288\t0.0831676316532\t0.00938905109974\t148.0\t148.0\t148.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.131241354055375\t3.0054893421681426\t-8.116627359335862\t-4.025674151337228\t0\t0\t0\t0\n\t2166\t2170\t0.00648433744151\t0.0344385667948\t0.00404136947009\t178.0\t178.0\t178.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.04148275850126\t8.17610208285861\t-18.01916981083125\t-8.521469757906981\t0\t0\t0\t0\n\t2166\t2170\t0.00693898262637\t0.0326422499585\t0.00425079271419\t166.0\t166.0\t166.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.146451705654023\t8.14060908625265\t-19.120121617374497\t-8.5046579313493\t0\t0\t0\t0\n\t2168\t2169\t0.0123307894492\t0.032810616942\t0.00347130369578\t117.0\t117.0\t117.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.004662311895634\t-4.468670086144384\t8.013604154848482\t4.096685383959304\t0\t0\t0\t0\n\t2171\t2172\t0.0301156643856\t0.0796046618723\t0.00849322719584\t117.0\t117.0\t117.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.006888560744727\t-5.517081170821928\t20.124133825580422\t4.889222114927166\t0\t0\t0\t0\n\t2172\t2227\t0.0438537854483\t0.117773755721\t0.0107526255948\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.00016776141216717224\t-1.1985067547966495\t2.2902602264357406e-29\t3.415255717097772e-27\t0\t0\t0\t0\n\t2173\t2175\t0.003635470736\t0.00979922927223\t0.00132046023133\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t62.30770109912736\t12.787690181272596\t-62.1806712550824\t-12.597789223026542\t0\t0\t0\t0\n\t2173\t2228\t0.00817779703513\t0.0166973252526\t0.0016922451392\t100.0\t100.0\t100.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.245907920816357\t-0.8599775949171105\t-1.24574926804\t0.664264286632\t0\t0\t0\t0\n\t2174\t2175\t0.0034524341182\t0.00941777568866\t0.00106530630905\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.44888669925321\t-6.968357890450985\t-47.380067515917624\t7.033323208656542\t0\t0\t0\t0\n\t2176\t2177\t0.00544398463072\t0.018950843333\t0.00130446062224\t138.0\t138.0\t138.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.314531936210537\t0.7778774273264201\t-11.307977334342773\t-0.8947855926770852\t0\t0\t0\t0\n\t2176\t2178\t0.016235662227\t0.0728054892606\t0.0019680678417\t161.0\t161.0\t161.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.276321561656264\t0.03738829013907112\t18.326944506139203\t-0.02191939195318183\t0\t0\t0\t0\n\t2176\t2224\t0.0394408773044\t0.137952632759\t0.00414441901073\t138.0\t138.0\t138.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.961789625445728\t-0.8152657174654911\t-6.943799363983977\t0.43472631126362743\t0\t0\t0\t0\n\t2177\t2224\t0.0473672257593\t0.159966352393\t0.00395088193268\t135.0\t135.0\t135.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.485539409142435\t-0.831346723194574\t-4.476437768849398\t0.43963518486039266\t0\t0\t0\t0\n\t2178\t2238\t0.0341895124321\t0.134301567013\t0.0182315273713\t148.0\t148.0\t148.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.326974379650853\t0.02141526112094746\t18.433867300049734\t-1.576044773278279\t0\t0\t0\t0\n\t2180\t2126\t0.0507059526851\t0.686745299128\t0.00135414011457\t46.0\t46.0\t46.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.9665370978842621\t0.556288043776224\t0.9671907198220596\t-0.6934207048505513\t0\t0\t0\t0\n\t2180\t2189\t0.0392573585555\t0.058002956482\t0.00494046371803\t82.0\t82.0\t82.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.09861727945481306\t-0.6925496487634683\t-0.09852537633835863\t0.15808985342883675\t0\t0\t0\t0\n\t2180\t2323\t0.0300776910052\t0.0518558105006\t0.00394640633369\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.8679198184294492\t0.1362616049872442\t-0.8676540204503419\t-0.5625777721759204\t0\t0\t0\t0\n\t2183\t2217\t0.0220924302279\t0.0648336640048\t0.0060613908166\t124.0\t124.0\t124.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.472242553661626\t-4.1025698359624565\t-10.44691596447312\t3.5209430400880795\t0\t0\t0\t0\n\t2183\t2323\t0.0189442508494\t0.057645648069\t0.00509880770957\t127.0\t127.0\t127.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.472242553661626\t4.1025698359624565\t10.49482523226915\t-4.585289508368344\t0\t0\t0\t0\n\t2217\t2323\t0.0418895350015\t0.11629788021\t0.0109106452358\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.108583352011461\t3.707433608455662\t10.155307772050456\t-4.757875545298415\t0\t0\t0\t0\n\t2186\t2190\t0.0219553756497\t0.0790700124031\t0.00969959060365\t141.0\t141.0\t141.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.138121288052606\t1.3584882927260191\t-25.997259005661572\t-1.8826913011072244\t0\t0\t0\t0\n\t2186\t2323\t0.0932669534612\t0.18336831322\t0.0159926383185\t98.0\t98.0\t98.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.949701392110659\t-1.6992914025711432\t3.9639256022869827\t0.006895717936162565\t0\t0\t0\t0\n\t2186\t2190\t0.0219083921358\t0.0856977156766\t0.00959333997972\t148.0\t148.0\t148.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.208283526759864\t1.7266500392601032\t-24.08730419091957\t-2.273627282920469\t0\t0\t0\t0\n\t2186\t2323\t0.0951405162859\t0.176418324059\t0.0165238766949\t94.0\t94.0\t94.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.073536072326122\t-1.6522187679044276\t4.088821634953711\t-0.0969450649081675\t0\t0\t0\t0\n\t2192\t2198\t0.0113070956447\t0.050853422248\t0.00663802909275\t161.0\t161.0\t161.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.090565166122568\t4.646633208040775\t2.093725492839405\t-5.333650445966896\t0\t0\t0\t0\n\t2192\t2217\t0.0809689857371\t0.159780265158\t0.0563546512737\t98.0\t98.0\t98.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.700776130667437\t-5.374890939763473\t9.777151247586296\t-0.5072328219480753\t0\t0\t0\t0\n\t2193\t2194\t0.00320447570577\t0.0137512614819\t0.00177820065775\t157.0\t157.0\t157.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.43589387723138\t10.394947226433725\t-28.408218133561252\t-10.464875265452585\t0\t0\t0\t0\n\t2193\t2194\t0.00322901010886\t0.0138602282577\t0.00163753939091\t157.0\t157.0\t157.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.212110459728706\t10.321759576225716\t-28.184658843222145\t-10.377691957885052\t0\t0\t0\t0\n\t2193\t2194\t0.00161342752121\t0.0114039842253\t0.00120377232681\t212.0\t212.0\t212.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.58898294142297\t15.822773307865193\t-33.568040746598264\t-15.802487400826173\t0\t0\t0\t0\n\t2193\t2195\t0.00466756014707\t0.0220930798219\t0.0026082038961\t166.0\t166.0\t166.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.6593638967159\t23.505655311579293\t-47.535115721779974\t-23.19300201569989\t0\t0\t0\t0\n\t2193\t2205\t0.0160258609959\t0.0445072908171\t0.00487364297231\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.82856207315449\t2.7073482691014634\t-16.784536834107886\t-3.1014425831348795\t0\t0\t0\t0\n\t2193\t2206\t0.01882210075\t0.0513597795757\t0.00927028024764\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.299954395138574\t1.7303285095900949\t-13.267748931439696\t-2.6249749268240983\t0\t0\t0\t0\n\t2193\t2190\t0.0205710355764\t0.0578426182695\t0.00568336299875\t121.0\t121.0\t121.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.05001214183802031\t5.814079460619437\t0.057273117498443486\t-6.396079026241164\t0\t0\t0\t0\n\t2194\t2195\t0.0035544225969\t0.0115137614379\t0.00130740937202\t132.0\t132.0\t132.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.7506560540017\t30.63173790746364\t-42.657653980499404\t-30.468247937697384\t0\t0\t0\t0\n\t2194\t10112\t0.00281675531511\t0.526563840181\t0.0714626713993\t60.0\t60.0\t60.0\t0.9877\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.142602090566458\t-4.53880745832013\t-9.140372021823575\t-2.831232052662056\t0\t0\t0\t0\n\t2194\t2190\t0.021964985167\t0.0641314318582\t0.000604994296571\t124.0\t124.0\t124.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.8421748509804914\t3.125795356673539\t3.8473311128759526\t-3.174725932398935\t0\t0\t0\t0\n\t2195\t2198\t0.00231737132412\t0.0100412761865\t0.00106770930917\t157.0\t157.0\t157.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.268950768502412\t-27.221530217476253\t-2.252521338112957\t27.180460360594605\t0\t0\t0\t0\n\t2198\t2203\t0.0160672604064\t0.0437558473473\t0.00468396638525\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.558041536111915\t-1.2467637712185957\t-8.546702773961421\t0.7843493958930238\t0\t0\t0\t0\n\t2198\t2212\t0.0285963948401\t0.0732199230748\t0.00825107615814\t114.99999999999999\t114.99999999999999\t114.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.705647211733763\t-0.24776110370073193\t-6.6934138659366145\t-0.5889630374532485\t0\t0\t0\t0\n\t2198\t2232\t0.00410662239414\t0.0199696988206\t0.00231968507522\t169.0\t169.0\t169.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.317647826863096\t-0.10178171617944726\t-9.314245231974482\t-0.1260967593777612\t0\t0\t0\t0\n\t2198\t2233\t0.00390492976941\t0.0187910006352\t0.00242773434621\t168.0\t168.0\t168.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.519133900750024\t0.0962110389392728\t-9.515755668521296\t-0.335757709979349\t0\t0\t0\t0\n\t2200\t2232\t0.00331615708596\t0.0150896704316\t0.00191441716685\t162.0\t162.0\t162.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.916363462857885\t0.1452958613808246\t2.916649538561022\t-0.34563063631071195\t0\t0\t0\t0\n\t2201\t2233\t0.00310765717618\t0.0162673099711\t0.0019262018874\t177.0\t177.0\t177.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.203043912525298\t-0.03514358238618547\t3.2033656195117195\t-0.1660340399122572\t0\t0\t0\t0\n\t2202\t2203\t0.210973417087\t0.184205018252\t0.0149285869955\t60.0\t60.0\t60.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.4514657220641687\t-0.30725188627416916\t2.4640918577158675\t-1.2460849793300968\t0\t0\t0\t0\n\t2203\t2313\t0.0403146651823\t0.662383061499\t0.00338165668241\t48.0\t48.0\t48.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.082610916245555\t0.4617355834370729\t-6.068952567981231\t-0.6096010357230326\t0\t0\t0\t0\n\t2204\t2205\t0.00558545099989\t0.0156784778318\t0.00159407490014\t121.0\t121.0\t121.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.2561289139705694\t-0.19363984510921015\t3.256701917299943\t0.027023442077798384\t0\t0\t0\t0\n\t2204\t2206\t0.00602572363934\t0.0149021955481\t0.00166519321861\t112.00000000000001\t112.00000000000001\t112.00000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.257877880922836\t-0.9473623885417554\t7.2609364989998095\t0.7791355050453115\t0\t0\t0\t0\n\t2205\t2209\t0.0228305687675\t0.0637682046211\t0.0062292029036\t121.0\t121.0\t121.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.52783491680794\t3.0744191410570814\t-13.485721654187172\t-3.6110430875659105\t0\t0\t0\t0\n\t2206\t2207\t0.0467533231498\t0.0446517925232\t0.00376175498135\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.006812432439887\t1.845839421778787\t-5.988972135176397\t-2.2247381228514542\t0\t0\t0\t0\n\t2207\t2209\t0.0719883445637\t0.0611633198984\t0.00469509414377\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.5989821332654208\t0.9317740803423414\t-1.5962530459527773\t-1.4210081101950083\t0\t0\t0\t0\n\t2209\t2237\t0.0348107242369\t0.0508604577199\t0.00524508606407\t82.0\t82.0\t82.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.714796138455386\t0.3996272958374173\t-3.7100276997971693\t-0.9399570645640226\t0\t0\t0\t0\n\t2210\t2237\t0.00326963631808\t0.0145342492605\t0.00145874859141\t160.0\t160.0\t160.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.440992834835974\t-1.27164912725924\t3.4414252786241524\t1.1216388331439187\t0\t0\t0\t0\n\t2190\t2323\t0.137691854046\t0.279441697138\t0.0236720724191\t99.0\t99.0\t99.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.851912307365526\t-2.1863753761737055\t6.914273626155093\t-0.2169302536520832\t0\t0\t0\t0\n\t2214\t2220\t0.00546403750034\t0.017164896468\t0.00589143396744\t130.0\t130.0\t130.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.911398619994559\t-24.930826475361204\t10.948834531048915\t24.421901227479673\t0\t0\t0\t0\n\t2214\t2220\t0.00364758650599\t0.0286067479688\t0.000414263237175\t225.99999999999997\t225.99999999999997\t225.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.930215482504217\t-16.37704905317824\t3.939966271270811\t16.409466049326202\t0\t0\t0\t0\n\t2215\t2219\t0.00467363200054\t0.0184289919588\t0.00245152692877\t149.0\t149.0\t149.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.84276093912456\t-16.512251575611522\t-69.62259809012134\t17.112594200373028\t0\t0\t0\t0\n\t2219\t2141\t0.0084303609162\t0.195196638009\t0.0023718655271\t162.0\t162.0\t162.0\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.237554080597398e-5\t-0.23632774316039454\t8.741998211239794e-31\t3.8291555840490816e-26\t0\t0\t0\t0\n\t2217\t2219\t0.0383996458529\t0.156477061172\t0.0190922336807\t152.0\t152.0\t152.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.778348068898287\t-6.721143826595667\t-10.725624959664898\t4.860127593359568\t0\t0\t0\t0\n\t2219\t2137\t1.20097991941\t4.03610643111\t0.00927586424873\t8.0\t8.0\t8.0\t1.03147\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.002783885889311102\t-0.9612155096623178\t-3.8440649650953144e-26\t0.0\t0\t0\t0\t0\n\t2219\t2220\t0.044756923605\t0.128900385602\t0.0126673048162\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.88294991434821\t2.2762755310425367\t-18.733215082342006\t-3.2134285224846812\t0\t0\t0\t0\n\t2219\t2220\t0.0424748956083\t0.118662413239\t0.0120168671481\t121.0\t121.0\t121.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.472980119687342\t2.361870260301193\t-20.306426011633164\t-3.194693885103815\t0\t0\t0\t0\n\t2219\t2222\t0.149471301929\t0.242838080968\t0.0196033250698\t87.0\t87.0\t87.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.339496607764589\t-0.9755942207147086\t-7.265737717622748\t-1.0241233449567204\t0\t0\t0\t0\n\t2220\t2224\t0.00517821364049\t0.0257469512591\t0.00295509923136\t171.0\t171.0\t171.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5256717186164206\t0.2232478210993487\t0.5257001269720325\t-0.5387754141664693\t0\t0\t0\t0\n\t2220\t2224\t0.00513029103585\t0.0261527031624\t0.00319174829688\t174.0\t174.0\t174.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5197895452345163\t0.2025776669060677\t0.5198168758041583\t-0.5433864531064168\t0\t0\t0\t0\n\t2222\t2231\t0.107316122925\t0.163455119482\t0.0146145668121\t84.0\t84.0\t84.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.552455832983978\t-1.6694008831090803\t-5.520725526839849\t0.1601570722472035\t0\t0\t0\t0\n\t2223\t2225\t0.000985301995251\t0.00880158392307\t0.0366018740284\t244.0\t244.0\t244.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.225970569907416e-5\t-3.8778511296242026\t5.59667219643645e-29\t5.584244426022518e-25\t0\t0\t0\t0\n\t2223\t2214\t0.00159105404253\t0.0147080881206\t0.0439284534166\t249.00000000000003\t249.00000000000003\t249.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.06975388158621\t1.390053223877596\t9.071219024823613\t-6.028635055069934\t0\t0\t0\t0\n\t2239\t2243\t0.00360884330953\t0.0272013538646\t0.052577014936\t440.00000000000006\t440.00000000000006\t440.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t101.68356789826554\t-4.659762701129411\t-101.37509165541843\t0.6386793258379857\t0\t0\t0\t0\n\t2240\t2243\t0.00368515181838\t0.02729184471\t0.0542524999439\t434.99999999999994\t434.99999999999994\t434.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t91.80882275714237\t-3.9233061085808867\t-91.55207070301825\t-0.7236408057363282\t0\t0\t0\t0\n\t2241\t2243\t0.00172089511687\t0.0135833580207\t0.0253619957311\t453.0\t453.0\t453.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.61189531127478\t1.4467260474727608\t-70.54067209047399\t-3.9423522185338595\t0\t0\t0\t0\n\t2242\t2243\t0.00516263196069\t0.0401278502407\t0.0723725984573\t448.00000000000006\t448.00000000000006\t448.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0317746814861512e-28\t-2.8970461021433155e-27\t0.0008435385955568838\t-8.7203880175398\t0\t0\t0\t0\n\t2243\t2249\t0.00871177811824\t0.0675740885568\t0.121383383133\t448.00000000000006\t448.00000000000006\t448.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t106.98691164950212\t-6.070002764622193\t-106.15863222294585\t-2.0244049207779664\t0\t0\t0\t0\n\t2243\t2249\t0.00802602507801\t0.0674731232691\t0.117713203229\t470.0\t470.0\t470.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t107.26012036354395\t-4.792343484130056\t-106.49288890521834\t-2.8377682397453925\t0\t0\t0\t0\n\t2244\t2249\t0.00683352590427\t0.0387733328807\t0.0597080006736\t370.0\t370.0\t370.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.866710720058556\t-4.873666473402852\t-59.66161808530451\t-1.0770576054734704\t0\t0\t0\t0\n\t2249\t2329\t0.0133455107097\t0.200680514427\t0.0495893101978\t158.0\t158.0\t158.0\t1.0681\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-69.3788978854326\t-2.470329009501274\t69.9957093701564\t6.489626363450829\t0\t0\t0\t0\n\t2247\t2249\t0.00383756139899\t0.0192588914578\t0.0348010960884\t344.0\t344.0\t344.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.7562799366743\t-0.19166030850493024\t-39.70525580884486\t-3.6937632000302925\t0\t0\t0\t0\n\t2249\t2164\t0.0116068776357\t0.140779613029\t0.0633475515843\t224.00000000000003\t224.00000000000003\t224.00000000000003\t1.01131\t0.0\t1\t-29.999999999999996\t29.999999999999996\t24.637745733133126\t-8.610354453194388\t-24.57464079117381\t1.9870236133526582\t0\t0\t0\t0\n\t2249\t2250\t0.00791666807699\t0.0572760613928\t0.0898752712113\t429.0\t429.0\t429.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t224.87362731935144\t14.104569471034484\t-221.47915319784994\t-0.02914501197900361\t0\t0\t0\t0\n\t2249\t2250\t0.0082603860242\t0.0566848080727\t0.0913350015336\t416.0\t416.0\t416.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t227.1202252006129\t12.529714877826127\t-223.5116470973935\t1.579821039946108\t0\t0\t0\t0\n\t2249\t2269\t0.01493876248\t0.0704094566506\t0.106127778136\t331.0\t331.0\t331.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.745086652387585\t15.27843074502258\t18.847860752466477\t-27.274288826353477\t0\t0\t0\t0\n\t2250\t2270\t0.00936215698306\t0.0406372266676\t0.0710654132142\t315.0\t315.0\t315.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-136.02103577913175\t28.78266506044233\t137.6225886557387\t-29.971620379496294\t0\t0\t0\t0\n\t2250\t2270\t0.0095308059707\t0.0437176421909\t0.0702173933262\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-127.12316347940893\t25.101460672852305\t128.53936212520546\t-26.648870004287552\t0\t0\t0\t0\n\t2255\t2259\t0.00424138476648\t0.0205666269986\t0.0301809285452\t337.0\t337.0\t337.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.423705371408167\t18.597490849752997\t6.440506664635771\t-21.972570038441734\t0\t0\t0\t0\n\t2255\t2262\t0.0164515101986\t0.0682358937425\t0.113282979366\t306.0\t306.0\t306.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.068079820481106\t17.58133208018967\t-21.915252710342127\t-29.74090959782336\t0\t0\t0\t0\n\t2255\t2268\t0.00655462548103\t0.0304432815257\t0.0426581844655\t328.0\t328.0\t328.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t45.038174514816816\t-25.02611295956148\t-44.89339781899398\t20.779176899280095\t0\t0\t0\t0\n\t2255\t2268\t0.00343435743288\t0.0259922985119\t0.0477408341363\t441.0\t441.0\t441.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.48191881441758\t-25.15723998597351\t-55.374901761334186\t20.46168701968483\t0\t0\t0\t0\n\t2259\t2262\t0.0110675164723\t0.0520011691326\t0.0856549351765\t330.0\t330.0\t330.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.368728722051515\t19.06418579967851\t-33.2051020114473\t-27.93529360329182\t0\t0\t0\t0\n\t2261\t2262\t0.0132215266532\t0.0893400032262\t0.157666756027\t412.0\t412.0\t412.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t65.14381122905918\t-2.63562160634662\t-64.64477577389259\t-11.685813084658664\t0\t0\t0\t0\n\t2261\t2262\t0.0145171332656\t0.0938426300478\t0.168644954841\t401.0\t401.0\t401.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.9946909340438\t-3.973640949960567\t-61.49905758101492\t-11.747933756991607\t0\t0\t0\t0\n\t2263\t2268\t0.0131560796875\t0.0824582268278\t0.142504390296\t393.0\t393.0\t393.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.22770572799713\t-10.991189526192013\t24.296031497807558\t-4.990402986062949\t0\t0\t0\t0\n\t2263\t2268\t0.0129197396137\t0.0796015323961\t0.14335068766\t389.0\t389.0\t389.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.094100179455523\t-11.07243748766534\t25.166038669491215\t-4.991623776630922\t0\t0\t0\t0\n\t2269\t2142\t0.00534979214151\t0.182977587129\t0.00877871706562\t173.0\t173.0\t173.0\t1.0681\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-69.74070917656195\t-5.943050130634604\t69.99740175826581\t13.80798159411337\t0\t0\t0\t0\n\t2269\t2144\t0.0055291704363\t0.184715234765\t0.00860378797939\t171.0\t171.0\t171.0\t1.0681\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-69.73221502750343\t-5.757109019066487\t69.99734554040408\t13.71796152949245\t0\t0\t0\t0\n\t2269\t2145\t0.00616940694479\t0.175450423586\t0.00893260457992\t180.0\t180.0\t180.0\t1.0681\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.1489503386235014e-5\t-0.9107321816302432\t1.6634272012097863e-30\t-4.3882432156905816e-26\t0\t0\t0\t0\n\t2268\t2269\t0.00471877332513\t0.0376735130684\t0.0714420340517\t455.99999999999994\t455.99999999999994\t455.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.41751628729208\t-15.83465002778291\t-25.385577757017515\t7.798869509849717\t0\t0\t0\t0\n\t2268\t2269\t0.00464160583745\t0.0377672696763\t0.0658089057264\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.38871312573732\t-15.424187128488148\t-25.357434691923935\t8.041638360304121\t0\t0\t0\t0\n\t2269\t2270\t0.00596531706803\t0.0270741644934\t0.0483460714225\t323.0\t323.0\t323.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t136.42637467270367\t1.46333087225005\t-135.4713778070355\t-2.713274870936356\t0\t0\t0\t0\n\t2269\t2270\t0.00619035982258\t0.0279026709165\t0.0490064073603\t322.0\t322.0\t322.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t132.33889690447054\t1.1044407584602156\t-131.40645016780502\t-2.5620558706034102\t0\t0\t0\t0\n\t2315\t2320\t0.0378443095275\t0.0565518260573\t0.00156248425743\t17.0\t17.0\t17.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5464495251878683\t-2.426540372186295\t0.5485964565728928\t2.269160038666994\t0\t0\t0\t0\n\t2315\t2320\t0.0390479045201\t0.0570860607866\t0.00166782256778\t17.0\t17.0\t17.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5610664947443735\t-2.3884677055667862\t0.5632107354994754\t2.220187492704992\t0\t0\t0\t0\n\t2140\t2215\t0.00325528849623\t0.177605506471\t-5.0e-7\t178.0\t178.0\t178.0\t0.95652173913\t0.0\t1\t-29.999999999999996\t29.999999999999996\t69.99625768565261\t-8.137558495476913\t-69.84276093912456\t16.512251575611522\t0\t0\t0\t0\n\t2146\t2319\t0.00953248890599\t0.0976791594336\t-5.0e-7\t322.0\t322.0\t322.0\t1.01449275362\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.48757228344\t1.2463802863692945e-24\t-7.4829108374507625\t0.0478233411048743\t0\t0\t0\t0\n\t2147\t2148\t0.0106288813461\t0.117680721349\t-5.0e-7\t268.0\t268.0\t268.0\t0.959595959596\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-28.61576917164304\t7.464978160427142\t28.691965076548083\t-6.6212924909608954\t0\t0\t0\t0\n\t2112\t2149\t0.019511938914\t0.386358596284\t-5.0e-7\t82.0\t82.0\t82.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.006492620609660253\t5.931921956204446\t7.378881926752939e-25\t-5.803308704793279\t0\t0\t0\t0\n\t2112\t2150\t0.0186132788376\t0.369193720572\t-5.0e-7\t86.0\t86.0\t86.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.006926311826493902\t6.273876296083546\t1.528979763843107e-25\t-6.136441186139871\t0\t0\t0\t0\n\t2153\t2279\t0.0227478390924\t0.552189815384\t-5.0e-7\t57.99999999999999\t57.99999999999999\t57.99999999999999\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.898255974712361\t9.779901870062414\t-13.842155842889817\t-8.418049746897012\t0\t0\t0\t0\n\t2153\t2279\t0.0222802043221\t0.535390184378\t-5.0e-7\t59.0\t59.0\t59.0\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t14.338331007506259\t10.080603305263056\t-14.279883791710182\t-8.676069011902989\t0\t0\t0\t0\n\t2155\t2280\t0.0195879369143\t0.50262311179\t-5.0e-7\t63.0\t63.0\t63.0\t1.01154\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.1375792115476049\t-0.10256066914567899\t-1.137333927909689\t0.10891039610471981\t0\t0\t0\t0\n\t2155\t2280\t0.0135180096767\t0.495316724224\t-5.0e-7\t64.0\t64.0\t64.0\t1.0116\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.1555094240446482\t-0.10397606948144948\t-1.155334770710311\t0.1104313727942802\t0\t0\t0\t0\n\t2155\t2281\t0.0577339991314\t0.950869187511\t-5.0e-7\t34.0\t34.0\t34.0\t1.0454\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.6118448736965756\t0.8508081817877801\t2.616030127420611\t-0.781825853680281\t0\t0\t0\t0\n\t2155\t2281\t0.055209133621\t0.933929222836\t-5.0e-7\t34.0\t34.0\t34.0\t1.0454\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.6608534926026306\t0.8620760427006817\t2.665003011859389\t-0.791830001109719\t0\t0\t0\t0\n\t2157\t2282\t0.03425957737\t0.575543100686\t-5.0e-7\t55.00000000000001\t55.00000000000001\t55.00000000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.5956103048090275\t0.16704715287676344\t-0.595466476637\t-0.164574361555\t0\t0\t0\t0\n\t2158\t2283\t0.110024274839\t1.33068123553\t-5.0e-7\t24.0\t24.0\t24.0\t0.976\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.874243551637392\t1.0220500775058599\t-2.86565043063\t-0.918062184471\t0\t0\t0\t0\n\t2158\t2284\t0.080509125714\t1.1480548445\t-5.0e-7\t28.000000000000004\t28.000000000000004\t28.000000000000004\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.10219509235148895\t-0.07561382773975657\t-0.10215504828800001\t0.0762418273165\t0\t0\t0\t0\n\t2161\t2119\t0.00732376687037\t0.226450992076\t-5.0e-7\t140.0\t140.0\t140.0\t1.0773\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-39.88141835102834\t0.5474054389759044\t39.998078952690584\t3.0597925189123014\t0\t0\t0\t0\n\t2162\t2285\t0.0142223943406\t0.486981815144\t-5.0e-7\t65.0\t65.0\t65.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.353437238883158\t2.983000628284714\t-7.345678987022477\t-2.7172971894264952\t0\t0\t0\t0\n\t2162\t2285\t0.0141277478943\t0.474006876834\t-5.0e-7\t67.0\t67.0\t67.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.556423543653466\t3.060071475293707\t-7.548289529177523\t-2.787106177643505\t0\t0\t0\t0\n\t2163\t2286\t0.0254684135815\t0.384457039646\t-5.0e-7\t82.0\t82.0\t82.0\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.409261140407699\t0.40804108028667607\t-6.400346786227646\t-0.2734160735686555\t0\t0\t0\t0\n\t2163\t2286\t0.0269802282587\t0.405389597159\t-5.0e-7\t78.0\t78.0\t78.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.406714764083052\t4.153580860559587\t-6.3937095288723516\t-3.9581119536713443\t0\t0\t0\t0\n\t2164\t2287\t0.0131461361513\t0.323965155563\t-5.0e-7\t98.0\t98.0\t98.0\t1.01362\t0.0\t1\t-29.999999999999996\t29.999999999999996\t16.108866340441686\t3.1912979894528024\t-16.077744670777445\t-2.4242986041584156\t0\t0\t0\t0\n\t2164\t2287\t0.0128083302407\t0.31119278951\t-5.0e-7\t102.0\t102.0\t102.0\t1.01362\t0.0\t1\t-29.999999999999996\t29.999999999999996\t16.771550608298412\t3.3124892726715975\t-16.738690099922554\t-2.514049834771585\t0\t0\t0\t0\n\t2165\t2288\t0.0191450692851\t0.571359644646\t-5.0e-7\t56.00000000000001\t56.00000000000001\t56.00000000000001\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.5749891436641015\t1.2373295001742308\t-2.5736009202292283\t-1.1958431367883893\t0\t0\t0\t0\n\t2165\t2288\t0.0198637862496\t0.613492127221\t-5.0e-7\t52.0\t52.0\t52.0\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.396935160400314\t1.1551044440288027\t-2.395685770790772\t-1.1164604592616105\t0\t0\t0\t0\n\t2167\t2289\t0.01429953662\t0.445263153061\t-5.0e-7\t71.0\t71.0\t71.0\t0.98636\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.552313489481885\t1.3828441254795365\t-6.546912106441709\t-1.2145950497943345\t0\t0\t0\t0\n\t2167\t2289\t0.0138235162498\t0.54509641662\t-5.0e-7\t57.99999999999999\t57.99999999999999\t57.99999999999999\t0.98636\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.345562047818043\t1.16590950217866\t-5.342076613758291\t-1.0284107382956658\t0\t0\t0\t0\n\t2168\t2290\t0.0196101853489\t0.500290354249\t-5.0e-7\t64.0\t64.0\t64.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t11.971508732560347\t4.490073402388696\t-11.944713146729978\t-3.8064121439012157\t0\t0\t0\t0\n\t2168\t2290\t0.0183435195747\t0.487525330807\t-5.0e-7\t65.0\t65.0\t65.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t12.278455753375276\t4.627192271425249\t-12.252058029691051\t-3.9255474507789394\t0\t0\t0\t0\n\t2168\t2290\t0.0143708840273\t0.533604117352\t-5.0e-7\t60.0\t60.0\t60.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t11.176214783517796\t4.348716123138673\t-11.158939593578973\t-3.707213773719846\t0\t0\t0\t0\n\t2169\t2272\t0.0290935180671\t0.625318664805\t-5.0e-7\t51.0\t51.0\t51.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.06728804217733639\t-2.463190481779478\t0.068847468520905\t2.4967657613917726\t0\t0\t0\t0\n\t2169\t2272\t0.0295133979923\t0.592716803482\t-5.0e-7\t54.0\t54.0\t54.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.1703112466647161\t2.392179249157401\t-0.16888396781190498\t-2.3634558584457728\t0\t0\t0\t0\n\t2170\t2291\t0.0133025353251\t0.508686917432\t-5.0e-7\t63.0\t63.0\t63.0\t0.9625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t18.694742362670603\t8.570111288161133\t-18.64915972549489\t-6.826978561171904\t0\t0\t0\t0\n\t2170\t2291\t0.0134689722667\t0.515581078614\t-5.0e-7\t62.0\t62.0\t62.0\t0.9625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t18.44454906553515\t8.45601640109515\t-18.39962207890511\t-6.736188994928097\t0\t0\t0\t0\n\t2171\t2273\t0.0262331016249\t0.386089733051\t-5.0e-7\t82.0\t82.0\t82.0\t0.9625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t10.381893529528405\t2.8542404855332126\t-10.356126218078128\t-2.4749476989635437\t0\t0\t0\t0\n\t2171\t2273\t0.0276127085623\t0.416311396601\t-5.0e-7\t76.0\t76.0\t76.0\t0.9625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.624995031216322\t2.6628406852887156\t-9.601662473921872\t-2.3110018982064564\t0\t0\t0\t0\n\t2173\t2292\t0.0294456702587\t0.607578981626\t-5.0e-7\t52.0\t52.0\t52.0\t1.02556\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.246952180549539\t0.6131006423515933\t-4.242008956495044\t-0.5110478206517173\t0\t0\t0\t0\n\t2173\t2292\t0.00775979971026\t0.512117724958\t-5.0e-7\t62.0\t62.0\t62.0\t1.02556\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.0169238513316765\t0.8955528041909908\t-5.015086363864955\t-0.7742306751282828\t0\t0\t0\t0\n\t2177\t2293\t0.011936535418\t0.268125728637\t-5.0e-7\t118.0\t118.0\t118.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.2806428901297653\t0.8337935836507261\t-3.2793512477889557\t-0.8047265381547014\t0\t0\t0\t0\n\t2177\t2293\t0.0115782059556\t0.248462669683\t-5.0e-7\t127.0\t127.0\t127.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.541795035070573\t0.8923387322209332\t-3.5403362955110445\t-0.8609815020652988\t0\t0\t0\t0\n\t2178\t2294\t0.059707829617\t0.909811163372\t-5.0e-7\t35.0\t35.0\t35.0\t1.0495\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.9873511650193225e-5\t0.0005041308322343693\t2.791506242718483e-35\t-3.033692782798955e-27\t0\t0\t0\t0\n\t2127\t2323\t0.00552488081702\t0.204241359352\t0.000999194216205\t155.0\t155.0\t155.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.32454154163635\t-3.555433651354737\t-13.31468670567949\t3.812410011514817\t0\t0\t0\t0\n\t2128\t2323\t0.00561112386908\t0.2129076695\t8.82184142992e-5\t149.0\t149.0\t149.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.120010916699334\t-3.443772247496325\t-13.110306600461605\t3.8025167115241296\t0\t0\t0\t0\n\t2186\t2133\t0.00843763616704\t0.200659136226\t-5.0e-7\t158.0\t158.0\t158.0\t1.04545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-46.24426703068641\t-0.9390259163364328\t46.428608443493246\t5.3229796003066205\t0\t0\t0\t0\n\t2186\t2296\t0.0213060678714\t0.514579037362\t-5.0e-7\t62.0\t62.0\t62.0\t0.964\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.921099680310722\t1.2053977548258812\t-3.9179577825900003\t-1.12945814219\t0\t0\t0\t0\n\t2189\t2297\t0.123067366613\t1.52533411147\t-5.0e-7\t21.0\t21.0\t21.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.09852537633835863\t-0.15808985342883675\t-0.098455395028\t0.159011451974\t0\t0\t0\t0\n\t2190\t2274\t0.0290235147771\t0.636134454327\t-5.0e-7\t50.0\t50.0\t50.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.148301870129991\t4.967488862512731\t-7.127468697399594\t-4.510818283554845\t0\t0\t0\t0\n\t2190\t2274\t0.0214868049498\t0.645020761556\t-5.0e-7\t49.0\t49.0\t49.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.992454824380837\t4.987768728394463\t-6.9774390014004055\t-4.536951682185155\t0\t0\t0\t0\n\t2192\t2298\t0.0281615511754\t0.625461483213\t-5.0e-7\t51.0\t51.0\t51.0\t1.01222\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.019027458120419\t0.9385297506049045\t-7.00533022556\t-0.634266090953\t0\t0\t0\t0\n\t2192\t2299\t0.0201050772011\t0.66240904637\t-5.0e-7\t48.0\t48.0\t48.0\t1.01222\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.772313838669585\t-0.21027201888220715\t-4.76784311741\t0.357622153863\t0\t0\t0\t0\n\t2194\t2336\t0.0067513101057\t0.305115034068\t-5.0e-7\t104.0\t104.0\t104.0\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t10.737161472192325\t3.8955504939913768\t-10.72862363857339\t-3.5096452491099064\t0\t0\t0\t0\n\t2194\t2336\t0.00706588606525\t0.298336804449\t-5.0e-7\t106.0\t106.0\t106.0\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t10.986905950209293\t3.9668204194828\t-10.9775603145951\t-3.5721766792834515\t0\t0\t0\t0\n\t2194\t2336\t0.00719841202807\t0.297849430831\t-5.0e-7\t107.0\t107.0\t107.0\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t11.006676094968498\t3.9679449712316335\t-10.997124212131508\t-3.572664698406644\t0\t0\t0\t0\n\t2195\t2277\t0.00700402279582\t0.422563517086\t-5.0e-7\t75.0\t75.0\t75.0\t0.97724\t0.0\t1\t-29.999999999999996\t29.999999999999996\t12.083509402838297\t4.461657864971808\t-12.072918551679138\t-3.822641461068436\t0\t0\t0\t0\n\t2195\t2277\t0.00683364557676\t0.392629356985\t-5.0e-7\t81.0\t81.0\t81.0\t0.97724\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.008554490681215\t4.790956938516979\t-12.996585928438659\t-4.1032452638305115\t0\t0\t0\t0\n\t2195\t2277\t0.00695451949928\t0.386758330225\t-5.0e-7\t82.0\t82.0\t82.0\t0.97724\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.208692772014698\t4.856019311211083\t-13.196140163482205\t-4.157883172701051\t0\t0\t0\t0\n\t2195\t2324\t9.99999996566e-10\t0.101220519969\t-5.0e-7\t313.0\t313.0\t313.0\t0.97578\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.176669686110817\t43.96831494817401\t-13.176669300078975\t-4.893917102982846\t0\t0\t0\t0\n\t2195\t2325\t9.9999998929e-10\t0.0966365380293\t-5.0e-7\t327.0\t327.0\t327.0\t0.97578\t0.0\t1\t-29.999999999999996\t29.999999999999996\t19.95327217001691\t28.573202244473368\t-19.95327195452599\t-7.748851798665707\t0\t0\t0\t0\n\t2195\t2326\t9.99999996566e-10\t0.101442471846\t-5.0e-7\t312.0\t312.0\t312.0\t0.97578\t0.0\t1\t-29.999999999999996\t29.999999999999996\t16.493120412115033\t35.59737292474798\t-16.493120123197595\t-6.2888196065940205\t0\t0\t0\t0\n\t2198\t2278\t0.0155874284169\t0.400714549992\t-5.0e-7\t79.0\t79.0\t79.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.559530180830197\t0.30942662123162823\t-7.551050847188072\t-0.09139114727456521\t0\t0\t0\t0\n\t2198\t2278\t0.0153935580371\t0.388070154157\t-5.0e-7\t82.0\t82.0\t82.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.805848071330327\t0.3135136134986756\t-7.796920160511927\t-0.08838921414343479\t0\t0\t0\t0\n\t2200\t2304\t0.0215926686041\t0.691785922603\t-5.0e-7\t46.0\t46.0\t46.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.916363462857885\t-0.1452958613808246\t-2.91458506392\t0.202324895334\t0\t0\t0\t0\n\t2201\t2305\t0.0225065820379\t0.665433695637\t-5.0e-7\t48.0\t48.0\t48.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.203043912525298\t0.03514358238618547\t-3.2008208254200006\t0.0306372322947\t0\t0\t0\t0\n\t2202\t2306\t0.0195789341514\t0.545847475992\t-5.0e-7\t57.99999999999999\t57.99999999999999\t57.99999999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.231017024202304\t0.15751827584844144\t-1.23069639581\t-0.148527247898\t0\t0\t0\t0\n\t2202\t2307\t0.020011691177\t0.511415508905\t-5.0e-7\t62.0\t62.0\t62.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.220448697861865\t0.14973361042572775\t-1.22012735772\t-0.141469365238\t0\t0\t0\t0\n\t2204\t2199\t0.0160470386159\t0.382427686219\t-5.0e-7\t83.0\t83.0\t83.0\t0.93172\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.072343826968014\t0.6308097207280888\t-2.071679130182905\t-0.6149082524749389\t0\t0\t0\t0\n\t2204\t2199\t0.0167784369264\t0.381690919358\t-5.0e-7\t83.0\t83.0\t83.0\t0.93172\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.077421865254955\t0.6278330373683422\t-2.076724306507095\t-0.6119037102650612\t0\t0\t0\t0\n\t2204\t2308\t0.0213258953499\t0.689187095127\t-5.0e-7\t46.0\t46.0\t46.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.6989718905905327\t-0.46773666541193964\t-2.69741274876\t0.518176212408\t0\t0\t0\t0\n\t2204\t2309\t0.0218493033981\t0.643070689127\t-5.0e-7\t50.0\t50.0\t50.0\t0.98778\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.6652692120799037\t0.3500961409664741\t-3.6624895277400005\t-0.268230288469\t0\t0\t0\t0\n\t2207\t2310\t0.0214628861182\t0.485476874372\t-5.0e-7\t66.0\t66.0\t66.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.1701452131753394\t0.6396209733363813\t-2.1690810475504905\t-0.6154979563266877\t0\t0\t0\t0\n\t2207\t2310\t0.0211668452803\t0.474653195433\t-5.0e-7\t67.0\t67.0\t67.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.219844788735637\t0.6533430691727313\t-2.2187469293495092\t-0.6286719974233124\t0\t0\t0\t0\n\t2208\t2311\t0.0404404426658\t0.796594669873\t-5.0e-7\t40.0\t40.0\t40.0\t0.9625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.607673640541264e-37\t-5.26191442103955e-26\t3.0336052590619623e-5\t0.00064858084559415\t0\t0\t0\t0\n\t2209\t2311\t0.0383170167085\t0.869999160803\t-5.0e-7\t37.0\t37.0\t37.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t11.367178561684565\t4.632423901923502\t-11.31463297095259\t-3.439307777955594\t0\t0\t0\t0\n\t2210\t2312\t0.0539738688496\t0.996106503408\t-5.0e-7\t32.0\t32.0\t32.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.724486772612463\t0.6396271853979594\t-1.722717761452696\t-0.60692776469598\t0\t0\t0\t0\n\t2210\t2312\t0.0566573101837\t1.00148666329\t-5.0e-7\t32.0\t32.0\t32.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.7165060622235118\t0.6320219418612807\t-1.7146694830573042\t-0.5995064728740199\t0\t0\t0\t0\n\t2212\t2313\t0.0281873795681\t0.64618776925\t-5.0e-7\t49.0\t49.0\t49.0\t0.975\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.6934138659366145\t0.5889630374532485\t-6.681862510218771\t-0.32409646304396744\t0\t0\t0\t0\n\t2190\t2314\t0.0169546861145\t0.624685969925\t-5.0e-7\t51.0\t51.0\t51.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.355503898195486\t1.5435691748297398\t-5.35050376401236\t-1.3592896913477461\t0\t0\t0\t0\n\t2190\t2314\t0.0161417475118\t0.627529661737\t-5.0e-7\t51.0\t51.0\t51.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.329251393837868\t1.544187627243374\t-5.324533697487641\t-1.3607292386922545\t0\t0\t0\t0\n\t2214\t2138\t9.9999998929e-10\t0.1898516919\t-5.0e-7\t167.0\t167.0\t167.0\t0.98818\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-39.99912710366406\t16.924233000962015\t39.99912726413074\t13.540694005652663\t0\t0\t0\t0\n\t2214\t2139\t1.00000000384e-9\t0.175186275393\t-5.0e-7\t181.0\t181.0\t181.0\t0.98818\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.1517035962471456e-6\t19.7400521098842\t-9.974938807745367e-7\t7.275427128461032\t0\t0\t0\t0\n\t2214\t2315\t0.00883536152431\t0.504799750417\t-5.0e-7\t63.0\t63.0\t63.0\t1.01278\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.444385047694738\t0.6317730163282581\t-9.436705873525682\t-0.1929794432110994\t0\t0\t0\t0\n\t2214\t2315\t0.00922483153379\t0.496381389837\t-5.0e-7\t64.0\t64.0\t64.0\t1.01278\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.605058310954494\t0.6320908915157017\t-9.596766698883789\t-0.18587389568666457\t0\t0\t0\t0\n\t2214\t2315\t0.00889767753646\t0.504412578878\t-5.0e-7\t63.0\t63.0\t63.0\t1.01278\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.451698010147561\t0.6309621518277436\t-9.443952835558285\t-0.19183392671915483\t0\t0\t0\t0\n\t2219\t2316\t0.023124651936\t0.526926245831\t-5.0e-7\t60.0\t60.0\t60.0\t1.02306\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.966024862028208\t0.31563310202621964\t-2.9640364506158603\t-0.2702724125953605\t0\t0\t0\t0\n\t2219\t2316\t0.0196857482239\t0.531529377662\t-5.0e-7\t60.0\t60.0\t60.0\t1.014\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.030660596406811\t2.103484613905072\t-3.0281244026841394\t-2.03495302342464\t0\t0\t0\t0\n\t2220\t2221\t0.00833173281042\t0.49913859691\t-5.0e-7\t64.0\t64.0\t64.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t11.5453370761161\t-9.989139001101814\t-11.398530346266503\t18.784113752768445\t0\t0\t0\t0\n\t2220\t2221\t0.00854339669646\t0.505397961653\t-5.0e-7\t63.0\t63.0\t63.0\t0.84152\t0.0\t1\t-29.999999999999996\t29.999999999999996\t14.346588364761542\t35.56461761228448\t-14.134651368033502\t-23.027085926588445\t0\t0\t0\t0\n\t2222\t2338\t0.021036196326\t0.466032206288\t-5.0e-7\t68.0\t68.0\t68.0\t0.9885\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.71328188463877\t2.693524228065801\t-1.7112951499499998\t-2.64945633324\t0\t0\t0\t0\n\t2223\t2317\t0.00650618015764\t0.499831613206\t-5.0e-7\t64.0\t64.0\t64.0\t0.9661\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.662649339387116\t1.278214967694653\t-4.6612944939202965\t-1.1740737146329991\t0\t0\t0\t0\n\t2223\t2317\t0.00672275358783\t0.528778606827\t-5.0e-7\t60.0\t60.0\t60.0\t0.9661\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.407052282493396\t1.2095829380519536\t-4.4058014073997045\t-1.1111388464470007\t0\t0\t0\t0\n\t2224\t2318\t0.0117018452786\t0.45649309801\t-5.0e-7\t70.0\t70.0\t70.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.752731955394365\t0.12813865079614725\t-5.749088736435419\t0.014037962194040715\t0\t0\t0\t0\n\t2224\t2318\t0.0174287247903\t0.56814754251\t-5.0e-7\t56.00000000000001\t56.00000000000001\t56.00000000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.621988174662819\t0.07966172035271869\t-4.618486147664582\t0.03455191633065929\t0\t0\t0\t0\n\t2229\t2147\t9.9999998929e-10\t0.169913077972\t-5.0e-7\t186.0\t186.0\t186.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-28.615769163814758\t8.795162916864307\t28.61576917164304\t-7.464978160427142\t0\t0\t0\t0\n\t2229\t2319\t0.00604270965196\t0.231666899254\t-5.0e-7\t137.0\t137.0\t137.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-7.479949089632684\t0.16142914595628893\t7.4829108374507625\t-0.0478233411048743\t0\t0\t0\t0\n\t2214\t2320\t0.00878024260307\t0.501224118171\t-5.0e-7\t64.0\t64.0\t64.0\t0.98722\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.654278884411497\t5.774335528011468\t-8.6455153697695\t-5.2740134450554335\t0\t0\t0\t0\n\t2214\t2320\t0.00894075210672\t0.494432873465\t-5.0e-7\t64.0\t64.0\t64.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.614100776427334\t3.00306388507999\t-8.607057448002866\t-2.6135083127265526\t0\t0\t0\t0\n\t2231\t2321\t0.0540199612628\t0.91642487513\t-5.0e-7\t35.0\t35.0\t35.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.679141939658106\t-0.7382696512431156\t-2.6751968822632564\t0.805249161301913\t0\t0\t0\t0\n\t2231\t2321\t0.0593102772893\t0.900173589987\t-5.0e-7\t36.0\t36.0\t36.0\t0.9887\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.8415835871817428\t0.5781125789959121\t-2.836973922136744\t-0.508096063639913\t0\t0\t0\t0\n\t2232\t2235\t0.00823115382865\t0.380965848994\t-5.0e-7\t83.0\t83.0\t83.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.397595693413459\t0.4717273956884732\t-6.3943493002\t-0.321420691079\t0\t0\t0\t0\n\t2233\t2234\t0.00837761643211\t0.3885621119\t-5.0e-7\t82.0\t82.0\t82.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.312390049009577\t0.5017917498916062\t-6.3091701028300005\t-0.352394917171\t0\t0\t0\t0\n\t2322\t2237\t0.0386733768997\t0.567641261098\t0.00481907266862\t56.00000000000001\t56.00000000000001\t56.00000000000001\t1.05042016807\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.268542500051\t-0.319257627793\t0.2686024211730177\t-0.1816817685798961\t0\t0\t0\t0\n\t2238\t2112\t0.00562341231486\t0.156534653016\t-5.0e-7\t202.0\t202.0\t202.0\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-9.388805316344612\t0.8163639774294389\t9.393761280477145\t-0.6783580542316847\t0\t0\t0\t0\n\t2238\t2112\t0.00536058892374\t0.162540819866\t-5.0e-7\t195.0\t195.0\t195.0\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-9.04506198370512\t0.7596807958488401\t9.049444513086701\t-0.6267456400578819\t0\t0\t0\t0\n\t2239\t2114\t0.00175801858358\t0.106427188492\t-5.0e-7\t297.0\t297.0\t297.0\t1.0909\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-101.68356789826554\t4.659762701129411\t101.86275325341552\t6.187837742950459\t0\t0\t0\t0\n\t2240\t2115\t0.0022136641459\t0.104453985645\t-5.0e-7\t303.0\t303.0\t303.0\t1.0909\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-91.80882275714237\t3.9233061085808867\t91.99270441210004\t4.753387052348305\t0\t0\t0\t0\n\t2241\t2116\t0.0055073760058\t0.190407869449\t-5.0e-7\t166.0\t166.0\t166.0\t1.0909\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-70.61189531127478\t-1.4467260474727608\t70.88273064887429\t10.810434495992913\t0\t0\t0\t0\n\t2243\t2156\t0.00154489466324\t0.105708358487\t-5.0e-7\t299.0\t299.0\t299.0\t1.0136\t0.0\t1\t-29.999999999999996\t29.999999999999996\t24.47191679390097\t11.724231782467688\t-24.462196171622864\t-11.059046887015153\t0\t0\t0\t0\n\t2243\t2156\t0.00142640542455\t0.104482101475\t-5.0e-7\t303.0\t303.0\t303.0\t1.0136\t0.0\t1\t-29.999999999999996\t29.999999999999996\t24.748042103368036\t11.885816182256566\t-24.738854867846868\t-11.212806701068939\t0\t0\t0\t0\n\t2244\t2117\t0.0043065692435\t0.205599865424\t-5.0e-7\t154.0\t154.0\t154.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-59.866710720058556\t4.873666473402852\t59.996770126259236\t1.3355576132773377\t0\t0\t0\t0\n\t2118\t2249\t0.00695209905724\t0.103777769629\t0.0321572798168\t304.0\t304.0\t304.0\t0.936241924913\t0.0\t1\t-29.999999999999996\t29.999999999999996\t128.55909845431643\t12.020777848148203\t-127.6063202730694\t-1.6705783193834285\t0\t0\t0\t0\n\t2247\t2330\t0.015910460503\t0.333025512913\t-5.0e-7\t95.0\t95.0\t95.0\t1.0681\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-39.7562799366743\t0.19166030850493024\t39.997014767695745\t4.847268823144511\t0\t0\t0\t0\n\t2249\t2166\t0.00202715995556\t0.0821328341872\t-5.0e-7\t385.0\t385.0\t385.0\t1.0225\t0.0\t1\t-29.999999999999996\t29.999999999999996\t25.421343256816375\t-9.727173983731497\t-25.40811358260554\t10.263247422429131\t0\t0\t0\t0\n\t2249\t2166\t0.00192103817748\t0.081290337552\t-5.0e-7\t389.0\t389.0\t389.0\t1.0225\t0.0\t1\t-29.999999999999996\t29.999999999999996\t25.695758323289425\t-9.801285362045482\t-25.682959356762446\t10.342941545838018\t0\t0\t0\t0\n\t2250\t2124\t0.00199538310365\t0.07930259815\t-5.0e-7\t399.0\t399.0\t399.0\t0.9885\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.34162950014366\t0.02788999563388878\t-5.341115255843876\t-0.0073937965445666385\t0\t0\t0\t0\n\t2250\t2125\t0.00412387953469\t0.146799734545\t-5.0e-7\t216.0\t216.0\t216.0\t0.9885\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-99.64979242734056\t0.09835625623689007\t99.99939870818358\t12.34680685659422\t0\t0\t0\t0\n\t2173\t2120\t0.0113968043285\t0.360638091886\t-5.0e-7\t88.0\t88.0\t88.0\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.8635410023523197e-5\t0.0009591266901598452\t6.0964787744564855e-34\t-2.721222021790124e-25\t0\t0\t0\t0\n\t2173\t2123\t0.00613840206529\t0.220063881726\t-5.0e-7\t144.0\t144.0\t144.0\t1.02099090909\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-79.64864976374102\t2.232060677302431\t79.99937457996448\t10.341604092524245\t0\t0\t0\t0\n\t2173\t2121\t0.012007211257\t0.393723073551\t-5.0e-7\t81.0\t81.0\t81.0\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.865222674954948e-5\t0.0009925160584869845\t2.2067663251579202e-35\t1.796202772605605e-25\t0\t0\t0\t0\n\t2173\t2122\t0.0118454642114\t0.394403574318\t-5.0e-7\t81.0\t81.0\t81.0\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.865689970187949e-5\t0.0010071466230569025\t5.321721086460817e-34\t6.020562926242226e-25\t0\t0\t0\t0\n\t2250\t2173\t0.00112986682378\t0.0868732566012\t-5.0e-7\t364.0\t364.0\t364.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.319147507248347\t-7.859644562293032\t3.3198796396725543\t7.915994373048251\t0\t0\t0\t0\n\t2250\t2173\t0.00111854510752\t0.0822550507438\t-5.0e-7\t384.0\t384.0\t384.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.5103906722507574\t-8.298781766905842\t3.5111991277070618\t8.358291165333922\t0\t0\t0\t0\n\t2250\t2174\t0.00108767747575\t0.0789100197398\t-5.0e-7\t401.0\t401.0\t401.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t47.47060383451679\t-5.3927418667295735\t-47.44888669925321\t6.968357890450985\t0\t0\t0\t0\n\t2255\t2331\t0.0208781178742\t0.39007711561\t-5.0e-7\t81.0\t81.0\t81.0\t1.04545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.001094040978796586\t2.314181607557861\t-9.974938854417092e-7\t-2.293707565599818\t0\t0\t0\t0\n\t2255\t2332\t0.0199750640004\t0.403615404542\t-5.0e-7\t79.0\t79.0\t79.0\t1.04545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-31.80792256245313\t2.4556424865897335\t32.00130935009546\t1.4519765821841024\t0\t0\t0\t0\n\t2255\t2333\t0.011355667952\t0.207730050042\t-5.0e-7\t152.0\t152.0\t152.0\t1.04345\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-19.951295391926173\t4.279832989143304\t19.99612213564778\t-3.4597616596263765\t0\t0\t0\t0\n\t2255\t2334\t0.0199433206906\t0.365134074753\t-5.0e-7\t87.0\t87.0\t87.0\t1.04545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-31.861507154479142\t2.4509443657245407\t32.05522940121542\t1.0958895220153233\t0\t0\t0\t0\n\t2255\t2335\t0.0195236665624\t0.37978995806\t-5.0e-7\t84.0\t84.0\t84.0\t1.04545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-32.5448367104277\t2.503928566576881\t32.74270419993344\t1.3452006818687392\t0\t0\t0\t0\n\t2132\t2259\t0.0127629342931\t0.290811086092\t0.00362390955409\t109.00000000000001\t109.00000000000001\t109.00000000000001\t0.956525897939\t0.0\t1\t-29.999999999999996\t29.999999999999996\t39.98756101541947\t0.740544160984334\t-39.80923538668729\t2.9083842387632246\t0\t0\t0\t0\n\t2261\t2134\t0.00167256115684\t0.0906622081921\t-5.0e-7\t349.0\t349.0\t349.0\t1.0909\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-42.787855558420844\t2.2226704023248365\t42.82008118788185\t-0.47581264106361343\t0\t0\t0\t0\n\t2261\t2135\t0.00181451113989\t0.0924484662054\t-5.0e-7\t342.0\t342.0\t342.0\t1.0909\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-39.442564126726566\t2.051859795133438\t39.4722743384025\t-0.5380912005022319\t0\t0\t0\t0\n\t2261\t2136\t0.00159356017588\t0.0848818291226\t-5.0e-7\t373.0\t373.0\t373.0\t1.0909\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-44.90808247795557\t2.334732358848912\t44.941902861927105\t-0.5332239861225716\t0\t0\t0\t0\n\t2262\t2193\t0.00118715303738\t0.082076358131\t-5.0e-7\t385.0\t385.0\t385.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t47.56812832460555\t28.478779385771542\t-47.53523050292582\t-26.204263969107437\t0\t0\t0\t0\n\t2262\t2193\t0.00110793118174\t0.0880052972012\t-5.0e-7\t359.0\t359.0\t359.0\t1.0111\t0.0\t1\t-29.999999999999996\t29.999999999999996\t43.655921686085655\t12.665233594100474\t-43.63482066243556\t-10.989081315873335\t0\t0\t0\t0\n\t2262\t2193\t0.0011796531206\t0.084835830307\t-5.0e-7\t373.0\t373.0\t373.0\t1.0111\t0.0\t1\t-29.999999999999996\t29.999999999999996\t45.30336226243724\t13.078590270174928\t-45.27918601337226\t-11.339879544997993\t0\t0\t0\t0\n\t2262\t2193\t0.00111240936409\t0.0871837483794\t-5.0e-7\t363.0\t363.0\t363.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t44.73677580356851\t26.887346792718507\t-44.709453941047705\t-24.745974295059575\t0\t0\t0\t0\n\t2263\t2198\t0.00110042163172\t0.0813155810067\t-5.0e-7\t389.0\t389.0\t389.0\t1.03393\t0.0\t1\t-29.999999999999996\t29.999999999999996\t24.309138957809314\t10.873123334864362\t-24.30184319028981\t-10.333949945757157\t0\t0\t0\t0\n\t2263\t2198\t0.001062310409\t0.0790253407022\t-5.0e-7\t400.0\t400.0\t400.0\t1.03393\t0.0\t1\t-29.999999999999996\t29.999999999999996\t25.012666949643343\t11.190503678992991\t-25.005209692055956\t-10.635704651441355\t0\t0\t0\t0\n\t2143\t2269\t0.00555227482819\t0.174721994729\t0.00849113625069\t181.0\t181.0\t181.0\t0.936241924913\t0.0\t1\t-29.999999999999996\t29.999999999999996\t69.9975421188298\t12.889240978890612\t-69.76356888773071\t-6.5323120202051\t0\t0\t0\t0\n\t2269\t2219\t0.00144022083352\t0.0845584900464\t-5.0e-7\t374.0\t374.0\t374.0\t1.01133\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-27.633668278406535\t28.0092126770258\t27.653294688120972\t-26.856847827470197\t0\t0\t0\t0\n\t2270\t2220\t0.00116769434879\t0.0880918321493\t-5.0e-7\t359.0\t359.0\t359.0\t1.01132\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.33380404262956453\t30.19643760471018\t-0.32429035031750364\t-29.4786620209826\t0\t0\t0\t0\n\t2270\t2220\t0.00119610297044\t0.0839130570605\t-5.0e-7\t377.0\t377.0\t377.0\t1.01132\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.382073151266833\t31.699383520613427\t-0.3713335350537605\t-30.945886947422863\t0\t0\t0\t0\n\t2323\t2129\t0.0217315496085\t0.334004775288\t-5.0e-7\t95.0\t95.0\t95.0\t1.0454\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.114571958120804\t0.894567941295713\t3.1169089569226256\t-0.8585999088297009\t0\t0\t0\t0\n\t2323\t2130\t0.0211141590262\t0.331653592828\t-5.0e-7\t96.0\t96.0\t96.0\t1.0454\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.2049983268534166\t0.9207035282210964\t3.2074018960597326\t-0.8828997893706454\t0\t0\t0\t0\n\t2323\t2131\t0.0215973087586\t0.330586237654\t-5.0e-7\t96.0\t96.0\t96.0\t1.0454\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.1337968700533727\t0.9001340845623019\t3.136148024872372\t-0.8640960232805946\t0\t0\t0\t0\n\t2323\t2295\t0.0931479898343\t1.0980800167\t-5.0e-7\t28.999999999999996\t28.999999999999996\t28.999999999999996\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.1288606139036381\t-0.11760985065129022\t-1.12772044054\t0.131104909686\t0\t0\t0\t0\n\t2117\t2328\t0.199884573001\t1.11623031298\t0.0126398233283\t28.000000000000004\t28.000000000000004\t28.000000000000004\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0009957103619695293\t-1.5128321941406573\t8.452589554296376e-31\t1.1899819660748436e-27\t0\t0\t0\t0\n\t2337\t2324\t0.0252429764183\t0.575548811998\t-5.0e-7\t55.00000000000001\t55.00000000000001\t55.00000000000001\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.785475940708231\t-2.22691698902841\t6.798097967394526\t2.5147555031692534\t0\t0\t0\t0\n\t2337\t2324\t0.025221855705\t0.612858893058\t-5.0e-7\t52.0\t52.0\t52.0\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.367446113354864\t-2.108781142925458\t6.378571332684446\t2.379161599813593\t0\t0\t0\t0\n\t2337\t2325\t0.0157688297999\t0.54729424292\t-5.0e-7\t57.99999999999999\t57.99999999999999\t57.99999999999999\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-10.675456782282282\t-3.4723899489337082\t10.694931471312454\t4.148356922608184\t0\t0\t0\t0\n\t2337\t2325\t0.017654208052\t0.632016454179\t-5.0e-7\t50.0\t50.0\t50.0\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-9.241990174935651\t-3.0151055343986153\t9.25834048321354\t3.6004948760575224\t0\t0\t0\t0\n\t2337\t2326\t0.0202438439064\t0.60095791384\t-5.0e-7\t53.0\t53.0\t53.0\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-8.035166198677695\t-2.653809517100123\t8.049374467792656\t3.0756476119159393\t0\t0\t0\t0\n\t2337\t2326\t0.0200884343519\t0.573160319367\t-5.0e-7\t56.00000000000001\t56.00000000000001\t56.00000000000001\t1.04545454545\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-8.42824715984128\t-2.770919143713684\t8.443745655404937\t3.2131719946780817\t0\t0\t0\t0\n\t2190\t10108\t0.0034678246923\t0.0652470141431\t-5.0e-7\t484.0\t484.0\t484.0\t1.0105\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.043803572291303\t3.0799048444874546\t-8.041288356808108\t-3.0325295266024046\t0\t0\t0\t0\n\t2275\t10108\t0.0155350492854\t0.299212721524\t0.0\t106.0\t106.0\t106.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.799935517501209\t-2.351549877340077\t6.807900509733798\t2.504959561406509\t0\t0\t0\t0\n\t2276\t10108\t0.0143646938459\t0.289110320124\t0.0\t110.00000000000001\t110.00000000000001\t110.00000000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.23310786749\t-0.521934969552\t1.2333878470743114\t0.5275699651958954\t0\t0\t0\t0\n\t2190\t10109\t0.00300336193405\t0.0547801196656\t-5.0e-7\t576.0\t576.0\t576.0\t1.0105\t0.0\t1\t-29.999999999999996\t29.999999999999996\t20.162555714736786\t-0.20942031862626578\t-20.15072480776617\t0.42526303535021903\t0\t0\t0\t0\n\t2275\t10109\t0.0169557225009\t0.307314050218\t0.0\t103.0\t103.0\t103.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.386914770598791\t-3.021930275059923\t4.391691854594176\t3.1085125502048103\t0\t0\t0\t0\n\t2339\t10109\t0.0166495320394\t0.310440787237\t0.0\t102.0\t102.0\t102.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-15.716992921099997\t4.31763789598\t15.759032953171994\t-3.533775585555029\t0\t0\t0\t0\n\t2193\t10110\t0.000493432887135\t0.0803595352979\t-5.0e-7\t394.0\t394.0\t394.0\t0.98778\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.502383104750846\t-0.36045993061348686\t-6.502137650774759\t0.4004886069742337\t0\t0\t0\t0\n\t2300\t10110\t0.0179182475745\t0.588963984822\t0.0\t54.0\t54.0\t54.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.350686355959616\t0.15368184256006806\t3.352566853041595\t-0.09187082838338713\t0\t0\t0\t0\n\t2301\t10110\t0.0189246408554\t0.573702322003\t0.0\t56.00000000000001\t56.00000000000001\t56.00000000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.147800663217549\t0.36227957802081573\t3.149570797733163\t-0.30861777859084655\t0\t0\t0\t0\n\t2193\t10111\t0.000939107490119\t0.0966773860122\t-5.0e-7\t327.0\t327.0\t327.0\t0.97556\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.681452513476501\t3.342767394236916\t-6.680942120003714\t-3.290168705008614\t0\t0\t0\t0\n\t2300\t10111\t0.0169110752609\t0.551221465985\t0.0\t57.99999999999999\t57.99999999999999\t57.99999999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.466690042920384\t-1.6829999029500682\t3.469025081518378\t1.7591111720007133\t0\t0\t0\t0\n\t2301\t10111\t0.018180937307\t0.552568133665\t0.0\t57.99999999999999\t57.99999999999999\t57.99999999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.2098131314624516\t-1.4671140763308157\t3.2119170384853355\t1.531057533007901\t0\t0\t0\t0\n\t2302\t10112\t0.00734912203177\t0.400073817352\t0.0\t79.0\t79.0\t79.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.2023813969316075\t-1.786710102065553\t5.204476717022526\t1.900775796406217\t0\t0\t0\t0\n\t2303\t10112\t0.00735771486409\t0.445093881954\t0.0\t71.0\t71.0\t71.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.93476147984802\t-0.8618672229593881\t3.9358953048010474\t0.9304562562558387\t0\t0\t0\t0\n\t10113\t2194\t0.00226681762035\t0.519867410901\t0.0718457190065\t61.0\t61.0\t61.0\t1.01245317404\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-9.377141547337875\t-2.7851906757233196\t9.379090912423871\t-4.403987066359046\t0\t0\t0\t0\n\t2302\t10113\t0.00798521357007\t0.402136619595\t0.0\t79.0\t79.0\t79.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.353461704168392\t-1.7268586342344467\t5.355837685598363\t1.846513435209236\t0\t0\t0\t0\n\t2303\t10113\t0.00825959848793\t0.419836017292\t0.0\t76.0\t76.0\t76.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.01998314019198\t-0.8715448641306116\t4.021303861739512\t0.9386772405140835\t0\t0\t0\t0\n];\n\n%%-----  OPF Data  -----%%\n%% cost data\n%    1    startup    shutdown    n    x1    y1    ...    xn    yn\n%    2    startup    shutdown    n    c(n-1)    ...    c0\nmpc.gencost = [\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t100.0\t0.0\t2\t12.021005\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t100.0\t0.0\t2\t12.021005\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t100.0\t0.0\t2\t12.021005\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t0.0\t0.0\t2\t0.001\t0.0\n\t2\t100.0\t0.0\t2\t9.921005\t0.0\n];\n\n%column_names% w \nmpc.bus_data = {\n\t1.0097134109220207\n\t1.0219361555430275\n\t1.0216649389223613\n\t1.0455692455984915\n\t1.1927744395428947\n\t1.0696124112785403\n\t1.0104883805515412\n\t1.0598735906078531\n\t1.0598731416425775\n\t1.059873077230826\n\t1.1389223050330708\n\t1.1711862845551626\n\t1.1976414113377327\n\t1.0742623497761612\n\t1.0674054032777254\n\t1.0670269667674626\n\t0.9846298400502623\n\t0.9845035162072305\n\t0.9846531444371994\n\t1.0478442035265738\n\t0.999791767346277\n\t0.952649987336008\n\t0.9527021951169284\n\t0.9526620863322804\n\t1.066091353303322\n\t1.077674928715044\n\t1.0622623223485597\n\t0.9637126608516732\n\t0.999770365697145\n\t1.0637315498282478\n\t1.0566544830346005\n\t1.0638148918399997\n\t1.0216799658243232\n\t1.186929204430946\n\t1.1238313278835252\n\t1.2099764899145196\n\t1.0168160993283129\n\t1.0163380364054042\n\t1.1473141290449742\n\t1.1422343395584897\n\t1.1414008395217288\n\t1.14714862977838\n\t1.1322134568286855\n\t1.138687800480115\n\t1.1518834003318177\n\t1.1593553716842442\n\t1.15609941547495\n\t1.1508681750171992\n\t1.1710037411114402\n\t1.1690098484766887\n\t1.1518550600727233\n\t1.1590609671410896\n\t1.1377487044021168\n\t1.1425345016272204\n\t1.1437657983174558\n\t1.0939540850612683\n\t1.1143305999073958\n\t1.1584193408085193\n\t1.1533612458176183\n\t1.151405975758485\n\t1.0719076923758084\n\t1.0703591235588288\n\t1.0778077184664978\n\t1.0818676870370938\n\t1.082019458371463\n\t1.0704583495544606\n\t1.0822837497118911\n\t1.0564436555957382\n\t1.0586854367049645\n\t1.0634854187272333\n\t1.0587953168898045\n\t1.048724562210965\n\t1.0540824657593177\n\t1.2099971793840365\n\t1.053193096383397\n\t1.0530801769584772\n\t1.0435697024392199\n\t1.052222742149991\n\t1.0551140574638007\n\t1.0555124300613488\n\t1.0562462212336217\n\t1.0488195837478276\n\t0.9453425440346462\n\t1.0450798101688816\n\t1.0412405382440386\n\t1.0499997562847527\n\t1.0586220039615843\n\t1.09254129940212\n\t1.0823405736913\n\t1.0922199146171272\n\t1.068288288668594\n\t1.2099950593367905\n\t1.0702190667367846\n\t1.05942477782579\n\t1.0681465278050246\n\t1.0597661446188782\n\t1.1699797510160161\n\t1.1157429470373914\n\t1.158470086482336\n\t1.1514594323246312\n\t1.0613156295788504\n\t1.0533124507907559\n\t1.053257976633185\n\t1.048881545407938\n\t1.0492379031661878\n\t1.0418134207970002\n\t1.088243433186284\n\t1.2099743295116963\n\t1.2099715348758184\n\t1.2072449460797376\n\t1.2075876453343735\n\t1.2040832960491905\n\t1.194886782688977\n\t1.1919081951467787\n\t1.1881830953915489\n\t1.1446395176498612\n\t1.149176330347606\n\t1.1413756369584407\n\t1.1349208290479158\n\t1.109496290696984\n\t1.1458325801699332\n\t1.1572315163916087\n\t1.1637465781675262\n\t1.1463848713971148\n\t1.173589635536493\n\t1.15484217014111\n\t0.9920055580202758\n\t1.0134116673810758\n\t1.0266684138426405\n\t1.0614448379351815\n\t1.0501209800376963\n\t1.0645371207171737\n\t1.116123691902668\n\t1.031909280056695\n\t1.129896774543845\n\t1.163245401357761\n\t1.1402666657198555\n\t1.1262494390535134\n\t1.174306169272885\n\t1.1173217718619357\n\t1.1254357177929262\n\t1.177900481587466\n\t1.1506462919781446\n\t1.1513359427306522\n\t1.092066679742275\n\t1.0651827938666594\n\t0.9785304845743638\n\t1.0816123141916476\n\t1.1382175890272594\n\t1.0868781832910512\n\t1.019491122134235\n\t1.0351215549907238\n\t1.0907537483947118\n\t1.0931658358854435\n\t1.0784517927679975\n\t1.08541264843384\n\t1.0543388302523828\n\t1.0516088993604427\n\t1.0414171837167\n\t1.0415920449689509\n\t1.0607580134736299\n\t1.0758042019857472\n\t1.041794949260272\n\t1.020445772826729\n\t1.0269629372189075\n\t1.0948660156017516\n\t1.0364947366529342\n\t1.026242074653623\n\t1.039078474540117\n\t1.1222147226855221\n\t1.066279740988238\n\t1.151878825732978\n\t1.0293121272099224\n\t1.0725684055937623\n\t1.1484263528280874\n\t1.0809831871737043\n\t1.0519732055697377\n\t1.066331434812863\n\t1.058941421614107\n\t1.209779099791195\n\t1.0782647036037152\n\t1.0729593456175628\n\t1.0334549046048522\n\t1.0601244364875904\n\t1.0439227369872532\n\t1.0592288047209117\n\t1.0597752415069246\n\t1.0087700143707743\n\t1.1162049430749865\n\t1.0696449123095177\n\t1.0528732345111516\n\t1.0300569454773267\n\t1.033739855702509\n\t1.0905086371046209\n\t1.1109003075274633\n\t1.0939692710687978\n\t1.0936767908417413\n};\n\n%column_names% pg_cost \nmpc.gen_data = {\n\t0.10186275325341553\n\t0.09199270441210004\n\t0.07088273064887429\n\t0.05999776583662121\n\t0.12999694147817645\n\t0.039998078952690586\n\t0.07999937457996448\n\t-1.1990878870364103e-5\n\t0.09999939870818358\n\t0.0009671907198220597\n\t0.01332454154163635\n\t0.013120010916699336\n\t0.003116908956922626\n\t0.003207401896059733\n\t0.003136148024872372\n\t0.039987561015419476\n\t0.04642860844349325\n\t0.04282008118788185\n\t0.0394722743384025\n\t0.044941902861927105\n\t0.03999912726413074\n\t-1.199087892826011e-5\n\t0.06999625768565261\n\t0.06999740175826581\n\t0.0699975421188298\n\t0.06999734554040409\n\t0.028691965076548084\n\t0.06999570937015641\n\t0.03999701476769575\n\t-1.1990878984364212e-5\n\t0.032001309350095465\n\t0.019996122135647783\n\t0.03205522940121542\n\t0.03274270419993344\n\t-9.890878309869384e-6\n};\n\n%column_names% wr wi \nmpc.branch_data = {\n\t1.1472313549113466\t-1.8614600633278145e-5\n\t1.1446876580665477\t-0.0016506839022931148\n\tNaN\tNaN\n\t1.1418129793914245\t0.003178885009011909\n\t1.1395667317008773\t0.014307769668598954\n\t1.1231191427639604\t0.01622998916956729\n\t1.1404582365973508\t-0.001809942664530684\n\t1.1518692191843956\t-2.08919369042374e-6\n\t1.1555849212472489\t0.00572941206381164\n\t1.1591643280838613\t0.010078039096007753\n\t1.1534160146071273\t0.012225906344235602\n\t1.1633040704045274\t0.022807743193216885\n\t1.1532880786453852\t-0.0335853251839225\n\t1.1608422372471863\t0.01077539648173102\n\t1.1700063630323247\t-0.0001241455043518505\n\t1.1613549216401642\t-0.009010462220020693\n\t1.1704914324401923\t0.0006268114186986334\n\t1.1640151535734338\t-0.004725683448265878\n\t1.1447062711298184\t0.013002799214255657\n\t1.147169550213448\t0.006005364821264025\n\t1.1477893000723647\t0.005667969513521988\n\tNaN\tNaN\n\t1.1401371483875966\t-0.0020997068385647365\n\t1.1040013348449484\t-0.014404815679960142\n\t1.1150364713784942\t0.00026306057559310846\n\t1.1548935728100846\t0.005638001257754745\n\t1.1584446801140125\t0.00027034493176561285\n\t1.1523735828493145\t0.004707086707815137\n\t1.071131067547456\t0.002098045636785347\n\t1.0747709587255465\t-0.013329360839765042\n\t1.0699801592169624\t0.009837913267424413\n\t1.0692260851529434\t0.00746898491426379\n\t1.0827253422894318\t-0.0249566488942623\n\t1.0780344558098636\t-0.006956861357655178\n\t1.0820756609547875\t0.00022416375791151736\n\t1.081425278317242\t0.0003448743189848876\n\t1.08215312465461\t0.007623448854874372\n\t1.0814793775168554\t-0.006866251011109542\n\t1.0815766627437184\t-0.013556432328759848\n\t1.0632349777005965\t0.02025517311882452\n\t1.0756884950652352\t-0.006455963121683389\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.0563801585354107\t-0.001628253978730027\n\t1.070361678748013\t-0.013563310829493106\n\t1.0611317586024296\t0.0035741605865389843\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.0560371253142657\t0.009425807300288889\n\t1.0594681876766154\t0.007014529786662243\n\t1.0598402219032517\t0.006412361348120468\n\t1.0599578855390117\t-0.001287112142461174\n\t1.0537409435551237\t0.0038309669810513663\n\t1.0751629408408303\t0.047567878082496365\n\t1.0576140925272939\t-0.0031576572346405343\n\t1.051399749453783\t0.0008573581299007167\n\t1.053144937407966\t0.003905300035579206\n\t1.0520278945388883\t0.004856364550940781\n\t1.0536957363008925\t0.0018598653669042345\n\t1.0536686278609961\t0.001779987117733696\n\t1.0532526706292658\t-0.0004482309765626878\n\t1.0531689348259767\t-0.0005231087955692918\n\t1.047872749902967\t-0.005510882734212995\n\t1.0726212546992595\t0.03902787226801714\n\t1.055313101671311\t-0.0005043929624211133\n\t1.0556794835765593\t-0.0010297912191964149\n\t1.0502538085115565\t0.007849494567041548\n\t1.0525249280520188\t0.0017262747424544222\n\t1.0469480055461882\t0.00012997547856774387\n\t1.0434440138046912\t0.0016548410870801692\n\t1.0415268327543816\t-0.000461027312603354\n\t1.068493656723078\t-0.017858352696590835\n\t1.0634440303999455\t-0.0005277396275763436\n\tNaN\tNaN\n\t1.0922954672373146\t0.013636779755995625\n\t1.0449725164335377\t1.0449888343177718e-5\n\t1.0871020301395724\t0.01904978684310232\n\t1.079056857292583\t0.00612507141354545\n\t1.0799426596926305\t0.02301178753361679\n\tNaN\tNaN\n\t1.0810188674446566\t0.017681150460452797\n\t1.0682173893173565\t-0.0001550782361848425\n\tNaN\tNaN\n\t1.0657108241777098\t0.010028055253072267\n\t1.0595954404206744\t1.9109649871889456e-5\n\t1.0590223831961856\t-0.001393126837363687\n\t1.2067070153498296\t0.027712679059830242\n\t1.2067632103224797\t0.025079947106070977\n\t1.2056253268560773\t0.009540224602614316\n\t1.2058341334030505\t-0.0002255973516098686\n\t1.1939264134900711\t0.07218759756265254\n\tNaN\tNaN\n\t1.191302330266588\t0.023301595729254592\n\t1.1220761869465359\t-0.14872745733466092\n\t1.190020008513066\t0.0075843834125874175\n\t1.1790228532360434\t0.03565597508882365\n\t1.1592438488727068\t0.1272594412154279\n\tNaN\tNaN\n\t1.1757866300886926\t-0.01642260537767666\n\t1.144024740729505\t-0.05835063387298583\n\tNaN\tNaN\n\t1.145267249526157\t-0.0021834830836174744\n\t1.1291074722653434\t0.011095110631848829\n\t1.1530968248458326\t0.015190806547875359\n\tNaN\tNaN\n\t1.1252270148981915\t0.014701192291787443\n\t1.1206692689411961\t0.05736502720084188\n\tNaN\tNaN\n\t1.1513509922779988\t-0.019605829845057952\n\tNaN\tNaN\n\t1.104273323773456\t-0.1359860911781473\n\t1.1041591843540903\t-0.13726363288285148\n\t1.0904012470406619\t3.006895424654805e-5\n\t1.160440262015283\t0.010127810332227117\n\tNaN\tNaN\n\t1.1544504966387443\t0.03668119671496238\n\tNaN\tNaN\n\t1.0277757875324505\t0.0005789388334825426\n\tNaN\tNaN\n\t1.0191626865713113\t0.11916549636494654\n\t1.1692490052841604\t0.007419797524271559\n\t1.1656393248350652\t-0.03307600990753318\n\t1.0132568351022873\t-0.0011040344342464151\n\t1.013018648594191\t-0.001113642697076666\n\t1.1002425514635938\t0.07358854377478555\n\tNaN\tNaN\n\t1.1286755263897164\t0.005804045583846025\n\tNaN\tNaN\n\t1.084950960768149\t-0.026476238049687587\n\tNaN\tNaN\n\t1.1310481378016222\t0.003370774065007652\n\t1.1503284163241034\t0.03623160811576037\n\t1.1394739391362299\t0.0012341546589045094\n\t1.0779788511022632\t-0.09733616260715354\n\t1.1405270507777174\t0.035385652139476254\n\tNaN\tNaN\n\t1.1622751723195661\t0.02423022979846434\n\tNaN\tNaN\n\t1.142643028214299\t0.05247265977770133\n\tNaN\tNaN\n\t1.1469206758428199\t0.014656511272321359\n\tNaN\tNaN\n\t1.168091834102543\t0.02858205120468352\n\tNaN\tNaN\n\t1.142731130851853\t0.05753650265818987\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.157957046530233\t0.0002958723910138968\n\tNaN\tNaN\n\t1.143974415242238\t0.09043425802077143\n\tNaN\tNaN\n\t1.123347738675237\t0.037859626565334835\n\tNaN\tNaN\n\t1.1244454722873958\t0.026277990872721594\n\tNaN\tNaN\n\t1.067731985084523\t0.008696724780807776\n\tNaN\tNaN\n\t1.0269679771474745\t-1.5329503773685502e-8\n\t1.0738219879270385\t0.02740771197597672\n\t1.073612821286945\t0.02812647971591767\n\t1.029970330838259\t-0.0969279695628883\n\t1.1036493327236254\t0.019203208011422612\n\t1.0845743082979895\t0.001697431491693156\n\t1.0227692269869013\t0.04403107889656298\n\tNaN\tNaN\n\t1.0379619503393438\t0.044170260320692364\n\t1.0463433365555215\t0.03204133735759069\n\t1.0329554051337488\t0.032903916119514195\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.0538982512594068\t0.049592984030755675\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.0313281116107211\t0.01301445904755853\n\t1.0478117701697132\t0.018815137461770062\n\t1.0395189084924799\t0.016325803160114085\n\t1.0516643175074483\t0.030243909800144585\n\tNaN\tNaN\n\t1.053568694146768\t0.02020637082714403\n\t1.0521255992023015\t0.021306229786101097\n\t1.0424690153011862\t0.0066886400641309445\n\t1.042559842533502\t0.006211604912286788\n\t1.1298794372533436\t0.0072897727560293606\n\tNaN\tNaN\n\t1.0577622400728348\t0.01870072062814702\n\t1.0651523270955596\t0.02320669027493351\n\t1.0452487233373564\t0.010398277656835727\n\tNaN\tNaN\n\t0.9821742673229653\t9.929888554658251e-9\n\t1.0283357890504743\t0.09469137793457712\n\t1.0339386573203635\t0.016832507404175464\n\tNaN\tNaN\n\t1.071372808473576\t0.042008865876489276\n\t1.0458933516350832\t0.03319337864017874\n\tNaN\tNaN\n\t1.0395334840800265\t-0.07504142050768013\n\t1.037111530265353\t1.7987113071533433e-9\n\t1.0411886116669957\t0.04822799112254927\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.065197970028074\t0.015914496729292734\n\tNaN\tNaN\n\t1.1171861435908181\t0.05845950408706233\n\tNaN\tNaN\n\t1.0699052961400062\t0.0073325309673183976\n\t1.090134223464821\t0.02243500054646181\n\tNaN\tNaN\n\t1.0668885298159236\t0.02624583286155409\n\tNaN\tNaN\n\t1.1365153494980968\t-0.048621934259551434\n\t1.1515375127220622\t-0.01733831907682986\n\t1.04300383436033\t0.04232245186070832\n\tNaN\tNaN\n\t1.06663428802441\t0.02495115048774109\n\tNaN\tNaN\n\t1.050988834888992\t0.02433382830851936\n\t1.0507794785004974\t0.024485520103650998\n\t1.0938192239620044\t-0.0015734026885299457\n\t1.0481313309060356\t-0.015295488912243558\n\tNaN\tNaN\n\t1.1056924674883357\t-0.11814543165001117\n\t1.1068963618135603\t-0.10470984319423741\n\t1.1138979162047007\t-0.1465852447004697\n\t1.1749822621916461\t0.026037088150057196\n\tNaN\tNaN\n\t1.1874447937465518\t-0.12329576320912446\n\t1.1204994788729092\t0.12399931493782333\n\t1.1219889388609643\t-0.14144746302457614\n\t1.1696793154842346\t0.021550675909319073\n\tNaN\tNaN\n\t1.1578288113687885\t0.004186786856195404\n\t1.1618755068727682\t-0.14460735425889143\n\t1.1080497628046213\t-3.1570563016480146e-9\n\t1.1345797712554737\t-0.17909704023740072\n\t1.1080493025967377\t-3.326145184352233e-9\n\t1.10804923544568\t-3.2813390674016888e-9\n\t1.1515049736445615\t-0.002794647691245261\n\tNaN\tNaN\n\t1.1483786268367853\t0.037517718806278855\n\t1.0897794154383942\t-0.0005006497716583562\n\t1.0954976363282034\t-0.13472942709893743\n\t1.094411119864397\t-0.04375273137560941\n\t1.0965040888147042\t-0.12213575613078989\n\t1.0959178741442894\t-0.12973080550459146\n\t1.0879498084041863\t0.11111699292676254\n\t1.038935195731261\t-0.04235919952409858\n\t1.0390641905677744\t-0.039819242380239143\n\t1.0389715678910745\t-0.04162438783593224\n\t1.0855572620226042\t0.03870410099471544\n\tNaN\tNaN\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.098812231381317\t0.020314106253133454\n\tNaN\tNaN\n\t1.1030523066406477\t0.11380679685982253\n\t1.1271590551147541\t-0.024039320923700272\n\t1.1066474200247147\t-5.9210430937491316e-5\n\tNaN\tNaN\n\t1.031621977527309\t-0.01107833083161911\n\t1.0315532073763565\t-0.011315290097217138\n\t1.0316346795852662\t-0.011033465810932216\n\t1.0812234232230036\t0.012505369202254321\n\t1.2012447409870268\t0.0015282568888980517\n\t1.0828647451153495\t-0.040241196843801126\n\tNaN\tNaN\n\t1.0893023691240733\t-0.060509446591542004\n\tNaN\tNaN\n\t1.086048217911331\t-0.049921216615121076\n\tNaN\tNaN\n\t1.043153756809527\t0.005195522987647513\n\t1.0215041771010784\t-0.01998095769137693\n\t1.0283545138739059\t-0.0034900677427237353\n\t1.0449702866075719\t0.011167401882168486\n\t1.0234423167989801\t-0.012969215349528983\n\t1.0420863312088569\t-0.049510823059082866\n\t1.0768964368112632\t0.005163188891268555\n\t1.0904490019675281\t-0.01976187297397378\n\t1.0916831395045532\t-0.018127565605937805\n\t1.0869142471846742\t0.006270959892585256\n\t1.1006170596944997\t-0.018824526295513004\n\t1.1018562148688642\t-0.01746966942421629\n\t1.0859822814357636\t-0.020682058342159828\n\t1.0895382752440683\t-0.017449968883513807\n\t1.0749260602900785\t-0.0493798209376711\n\t1.085823609055362\t-0.021390336578458846\n\t1.0894037421469813\t-0.01680535100517252\n};\n\nmpc.multinetwork = false;\n\nmpc.multiinfrastructure = false;\n\n"