"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case240_pserc\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t1001\t1\t0.0\t0.0\t0.0\t0.0\t10\t1.0428921827020885\t-3.781700891443581\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1002\t1\t226.8419\t-37.472\t0.0\t0.0\t10\t1.035869788992841\t-1.3960137450578736\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1003\t1\t2153.3224\t366.856\t0.0\t0.0\t10\t0.9965088216587062\t-9.672497870035999\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1004\t1\t1037.9499\t5.521\t0.0\t0.0\t10\t1.0398812634001229\t4.232899853537508\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1032\t2\t0.0\t0.0\t0.0\t0.0\t10\t1.0369486292291192\t-0.6561550905654923\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1034\t2\t0.0\t0.0\t0.0\t0.0\t10\t1.0386954079342705\t5.0909470857277075\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1101\t1\t4527.3661\t-137.044\t0.0\t0.0\t10\t1.0528861313198112\t-14.657892786115575\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1102\t1\t176.4436\t23.004\t0.0\t0.0\t10\t1.043723815070903\t-9.558036671128722\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1131\t2\t0.0\t0.0\t0.0\t0.0\t10\t1.0564586370580544\t-13.450983570270726\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1201\t1\t166.9882\t-2.012\t0.0\t0.0\t10\t1.0428837196579819\t-14.960642417209554\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1202\t1\t875.61\t287.131\t0.0\t0.0\t10\t1.0164775602692742\t-11.537014849618982\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1232\t2\t0.0\t0.0\t0.0\t0.0\t10\t1.012248513917075\t-10.696626421316113\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1301\t1\t2704.7793\t352.826\t0.0\t0.0\t10\t1.0262271865021833\t-17.068215485465412\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1302\t1\t17.5556\t2.304\t0.0\t0.0\t10\t1.068149321907412\t-15.336830139847342\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1303\t1\t6235.136\t813.349\t0.0\t0.0\t10\t1.0943941958530412\t-15.688801919709848\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1331\t2\t0.0\t0.0\t0.0\t0.0\t10\t1.0259699597851968\t-15.947128247328944\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1333\t2\t0.0\t0.0\t0.0\t0.0\t10\t1.1000000109243968\t-14.237968533221371\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1401\t1\t6535.5365\t1524.594\t0.0\t0.0\t10\t0.9668747544214802\t-22.973626241312278\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1402\t1\t5366.6305\t-600.162\t0.0\t0.0\t10\t0.9995441770301133\t-29.261450356688222\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1403\t1\t0.0\t0.0\t0.0\t0.0\t10\t0.9670963653307147\t-22.867021025969468\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t1431\t2\t0.0\t0.0\t0.0\t0.0\t10\t0.9672402063795029\t-20.72962350989016\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2000\t1\t2207.188\t287.916\t0.0\t0.0\t20\t1.025558099271718\t-13.054443685396475\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2030\t2\t0.0\t0.0\t0.0\t0.0\t20\t1.027990615674787\t-12.282968897407228\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2100\t1\t281.1513\t54.83\t0.0\t0.0\t21\t0.9637745778026591\t-22.28878091342868\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2130\t2\t0.0\t0.0\t0.0\t0.0\t21\t0.9636817566801853\t-21.95596244049423\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2201\t1\t0.0\t0.0\t0.0\t0.0\t22\t0.9794849883544446\t-28.516877569742665\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2202\t1\t1545.949\t268.565\t0.0\t0.0\t22\t0.9784213451012529\t-29.615003096525516\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2203\t1\t1708.5525\t278.273\t0.0\t0.0\t22\t1.000774030369154\t-28.01928798258308\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2233\t2\t0.0\t0.0\t0.0\t0.0\t22\t1.0025447066635518\t-27.459924384300482\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2301\t1\t0.0\t0.0\t0.0\t0.0\t22\t0.9971786103223018\t-17.514625651835043\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2302\t1\t0.0\t0.0\t0.0\t0.0\t22\t0.9966076838728299\t-15.984189899299563\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2332\t2\t0.0\t0.0\t0.0\t0.0\t22\t0.9964413707290494\t-15.661666850563057\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2400\t1\t843.2926\t76.663\t0.0\t0.0\t24\t0.9755813928565532\t-30.202810963554857\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2401\t1\t882.3636\t105.21400000000001\t0.0\t0.0\t24\t1.0473754206833967\t-23.814408174307157\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2402\t1\t1080.0201\t81.979\t0.0\t0.0\t24\t1.025724709208335\t-28.27582600087318\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2403\t1\t1050.004\t38.543\t0.0\t0.0\t24\t0.9929102081511391\t-32.84264020832238\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2404\t1\t0.0\t0.0\t0.0\t0.0\t24\t1.0485134833454561\t-19.19909477537077\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2405\t1\t824.6826000000001\t22.901\t0.0\t0.0\t24\t1.034065178460107\t-22.155835121966103\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2406\t1\t737.4036\t-40.751\t0.0\t0.0\t24\t1.0161599633418181\t-23.35035854609138\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2407\t1\t1732.771\t-36.535\t0.0\t0.0\t24\t0.968829715641251\t-25.97622767509157\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2408\t1\t1743.2767999999999\t-72.623\t0.0\t0.0\t24\t1.009408980048759\t-12.946237740039702\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2409\t1\t1601.7777000000003\t-86.698\t0.0\t0.0\t24\t1.0172951983406382\t-29.679327972825284\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2410\t1\t1576.7872\t58.184000000000005\t0.0\t0.0\t24\t1.0269881570559296\t-25.623473520605323\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2411\t1\t1087.6239\t75.955\t0.0\t0.0\t24\t1.0384519286509395\t-21.50255086223723\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2438\t2\t0.0\t0.0\t0.0\t0.0\t24\t1.0115415030185526\t-11.037164442196588\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2501\t1\t0.0\t0.0\t0.0\t0.0\t25\t1.0148774778346668\t-29.88538805514321\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2502\t1\t2369.1531\t-91.905\t0.0\t0.0\t25\t1.0110174853760148\t-30.78487094995902\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2503\t1\t1845.9256\t201.99100000000004\t0.0\t0.0\t25\t1.0056247719907887\t-28.438155032720253\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2533\t2\t0.0\t0.0\t0.0\t0.0\t25\t1.0065410166573905\t-27.806429848853142\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2600\t1\t-1863.9044\t0.0\t0.0\t0.0\t90\t1.0586901090510388\t-19.091544691198713\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2601\t1\t0.0\t0.0\t0.0\t0.0\t26\t1.0590384427056743\t-20.203910836826992\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2602\t1\t99.2784\t12.955\t0.0\t0.0\t26\t1.0471936303702947\t-19.886672803428635\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2603\t1\t0.0\t0.0\t0.0\t0.0\t26\t1.0580477906499723\t-19.763151052006265\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2604\t1\t2050.7816\t0.0\t0.0\t0.0\t90\t1.0992210595068015\t-18.35389262338138\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2605\t1\t0.0\t0.0\t0.0\t0.0\t26\t1.0646521694094833\t-17.271721178837026\t287.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2606\t1\t0.0\t0.0\t0.0\t0.0\t26\t1.0646521694094833\t-17.271721178837026\t287.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2607\t1\t0.0\t0.0\t0.0\t0.0\t26\t1.0646509777090893\t-18.8471441187953\t287.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2608\t1\t99.2784\t12.955\t0.0\t0.0\t26\t1.0368394902106552\t-24.18510241783097\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2609\t1\t134.0261\t26.805\t0.0\t0.0\t26\t1.0411083671583095\t-18.22716317471636\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2610\t1\t99.2784\t12.955\t0.0\t0.0\t26\t1.096959616948127\t-3.5660207758674702\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2611\t1\t99.2784\t12.955\t0.0\t0.0\t26\t1.0394059166594425\t-21.234676687611227\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2612\t1\t120.12770000000002\t24.819\t0.0\t0.0\t26\t1.0383519766173812\t-21.353100353464704\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2613\t1\t317.693\t64.532\t0.0\t0.0\t26\t1.0516282699265147\t-14.373977287548984\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2614\t1\t137.0047\t27.798000000000002\t0.0\t0.0\t26\t1.054824775746547\t-15.89256423405685\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2615\t1\t801.9755999999999\t131.148\t0.0\t0.0\t26\t1.039319273098329\t-19.868895434760756\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2616\t1\t116.1565\t23.827\t0.0\t0.0\t26\t1.052649538842915\t-14.686433241274704\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2617\t1\t120.12770000000002\t24.819\t0.0\t0.0\t26\t1.0449085791890769\t-16.642834444844773\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2618\t1\t881.2994\t-6.155\t0.0\t0.0\t26\t1.0351991635945554\t-22.578359345716045\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2619\t1\t-2773.8339\t0.0\t0.0\t0.0\t90\t1.036253963231439\t-20.926709321530346\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2620\t1\t203.7206\t17.473\t0.0\t0.0\t26\t1.037206071030075\t-21.196051461287546\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2621\t1\t235.48969999999997\t-62.745\t0.0\t0.0\t26\t1.0613121655142042\t-16.97086506373944\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2630\t2\t0.0\t0.0\t0.0\t0.0\t26\t1.1000000105699541\t-2.9268846375630413\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2631\t2\t0.0\t0.0\t0.0\t0.0\t26\t1.039558701184966\t-21.15036540129333\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2634\t2\t0.0\t0.0\t0.0\t0.0\t90\t1.1000000109930292\t-17.903726322925348\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2637\t2\t0.0\t0.0\t0.0\t0.0\t26\t1.038881391573496\t-21.353100353694288\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2638\t2\t0.0\t0.0\t0.0\t0.0\t26\t1.0370328271506797\t-24.30399921703854\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2901\t1\t0.0\t0.0\t0.0\t0.0\t24\t1.0841407215932266\t-19.26769169229236\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2902\t1\t0.0\t0.0\t0.0\t0.0\t24\t1.100000010976882\t-20.735661530762318\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3101\t1\t341.3057\t52.82800000000001\t0.0\t0.0\t31\t1.0819984899804196\t-10.230264904413055\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3102\t1\t159.4648\t24.929\t0.0\t0.0\t31\t1.086684196054612\t-9.186747906165333\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3103\t1\t419.6109\t59.777\t0.0\t0.0\t32\t1.0956834338018664\t-6.900440418488369\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3104\t1\t309.9718\t40.133\t0.0\t0.0\t31\t1.0856231279654307\t-11.814906379659089\t115.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3105\t1\t239.30179999999996\t49.091\t0.0\t0.0\t31\t1.0996298957554431\t-10.079901406857367\t115.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3133\t2\t0.0\t0.0\t0.0\t0.0\t32\t1.0981512177805017\t-6.900440418959343\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3135\t2\t0.0\t0.0\t0.0\t0.0\t31\t1.0999999975209225\t-9.99250774203115\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3201\t1\t462.47689999999994\t97.849\t0.0\t0.0\t32\t1.0634693428687818\t-5.705293810865531\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3202\t1\t586.1795\t83.473\t0.0\t0.0\t32\t1.0690188066282593\t-5.658180830765196\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3203\t1\t657.1046\t158.476\t0.0\t0.0\t32\t1.0755490170982498\t-6.470544318251269\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3204\t1\t668.7879\t95.313\t0.0\t0.0\t32\t1.0969840070304946\t-2.1684397365328114\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3205\t1\t546.0609\t77.782\t0.0\t0.0\t32\t1.081151557187339\t-4.396221296744715\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3234\t2\t0.0\t0.0\t0.0\t0.0\t32\t1.1000000109846575\t-1.184087987630679\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3301\t1\t0.0\t0.0\t0.0\t0.0\t32\t1.0965484016936549\t-12.08222455569991\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3302\t1\t345.3259\t85.791\t0.0\t0.0\t32\t1.0779686822936698\t-11.953676942112738\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3303\t1\t625.4106\t150.715\t0.0\t0.0\t32\t1.0885298005217334\t-11.425936369359112\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3304\t1\t533.4822\t122.61599999999999\t0.0\t0.0\t32\t1.080585399786116\t-12.286757097509495\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3305\t1\t430.3196\t61.224999999999994\t0.0\t0.0\t32\t1.085980197725963\t-6.828425483455229\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3333\t2\t0.0\t0.0\t0.0\t0.0\t32\t1.0912784323293099\t-11.374567925964161\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3401\t1\t557.7071\t135.909\t0.0\t0.0\t34\t1.0505281986159047\t-8.171148791488484\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3402\t1\t0.0\t0.0\t0.0\t0.0\t34\t1.0986028286025133\t0.3358924832178491\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3403\t1\t515.9687\t73.583\t0.0\t0.0\t34\t1.0979584190657\t6.471019047520786\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3404\t1\t438.461\t62.075\t0.0\t0.0\t34\t1.0522415951534003\t-8.679456479367442\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3405\t1\t448.8976\t63.723\t0.0\t0.0\t34\t1.0338776650204178\t-12.559614577884266\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3432\t2\t0.0\t0.0\t0.0\t0.0\t34\t1.1000000109911843\t0.6246334227288922\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3433\t2\t0.0\t0.0\t0.0\t0.0\t34\t1.100000010970645\t7.098187467385676\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3501\t1\t625.0164\t89.015\t0.0\t0.0\t35\t1.0990060652642732\t-0.4040068511522145\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3531\t2\t0.0\t0.0\t0.0\t0.0\t35\t1.1000000109354935\t-0.12129626701686576\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3601\t1\t104.85639999999998\t14.844\t0.0\t0.0\t36\t1.099573098840673\t-0.14077888556884513\t115.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3631\t2\t0.0\t0.0\t0.0\t0.0\t36\t1.100000010648105\t-0.09435601783685918\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3701\t1\t317.0506\t15.847\t0.0\t0.0\t37\t0.9570996439461911\t-31.09353422548338\t115.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3731\t2\t0.0\t0.0\t0.0\t0.0\t37\t0.9581424050832638\t-31.013873227049725\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3801\t1\t191.2229\t47.411\t0.0\t0.0\t38\t1.0336509174839525\t-7.242163494700782\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3802\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.056248119066843\t-13.279943715043478\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3803\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.059403657275765\t-15.439525346132903\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3804\t1\t223.64039999999997\t55.318\t0.0\t0.0\t38\t1.056294449516971\t-8.540138352518184\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3805\t1\t499.3888\t163.106\t0.0\t0.0\t38\t1.0594773846672496\t-12.315491932268353\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3806\t1\t289.5858\t41.366\t0.0\t0.0\t38\t1.0983022713758592\t-12.762437831966045\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3831\t2\t0.0\t0.0\t0.0\t0.0\t38\t1.0312788109383657\t-6.632903928902912\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3835\t2\t0.0\t0.0\t0.0\t0.0\t38\t1.059593837106026\t-11.963074044466502\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3836\t2\t0.0\t0.0\t0.0\t0.0\t38\t1.100000010826312\t-12.762437832186606\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3891\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.0606606033279944\t-18.924349848956375\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3892\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.0555496501819632\t-11.162395240896931\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3893\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.0440486267994742\t-23.524776436906954\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3894\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.0554028206956545\t-11.090981413476992\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3895\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.0442853556897367\t-23.55309612516152\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3896\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.0561729444241315\t-10.878957821267695\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3897\t1\t0.0\t0.0\t0.0\t0.0\t38\t1.0459802783368275\t-23.33800250787802\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3901\t1\t0.0\t0.0\t0.0\t0.0\t39\t1.0650162071261273\t-17.6256547827159\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3902\t1\t152.9913\t38.248\t0.0\t0.0\t39\t1.0642450629228204\t-10.785763237298278\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3903\t1\t213.24780000000004\t30.268999999999995\t0.0\t0.0\t39\t1.0665995045515908\t-10.512196945557315\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3904\t1\t0.0\t0.0\t0.0\t0.0\t39\t0.9635016134773153\t-1.860493515990439\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3905\t1\t0.0\t0.0\t0.0\t0.0\t39\t0.9824066910841195\t-8.857493555799472\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3906\t1\t0.0\t0.0\t0.0\t0.0\t39\t0.9696613659349055\t-8.526231398463564\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3907\t1\t461.35729999999995\t63.071\t0.0\t0.0\t39\t1.0315840842961583\t-13.570567147042828\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3908\t1\t200.2788\t24.716\t0.0\t0.0\t39\t0.9959636520916074\t-18.91500435057533\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3909\t1\t170.957\t39.785\t0.0\t0.0\t39\t0.9595461394795868\t-22.804611150236653\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3910\t1\t241.83919999999998\t34.44\t0.0\t0.0\t39\t0.9978387410668893\t-12.77125273301859\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3911\t1\t233.13450000000003\t47.114\t0.0\t0.0\t39\t1.047661913139396\t-2.622726127015483\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3912\t1\t174.5029\t-0.634\t0.0\t0.0\t39\t1.0355937300708487\t-9.512778789346765\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3913\t1\t329.5484\t43.435\t0.0\t0.0\t39\t1.004356170405393\t-16.436894121778703\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3914\t1\t227.7536\t52.549\t0.0\t0.0\t39\t1.0810858052441408\t-3.9564263485567657\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3915\t1\t254.45890000000003\t53.40200000000001\t0.0\t0.0\t39\t1.067676049503861\t-4.59635889840867\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3916\t1\t155.0024\t0.0\t0.0\t0.0\t39\t1.0362045745709334\t-9.371354520724719\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3917\t1\t238.1882\t43.995\t0.0\t0.0\t39\t1.0484750920215626\t-15.653975662882331\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3918\t1\t319.2809\t75.464\t0.0\t0.0\t39\t1.0673741711797566\t-11.589066972560534\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3919\t1\t184.5093\t24.094\t0.0\t0.0\t39\t0.9584261435217704\t-21.442627011321253\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3920\t1\t172.5018\t23.677\t0.0\t0.0\t39\t0.9746345753491448\t-21.17008093100933\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3921\t1\t150.8902\t34.821\t0.0\t0.0\t39\t1.0505702197158455\t7.9758648807214865\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3922\t1\t253.4454\t31.919000000000004\t0.0\t0.0\t39\t0.9697650799387553\t-16.8269703259153\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3923\t1\t399.0618\t67.021\t0.0\t0.0\t39\t1.094394811585813\t-1.3485151335866583\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3924\t1\t332.4879\t47.165\t0.0\t0.0\t39\t1.0407642632251277\t-5.484703443339054\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3925\t1\t0.0\t0.0\t0.0\t0.0\t39\t1.0740560602270022\t-1.2835067610558342\t115.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3926\t1\t267.3529\t16.668\t0.0\t0.0\t39\t0.9635495430761689\t-27.39190955158844\t115.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3931\t2\t0.0\t0.0\t0.0\t0.0\t39\t1.0539461503789058\t8.681484118938268\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3932\t2\t0.0\t0.0\t0.0\t0.0\t39\t1.0631442649794625\t-10.411535203258484\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3933\t3\t0.0\t0.0\t0.0\t0.0\t39\t1.100000010996296\t-1.2732464871026288e-29\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4001\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9525103351820777\t-10.670984196368206\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4002\t1\t168.6841\t21.998\t0.0\t0.0\t40\t1.0070544974536473\t-11.524118817211058\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4003\t1\t0.0\t0.0\t0.0\t0.0\t40\t1.1000000109932722\t-8.919364073502242\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4004\t1\t270.4505\t35.297\t0.0\t0.0\t40\t0.9554457941276447\t-12.75545228644005\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4005\t1\t480.1144\t157.418\t0.0\t0.0\t40\t0.9120778320758147\t-13.76505151204882\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4006\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9222239689198208\t-21.427675766282565\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4007\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9227670623285982\t-21.769559354319725\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4008\t1\t285.1446\t37.198\t0.0\t0.0\t40\t0.9446919890884108\t-14.116891879241274\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4009\t1\t2208.7429\t431.39500000000004\t0.0\t0.0\t40\t0.9420315577633771\t-26.819381605728122\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4010\t1\t3133.6101\t0.0\t0.0\t0.0\t90\t0.9371495367872593\t-26.71022948648195\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4031\t2\t0.0\t0.0\t0.0\t0.0\t40\t0.9464135823427524\t-10.243850311644564\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4035\t2\t0.0\t0.0\t0.0\t0.0\t40\t0.8999999900214118\t-12.091735355914357\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4039\t2\t0.0\t0.0\t0.0\t0.0\t40\t0.9512243601002777\t-26.754162553202068\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4090\t1\t0.0\t0.0\t0.0\t0.0\t40\t1.0005439609494293\t-11.409700618278732\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4091\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9805066263155806\t-12.238383589209143\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4092\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9598581468307428\t-11.213971595450893\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4093\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9595483494831202\t-11.012567357792044\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4094\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9622209846495079\t-12.550621089794408\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4095\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9589553899871667\t-11.125118257393575\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4096\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9585249436121495\t-10.912340442004359\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4097\t1\t0.0\t0.0\t0.0\t0.0\t40\t0.9621554343675036\t-12.535854446484993\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4101\t1\t995.0274999999999\t129.784\t0.0\t0.0\t40\t1.013670937005498\t-8.896206291868117\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4102\t1\t480.649\t68.664\t0.0\t0.0\t40\t0.9846477137100041\t-5.645266566491164\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4103\t1\t11.6269\t1.509\t0.0\t0.0\t40\t0.9782967841420309\t-18.601072217620356\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4104\t1\t2527.7724\t329.74\t0.0\t0.0\t40\t0.9298080896106953\t-27.08738950626352\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4131\t2\t0.0\t0.0\t0.0\t0.0\t40\t1.0159385881332734\t-8.325457348530351\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4132\t2\t0.0\t0.0\t0.0\t0.0\t40\t0.9911599971550933\t-2.767947714797964\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4201\t1\t5762.6589\t461.013\t0.0\t0.0\t40\t0.9981689143188136\t-10.052021106739312\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4202\t1\t4558.2389\t594.626\t0.0\t0.0\t40\t0.9340743354632655\t-20.27943450662867\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4203\t1\t4379.6262\t571.331\t0.0\t0.0\t40\t0.8999999900207506\t-23.729697762421985\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4204\t1\t1014.5202000000002\t132.34\t0.0\t0.0\t40\t0.9261914316219447\t-13.88391277781717\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4231\t2\t0.0\t0.0\t0.0\t0.0\t40\t1.0010496017521435\t-9.243490386798477\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4232\t2\t0.0\t0.0\t0.0\t0.0\t40\t0.9393231387472306\t-20.09234407664116\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5001\t1\t7574.0522\t1721.375\t0.0\t0.0\t50\t1.0078759046331045\t8.128163099292205\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5002\t1\t9003.9839\t1174.359\t0.0\t0.0\t50\t1.0905615424934618\t11.41884837269334\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5003\t1\t615.2178\t80.253\t0.0\t0.0\t50\t1.0326793575623383\t2.0287242513175774\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5004\t1\t0.0\t0.0\t0.0\t0.0\t50\t0.9574869445018562\t-11.795613316637581\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5031\t2\t0.0\t0.0\t0.0\t0.0\t50\t1.0158257123240597\t10.590931446683044\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5032\t2\t0.0\t0.0\t0.0\t0.0\t50\t1.1000000108824173\t14.031819527312978\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6101\t1\t0.0\t0.0\t0.0\t0.0\t61\t1.0998132198323949\t-5.901378009146742\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6102\t1\t1053.1441\t-345.277\t0.0\t0.0\t61\t1.0778228539087986\t-5.083032583074054\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6103\t1\t391.888\t51.111\t0.0\t0.0\t61\t1.057328737545596\t-8.98407260731129\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6104\t1\t1694.958\t221.085\t0.0\t0.0\t61\t0.9956216001583325\t-21.661076215206375\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6132\t2\t0.0\t0.0\t0.0\t0.0\t61\t1.0768553585818126\t-4.419554089488727\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6201\t1\t205.82\t26.857\t0.0\t0.0\t60\t1.0575918139712355\t5.464900734806772\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6202\t1\t88.7215\t13.528\t0.0\t0.0\t60\t1.0247912939906134\t-6.24469634575056\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6203\t1\t1112.3464\t145.093\t0.0\t0.0\t60\t1.0716227636944917\t-2.3755767735507525\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6204\t1\t1199.2957\t156.461\t0.0\t0.0\t60\t1.0525381743967313\t-14.123435544892505\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6205\t1\t489.2825\t86.344\t0.0\t0.0\t60\t1.100000010821765\t-7.545653942188982\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6231\t2\t0.0\t0.0\t0.0\t0.0\t60\t1.0576098985956357\t6.143899440966758\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6235\t2\t0.0\t0.0\t0.0\t0.0\t60\t1.0989681505390914\t-7.336398619288007\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6301\t1\t516.3779\t67.362\t0.0\t0.0\t60\t1.0621940571722055\t-6.829792958380055\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6302\t1\t591.8185\t77.219\t0.0\t0.0\t60\t1.010845991788709\t-4.862685533202312\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6303\t1\t746.6019\t97.404\t0.0\t0.0\t60\t1.0969611626205527\t7.503245052972768\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6304\t1\t0.0\t0.0\t0.0\t0.0\t60\t1.0297622243658802\t-2.6771674711272877\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6305\t1\t60.2324\t19.752\t0.0\t0.0\t60\t1.0384811876327944\t-6.9607131062944925\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6333\t2\t0.0\t0.0\t0.0\t0.0\t60\t1.1000000108943933\t8.355597411254474\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6335\t2\t0.0\t0.0\t0.0\t0.0\t60\t1.0383553156128351\t-6.8546796003825134\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6401\t1\t1672.3727000000001\t218.148\t0.0\t0.0\t64\t0.9086289042643175\t-35.13774612946062\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6402\t1\t272.5124\t35.566\t0.0\t0.0\t64\t0.928511322113881\t-34.40626474120122\t115.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6403\t1\t2.1985\t0.272\t0.0\t0.0\t64\t0.9857848402306381\t-15.602046525563043\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6404\t1\t28.98\t3.775\t0.0\t0.0\t64\t1.0308674558294355\t-20.034050154257187\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6433\t2\t0.0\t0.0\t0.0\t0.0\t64\t0.9854140416425087\t-15.385623042507746\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6501\t1\t195.5463\t64.128\t0.0\t0.0\t60\t1.0730982567788292\t-17.559122216249357\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6502\t1\t1555.5773\t277.672\t0.0\t0.0\t60\t1.0785779981393728\t-17.259469192836892\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6503\t1\t441.15330000000006\t144.603\t0.0\t0.0\t60\t1.0992649707696733\t-2.034934787401786\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6504\t1\t296.9666\t38.73\t0.0\t0.0\t60\t1.0828624788888015\t-17.142437858257875\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6505\t1\t6.7947\t2.231\t0.0\t0.0\t60\t1.100000010923666\t-1.9674524774476803\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6506\t1\t0.0\t0.0\t0.0\t0.0\t60\t1.0852277582463692\t-1.8879245176053578\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6507\t1\t540.775\t-61.354\t0.0\t0.0\t60\t1.0933830668693119\t-13.089563698902575\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6508\t1\t131.8343\t43.208\t0.0\t0.0\t60\t1.0758072665236194\t-13.358699962896036\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6509\t1\t8.5932\t2.817\t0.0\t0.0\t60\t1.076957856630762\t-17.36440962530821\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6510\t1\t1946.0167\t-103.877\t0.0\t0.0\t60\t1.0593091098823513\t-23.575708264320916\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6533\t2\t0.0\t0.0\t0.0\t0.0\t60\t1.1000000109736467\t-1.0201772554247404\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t7001\t1\t7453.9144\t972.3499999999999\t0.0\t0.0\t60\t1.0100505418288523\t-3.905253200013718\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t7002\t1\t2554.8345\t-138.069\t0.0\t0.0\t60\t1.0924008434527832\t-4.336363667370955\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t7031\t2\t0.0\t0.0\t0.0\t0.0\t60\t1.006113074134782\t-1.6632264139754485\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t7032\t2\t0.0\t0.0\t0.0\t0.0\t60\t1.1000000109800776\t-3.759442267722848\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8001\t1\t0.0\t0.0\t0.0\t0.0\t80\t1.0269580349358234\t-7.158412963197983\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8002\t1\t0.0\t0.0\t0.0\t0.0\t80\t1.0650162071193738\t-1.6122426240650214\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8003\t1\t652.6717\t85.141\t0.0\t0.0\t80\t1.0967422479195321\t-11.31051809979377\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8004\t1\t3787.8914999999997\t494.11000000000007\t0.0\t0.0\t80\t1.0961956164730893\t-21.66013740922991\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8005\t1\t1321.2379\t172.37\t0.0\t0.0\t80\t1.0446186530333\t-11.05042883465932\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8033\t2\t0.0\t0.0\t0.0\t0.0\t80\t1.1000000109867372\t-11.310518100029931\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8034\t2\t0.0\t0.0\t0.0\t0.0\t80\t1.1000000109957717\t-20.88845066290304\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t1032\t2060.000020567271\t214.82239778743016\t1030.0\t-1030.0\t1.0\t100.0\t1\t2060.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1032\t714.000007119082\t26.828520823901673\t357.0\t-357.0\t1.0\t100.0\t1\t714.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1034\t-9.787056036519775e-7\t-177.053635636554\t2294.0\t-2294.0\t1.0\t100.0\t1\t4587.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1034\t1835.0000183365967\t-28.49571240333611\t918.0\t-918.0\t1.0\t100.0\t1\t1835.0000000000002\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1034\t1400.0000139869082\t-16.575449810797842\t700.0\t-700.0\t1.0\t100.0\t1\t1400.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1131\t615.0000060768571\t23.87241328943527\t308.0\t-308.0\t1.0\t100.0\t1\t615.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1131\t3830.800038250321\t776.6801451456788\t1916.0\t-1916.0\t1.0\t100.0\t1\t3830.8\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1131\t240.00000237586696\t3.642285417779105\t120.0\t-120.0\t1.0\t100.0\t1\t240.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1232\t2415.0000241190573\t-627.166245950441\t1208.0\t-1208.0\t1.0\t100.0\t1\t2415.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1232\t603.2610187176292\t-206.86729432010011\t628.0\t-628.0\t1.0\t100.0\t1\t1256.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1331\t1682.0000167922879\t-4.0223100092544675\t841.0\t-841.0\t1.0\t100.0\t1\t1682.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1331\t2438.0000243413124\t-8.450453623736209\t1219.0\t-1219.0\t1.0\t100.0\t1\t2438.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1333\t605.0000059722165\t20.067595051920463\t303.0\t-303.0\t1.0\t100.0\t1\t605.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1333\t5491.0000548989265\t1290.0797659453228\t2746.0\t-2746.0\t1.0\t100.0\t1\t5491.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1333\t-9.947196425624657e-7\t0.3169977814172823\t38.0\t-38.0\t1.0\t100.0\t1\t75.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1431\t3210.594159660064\t160.45414466054498\t3559.0000000000005\t-3559.0000000000005\t1.0\t100.0\t1\t7118.7\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1431\t4113.000041105829\t53.67244774153179\t2057.0\t-2057.0\t1.0\t100.0\t1\t4113.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t1431\t-9.94478254061981e-7\t0.0028560193687324755\t15.0\t-15.0\t1.0\t100.0\t1\t30.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2030\t2140.0000213886974\t460.47162235441255\t1070.0\t-1070.0\t1.0\t100.0\t1\t2140.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2030\t699.0000069766511\t58.76272189789279\t350.0\t-350.0\t1.0\t100.0\t1\t699.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2130\t400.0000036497737\t-3.3845888340446897\t200.0\t-200.0\t1.0\t100.0\t1\t400.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2130\t507.00000494279084\t-5.45804574322195\t254.0\t-254.0\t1.0\t100.0\t1\t507.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2130\t-9.682590098528031e-7\t-5.287568647891285\t250.0\t-250.0\t1.0\t100.0\t1\t500.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2130\t172.00000170160502\t-0.6259565888768003\t86.0\t-86.0\t1.0\t100.0\t1\t172.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2233\t706.0000070222537\t98.9267253077514\t304.0\t-118.0\t1.0\t100.0\t1\t706.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2233\t1253.0000125014215\t235.8343147777507\t611.0\t-181.0\t1.0\t100.0\t1\t1253.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2233\t-8.221968370623275e-7\t29.83806559843102\t206.0\t-155.0\t1.0\t100.0\t1\t500.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2332\t1118.0000111576107\t-29.99759023670704\t590.0\t-364.0\t1.0\t100.0\t1\t1118.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t1563.000015420216\t88.57832032092257\t728.0\t-454.0\t1.0\t100.0\t1\t1563.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t-9.959312419242692e-7\t51.99262016279178\t1902.0\t-1168.0\t1.0\t100.0\t1\t3718.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t-8.535972803230054e-7\t250.9123372318988\t2301.0\t-1053.0\t1.0\t100.0\t1\t2803.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t1.6739752086743562e-7\t19.578319630922575\t659.0\t-523.0\t1.0\t100.0\t1\t1340.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t-9.78157552066382e-7\t105.54620029866875\t436.00000000000006\t-197.0\t1.0\t100.0\t1\t946.0000000000001\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t1273.0000126615832\t-39.04267631067214\t561.0\t-553.0\t1.0\t100.0\t1\t1273.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t3967.0000396018486\t66.95914260353271\t1910.0000000000002\t-1150.0\t1.0\t100.0\t1\t3967.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2438\t9.87090630686805e-7\t0.24999127684576122\t0.5\t0.0\t1.0\t100.0\t1\t0.0\t-1006.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2533\t2232.000022242106\t196.7523562415805\t1100.0\t-819.9999999999999\t1.0\t100.0\t1\t2232.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2630\t2692.0000268740614\t683.9014294322357\t1346.0\t-1346.0\t1.0\t100.0\t1\t2692.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2631\t318.0000031582116\t31.999666644811995\t159.0\t-159.0\t1.0\t100.0\t1\t318.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2634\t1900.000018996151\t178.83340707248993\t950.0\t-950.0\t1.0\t100.0\t1\t1900.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2637\t-8.644876710251575e-7\t109.99986926553294\t110.00000000000001\t-110.00000000000001\t1.0\t100.0\t1\t110.00000000000001\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2638\t-446.2531028231139\t40.56236983677934\t100.0\t-100.0\t1.0\t100.0\t1\t1272.0\t-1272.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3133\t-9.827308012223425e-7\t41.99999613573937\t42.0\t-28.999999999999996\t1.0\t100.0\t1\t42.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3133\t-9.953863137824016e-7\t500.0000001357388\t500.0\t-500.0\t1.0\t100.0\t1\t0.1\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3135\t369.00000367203836\t65.64384601569367\t239.0\t-200.99999999999997\t1.0\t100.0\t1\t369.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3135\t-9.96513913432796e-7\t16.05996144062291\t100.0\t-85.0\t1.0\t100.0\t1\t26.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3234\t120.99999573827012\t16.384668880802526\t101.0\t-75.0\t1.0\t100.0\t1\t121.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3234\t2628.0000262321473\t547.9244944540645\t1244.0\t-1234.0\t1.0\t100.0\t1\t2628.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3234\t707.0000070589358\t122.97923933387045\t382.0\t-212.0\t1.0\t100.0\t1\t707.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3234\t690.0000068806904\t11.84786130176008\t75.0\t-55.00000000000001\t1.0\t100.0\t1\t690.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3333\t-8.590544156074887e-7\t398.00000319167106\t398.0\t-225.99999999999997\t1.0\t100.0\t1\t690.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3333\t213.00000205199262\t202.0000012316711\t202.0\t-143.0\t1.0\t100.0\t1\t213.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3432\t1218.0000121645621\t310.4491784733888\t509.99999999999994\t-306.0\t1.0\t100.0\t1\t1218.0\t-924.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3433\t628.0000062570984\t46.30625281671521\t231.0\t-175.0\t1.0\t100.0\t1\t628.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3433\t2016.0000201143603\t417.314930829908\t939.0\t-562.0\t1.0\t100.0\t1\t2016.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3531\t868.0000086624059\t185.3709662714708\t1003.9999999999999\t-599.0\t1.0\t100.0\t1\t868.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3531\t325.00000323492253\t34.7438860067106\t252.99999999999997\t-181.0\t1.0\t100.0\t1\t325.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3531\t-9.949034273067526e-7\t1.4964720699185192\t13.0\t-10.0\t1.0\t100.0\t1\t30.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3631\t53.00000090134882\t20.00000063733904\t20.0\t-14.000000000000002\t1.0\t100.0\t1\t53.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3631\t143.00000139988424\t74.00000063733904\t74.0\t-34.0\t1.0\t100.0\t1\t143.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3731\t255.00000254892493\t200.00000199605995\t200.0\t-121.0\t1.0\t100.0\t1\t254.99999999999997\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3831\t2267.0000226438565\t-477.2073607782839\t1175.0\t-980.0000000000001\t1.0\t100.0\t1\t2267.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3835\t1381.0000137414331\t28.675646577530216\t662.0\t-479.0\t1.0\t100.0\t1\t1381.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3835\t9.891783851893716e-7\t0.24998778765677968\t0.5\t0.0\t1.0\t100.0\t1\t0.0\t-509.99999999999994\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3836\t-9.301516011010035e-7\t373.50268277568193\t476.0\t-352.0\t1.0\t100.0\t1\t1021.0000000000001\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3931\t-9.82057512619243e-7\t27.738299106101827\t151.0\t-114.99999999999999\t1.0\t100.0\t1\t314.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3931\t2727.1580380968635\t700.6647307724767\t1284.0\t-946.0000000000001\t1.0\t100.0\t1\t3696.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3932\t1478.0000147267156\t-229.23459998316838\t1150.0\t-500.0\t1.0\t100.0\t1\t1478.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3933\t590.0000058308422\t187.41540803480652\t363.0\t-82.0\t1.0\t100.0\t1\t590.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3933\t-9.811467052921092e-7\t15.30175462148524\t77.0\t-55.00000000000001\t1.0\t100.0\t1\t191.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3933\t1278.1726423999255\t238.0885668859164\t500.0\t-307.0\t1.0\t100.0\t1\t1314.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3933\t3505.0000350381124\t857.6279786808037\t1256.0\t-1041.0\t1.0\t100.0\t1\t3504.9999999999995\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3933\t293.0000028967517\t1.142793259877626\t13.0\t-11.0\t1.0\t100.0\t1\t293.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3933\t9.894022227040458e-7\t0.25006198549987446\t0.5\t0.0\t1.0\t100.0\t1\t0.0\t-449.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4039\t204.00000202055472\t101.99986498607136\t102.0\t-102.0\t1.0\t100.0\t1\t204.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4039\t-1.3573021907238814e-7\t1458.999878559805\t1459.0\t-1459.0\t1.0\t100.0\t1\t2918.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4039\t-5.816186704105008e-7\t187.99986584774405\t188.0\t-188.0\t1.0\t100.0\t1\t375.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4031\t291.0580428220254\t-502.0000048983669\t501.99999999999994\t-501.99999999999994\t1.0\t100.0\t1\t1002.9999999999999\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4031\t978.0000097634309\t-489.0000047683669\t488.99999999999994\t-488.99999999999994\t1.0\t100.0\t1\t977.9999999999999\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4031\t75.00000097571252\t-38.000000878366954\t38.0\t-38.0\t1.0\t100.0\t1\t75.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4031\t-9.248782775196533e-7\t-120.00000107836696\t120.0\t-120.0\t1.0\t100.0\t1\t240.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4035\t510.00000508002887\t-100.05782008334658\t254.99999999999997\t-254.99999999999997\t1.0\t100.0\t1\t509.99999999999994\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4035\t613.0000060923591\t-137.18827688845718\t307.0\t-307.0\t1.0\t100.0\t1\t613.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4035\t3671.000036668838\t-1581.5588342715432\t1836.0\t-1836.0\t1.0\t100.0\t1\t3671.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4035\t-1.9832324306239732e-7\t-285.197549025541\t488.0\t-488.0\t1.0\t100.0\t1\t976.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4131\t2051.6805831334536\t470.8155812339481\t6481.999999999999\t-6481.999999999999\t1.0\t100.0\t1\t12963.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4131\t-9.789244005783603e-7\t0.16221528108248467\t120.0\t-120.0\t1.0\t100.0\t1\t240.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4132\t2945.0000294200036\t340.39766305414923\t1473.0\t-1473.0\t1.0\t100.0\t1\t2945.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4132\t5693.000056910713\t1131.2566761307905\t2847.0\t-2847.0\t1.0\t100.0\t1\t5693.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4132\t1160.0000084205915\t55.247616111509245\t580.0\t-580.0\t1.0\t100.0\t1\t1160.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4132\t-9.741251536131917e-7\t8.830898131783808\t231.0\t-231.0\t1.0\t100.0\t1\t461.00000000000006\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4132\t-9.56681586141151e-7\t1.2831844155178436\t88.0\t-88.0\t1.0\t100.0\t1\t175.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4231\t1456.000014539769\t77.82414487357252\t728.0\t-728.0\t1.0\t100.0\t1\t1456.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4231\t1317.0000131490324\t63.901524919677286\t659.0\t-659.0\t1.0\t100.0\t1\t1317.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4231\t-9.68329642414991e-7\t454.82855191817987\t1807.9999999999998\t-1807.9999999999998\t1.0\t100.0\t1\t3615.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4231\t47.00000097993253\t0.08555792344906024\t24.0\t-24.0\t1.0\t100.0\t1\t47.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4232\t-9.518425815674211e-7\t592.0000016187582\t592.0\t-592.0\t1.0\t100.0\t1\t1184.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4232\t573.0000057084702\t286.9999985687583\t287.0\t-287.0\t1.0\t100.0\t1\t573.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4232\t-9.642811634225095e-7\t107.99999677875833\t108.0\t-108.0\t1.0\t100.0\t1\t215.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5031\t-6.609372567619929e-7\t39.608725404948714\t605.0\t-605.0\t1.0\t100.0\t1\t1210.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5031\t8798.800086050833\t1764.6454507950057\t4399.0\t-4399.0\t1.0\t100.0\t1\t8798.8\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5032\t5954.000059430204\t1072.8750131624342\t2977.0\t-2977.0\t1.0\t100.0\t1\t5954.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5032\t573.7086149789351\t619.9105940446647\t2200.0\t-2200.0\t1.0\t100.0\t1\t4400.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5032\t4410.200044080479\t622.5232555888817\t2205.0\t-2205.0\t1.0\t100.0\t1\t4410.2\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5032\t-8.223544227252638e-7\t0.40567203753327935\t54.0\t-54.0\t1.0\t100.0\t1\t108.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5032\t-5.615359277917459e-7\t10.203157230045647\t271.0\t-271.0\t1.0\t100.0\t1\t541.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6132\t15.00000097284805\t-0.010728277386542705\t8.0\t-8.0\t1.0\t100.0\t1\t15.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6132\t293.0000027284467\t-3.6201111429328767\t147.0\t-147.0\t1.0\t100.0\t1\t293.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6132\t2144.0000214209654\t-186.7886540676008\t1072.0\t-1072.0\t1.0\t100.0\t1\t2144.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6132\t-9.935948135717875e-7\t-0.05431149993574936\t18.0\t-18.0\t1.0\t100.0\t1\t35.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6132\t236.00000233246098\t-2.333161993618393\t118.0\t-118.0\t1.0\t100.0\t1\t236.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6231\t2511.000024776905\t19.47316567176094\t1256.0\t-1256.0\t1.0\t100.0\t1\t2511.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6231\t140.0000013236561\t0.060500288618048965\t70.0\t-70.0\t1.0\t100.0\t1\t140.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6235\t-6.858833230222104e-7\t-9.504983923114313\t64.0\t-64.0\t1.0\t100.0\t1\t127.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6235\t693.000006865803\t-195.2535066002602\t347.0\t-347.0\t1.0\t100.0\t1\t693.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6235\t190.00000185642963\t-20.425381151752415\t95.0\t-95.0\t1.0\t100.0\t1\t190.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6333\t3342.0000333970884\t690.6695073565321\t1671.0\t-1671.0\t1.0\t100.0\t1\t3342.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6333\t248.00000226648694\t4.580669543231866\t124.0\t-124.0\t1.0\t100.0\t1\t248.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6335\t-9.829020633393613e-7\t-19.942657627138676\t968.0\t-968.0\t1.0\t100.0\t1\t1935.0000000000002\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6335\t-9.722146480429301e-7\t-2.318585576022767\t330.0\t-330.0\t1.0\t100.0\t1\t659.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6335\t399.11207077355203\t-3.5094277523928485\t405.99999999999994\t-405.99999999999994\t1.0\t100.0\t1\t811.9999999999999\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6433\t542.8572568802965\t-15.541472165778206\t283.0\t-283.0\t1.0\t100.0\t1\t565.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6433\t118.00000096175751\t-0.6774508665563332\t59.0\t-59.0\t1.0\t100.0\t1\t118.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6433\t-9.952043653747431e-7\t-55.323427243067414\t536.0\t-536.0\t1.0\t100.0\t1\t1072.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6433\t23.000000943153736\t-0.028027942743046295\t12.0\t-12.0\t1.0\t100.0\t1\t23.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6433\t50.00000088027026\t-0.12164682987298217\t25.0\t-25.0\t1.0\t100.0\t1\t50.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6533\t3847.0000381765212\t164.86870323057423\t1923.9999999999998\t-1923.9999999999998\t1.0\t100.0\t1\t3847.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6533\t-9.530002529829001e-7\t0.0161970434413884\t19.0\t-19.0\t1.0\t100.0\t1\t37.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6533\t435.9402612923308\t34.691151583390024\t880.0000000000001\t-880.0000000000001\t1.0\t100.0\t1\t1760.0000000000002\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6533\t-9.380187241846664e-7\t0.017946861035480963\t20.0\t-20.0\t1.0\t100.0\t1\t39.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6533\t-9.791483443247373e-7\t0.043117283414346085\t31.0\t-31.0\t1.0\t100.0\t1\t61.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7031\t2837.0000283480144\t-172.22310053110635\t1419.0\t-1419.0\t1.0\t100.0\t1\t2837.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7031\t4184.000041830315\t-368.1562449206452\t2092.0\t-2092.0\t1.0\t100.0\t1\t4184.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7031\t333.0000032482249\t-2.4205456395772296\t167.0\t-167.0\t1.0\t100.0\t1\t333.0\t-333.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7031\t597.0000058348963\t-7.755711691508979\t299.0\t-299.0\t1.0\t100.0\t1\t597.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7031\t0.10000098571003263\t-86.16583683348479\t1000.0\t-1000.0\t1.0\t100.0\t1\t0.1\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7032\t550.8663805780892\t826.000005937959\t826.0\t-826.0\t1.0\t100.0\t1\t1652.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7032\t978.0000097494245\t489.0000025679591\t488.99999999999994\t-488.99999999999994\t1.0\t100.0\t1\t977.9999999999999\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7032\t691.0000068996451\t346.00000113795915\t346.0\t-346.0\t1.0\t100.0\t1\t691.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7032\t200.00000198071618\t22.99999867795928\t23.0\t-23.0\t1.0\t100.0\t1\t200.0\t-200.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t8033\t-9.945169182749136e-7\t716.7078819435606\t786.0\t-786.0\t1.0\t100.0\t1\t1572.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t8034\t2560.00002559551\t775.5285721496358\t1280.0\t-1280.0\t1.0\t100.0\t1\t2560.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t8034\t688.0000068754636\t83.3113646914923\t344.0\t-344.0\t1.0\t100.0\t1\t688.0\t0.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t1001\t1201\t0.00177\t0.03169\t3.3446\t996.0000000000001\t996.0000000000001\t996.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t666.9417552673676\t-153.98861895377937\t-659.6902308253141\t-79.94422131371661\t0\t0\t0\t0\n\t1001\t1202\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t150.67022996381996\t3.8079016263228174\t-148.36909492460055\t-18.198454032063232\t0\t0\t0\t0\n\t1002\t1004\t0.0005\t0.0053\t0.0882\t5934.0\t5934.0\t5934.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1974.0813811672044\t201.1015360501266\t1992.437711563971\t-16.02524638857822\t0\t0\t0\t0\n\t1002\t1102\t0.00179\t0.01988\t2.576\t1583.0\t1583.0\t1583.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t767.1666491185406\t-193.11753202239822\t-757.298368885914\t24.20081756745737\t0\t0\t0\t0\n\t1002\t1102\t0.00179\t0.01988\t2.576\t1583.0\t1583.0\t1583.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t767.1666491185406\t-193.11753202239822\t-757.298368885914\t24.20081756745737\t0\t0\t0\t0\n\t1002\t6506\t0.0048\t0.0436\t0.7078\t721.0\t721.0\t721.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.125662207339314\t-156.15107319691512\t-8.497203933388974\t82.20568569198305\t0\t0\t0\t0\n\t1004\t7001\t0.03903\t0.27403\t2.0\t114.99999999999999\t114.99999999999999\t114.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.29913165410139\t-100.83157326729129\t-54.17613541808388\t-101.43937341569162\t0\t0\t0\t0\n\t1004\t7002\t0.00977\t0.11\t2.0\t287.0\t287.0\t287.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t149.31328812672695\t-159.51768387250047\t-147.06045209197308\t-42.58699883936018\t0\t0\t0\t0\n\t1101\t1401\t0.0028\t0.0211\t1.0194\t1485.0\t1485.0\t1485.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t748.2935422374361\t324.1180287877881\t-730.491448361135\t-294.1194489780534\t0\t0\t0\t0\n\t1101\t1401\t0.0028\t0.0211\t1.0194\t1485.0\t1485.0\t1485.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t748.2935422374361\t324.1180287877881\t-730.491448361135\t-294.1194489780534\t0\t0\t0\t0\n\t1201\t1202\t0.00077\t0.00536\t1.39842\t5834.0\t5834.0\t5834.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1079.9017197210894\t628.1645627688333\t1091.6690070331726\t-694.5427873382048\t0\t0\t0\t0\n\t1201\t1402\t0.00179\t0.02592\t3.3922\t1216.0\t1216.0\t1216.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1009.2305601936498\t44.831869964105955\t-991.6018115903206\t-143.48405283751472\t0\t0\t0\t0\n\t1201\t2901\t0.00207\t0.01369\t3.9516\t2282.0\t2282.0\t2282.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t563.3731903527537\t-591.0402114192227\t-554.6395232811424\t201.6834207502134\t0\t0\t0\t0\n\t1202\t1302\t0.0028\t0.0211\t1.0194\t1485.0\t1485.0\t1485.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t304.12417143368333\t-330.6343650282521\t-299.52376753278196\t254.4842696869282\t0\t0\t0\t0\n\t1202\t1402\t0.00241\t0.03489\t4.8656\t903.9999999999999\t903.9999999999999\t903.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t895.2269592944311\t-125.63717406081946\t-876.1648827618693\t-92.8193828586379\t0\t0\t0\t0\n\t1301\t1302\t0.0028\t0.0211\t1.0194\t1485.0\t1485.0\t1485.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-180.52654451020553\t-231.24476787788146\t182.23129767850102\t132.25877741560842\t0\t0\t0\t0\n\t1301\t1402\t0.0028\t0.0211\t1.0194\t1485.0\t1485.0\t1485.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1040.2339775959135\t47.72678851179052\t-1011.1910305995211\t66.53035818447012\t0\t0\t0\t0\n\t1301\t1402\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t326.06544938511104\t-13.71152052735054\t-319.686927492896\t-31.52408715893129\t0\t0\t0\t0\n\t1301\t2603\t0.00179\t0.02524\t0.53546\t1249.0\t1249.0\t1249.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t192.4610114199177\t-166.4658527289022\t-191.5064761606865\t121.7581161443594\t0\t0\t0\t0\n\t1301\t2901\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.98684724286383\t-82.23387065436955\t-36.41490470696992\t50.618548042924274\t0\t0\t0\t0\n\t1303\t6507\t0.00811\t0.1369\t1.1156\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.39907026929539\t-62.76604977265413\t39.50528661342338\t-68.93284614975957\t0\t0\t0\t0\n\t1401\t1402\t0.0004\t0.0096\t0.9038\t3288.0000000000005\t3288.0000000000005\t3288.0000000000005\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1089.4933298634576\t-356.11437485978615\t-1083.9929237776964\t400.72958233530693\t0\t0\t0\t0\n\t1401\t1402\t0.0004\t0.0096\t0.9038\t3288.0000000000005\t3288.0000000000005\t3288.0000000000005\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1089.4933298634576\t-356.11437485978615\t-1083.9929237776964\t400.72958233530693\t0\t0\t0\t0\n\t1401\t2301\t0.00259\t0.02967\t2.153\t1061.0\t1061.0\t1061.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-314.0831865580481\t-157.23355421735198\t316.9049900142469\t-18.120667212914295\t0\t0\t0\t0\n\t1401\t2400\t0.00259\t0.02967\t2.153\t1061.0\t1061.0\t1061.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t396.7703246911792\t-138.37239984629483\t-392.36935401570645\t-14.304966476094302\t0\t0\t0\t0\n\t1403\t2100\t0.00845\t0.07034\t0.15954\t446.0\t446.0\t446.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.633684327340097\t-1.3084298656860518\t12.651524416118107\t-13.413283977022544\t0\t0\t0\t0\n\t2000\t2202\t0.00138\t0.05399\t0.15252\t585.0\t585.0\t585.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t533.6487655923969\t144.9710846220155\t-529.6051152325721\t-2.091816619590409\t0\t0\t0\t0\n\t2000\t2302\t0.00138\t0.05399\t0.15252\t585.0\t585.0\t585.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t98.16326277295147\t46.936757847388236\t-97.99720189839476\t-56.035068676902924\t0\t0\t0\t0\n\t2100\t2302\t0.00845\t0.07034\t0.15954\t446.0\t446.0\t446.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-152.1690926700332\t-25.857697437640176\t154.30653997336924\t28.317866817965275\t0\t0\t0\t0\n\t2201\t2301\t0.00179\t0.02524\t2.153\t1249.0\t1249.0\t1249.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-734.6601115045956\t-48.71333282964542\t744.7856830683895\t-18.83228728478818\t0\t0\t0\t0\n\t2202\t2203\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.3463105028484\t-70.80914563741004\t101.8125116628401\t60.18326297371187\t0\t0\t0\t0\n\t2202\t2203\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.3463105028484\t-70.80914563741004\t101.8125116628401\t60.18326297371187\t0\t0\t0\t0\n\t2202\t2503\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-78.99115225713543\t-90.26767045678098\t79.4188543072493\t79.21145081256589\t0\t0\t0\t0\n\t2203\t2503\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.41124768789909\t-26.896416036963284\t-23.382619833550958\t11.811383315331533\t0\t0\t0\t0\n\t2203\t2503\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.41124768789909\t-26.896416036963284\t-23.382619833550958\t11.811383315331533\t0\t0\t0\t0\n\t2400\t2403\t0.00042\t0.00905\t0.66794\t3486.9999999999995\t3486.9999999999995\t3486.9999999999995\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t483.7903397944697\t-229.68243458761344\t-482.5846693559064\t190.95074161696962\t0\t0\t0\t0\n\t2401\t2402\t0.00028\t0.00753\t0.51736\t4192.0\t4192.0\t4192.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1121.067754240275\t274.3145978902061\t-1117.6260234158328\t-237.34970817702586\t0\t0\t0\t0\n\t2401\t2402\t0.00035\t0.0075\t0.5536\t4208.0\t4208.0\t4208.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1127.9304173270211\t262.75405249365144\t-1123.5972081603115\t-229.3868369116854\t0\t0\t0\t0\n\t2401\t2404\t0.00044\t0.01125\t0.8292\t2806.0\t2806.0\t2806.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-783.4535258133435\t6.218039875735228\t785.9261690607254\t-34.058788282579926\t0\t0\t0\t0\n\t2401\t2404\t0.00044\t0.01125\t0.8292\t2806.0\t2806.0\t2806.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-783.4535258133435\t6.218039875735228\t785.9261690607254\t-34.058788282579926\t0\t0\t0\t0\n\t2401\t2501\t0.0006\t0.0128\t0.9462\t2466.0\t2466.0\t2466.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t890.9627707552961\t218.82943969395745\t-886.2201333750003\t-218.28020040949627\t0\t0\t0\t0\n\t2401\t2603\t0.0002\t0.0041\t0.2962\t7695.999999999999\t7695.999999999999\t7695.999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1914.989108584492\t-127.92815949952467\t1921.6977174062235\t232.62886183358668\t0\t0\t0\t0\n\t2401\t2901\t0.00193\t0.02779\t4.6712\t1134.0\t1134.0\t1134.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-331.0394043507213\t-358.9296545424736\t333.1530458108839\t-141.36765392775234\t0\t0\t0\t0\n\t2401\t2902\t0.0019\t0.031\t4.1402\t1018.0\t1018.0\t1018.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-209.388977760692\t-386.6903557872871\t210.589539409193\t-71.29262933073034\t0\t0\t0\t0\n\t2402\t2501\t0.00021\t0.00457\t0.32336\t6905.0\t6905.0\t6905.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t650.0455939643095\t205.569491714244\t-649.1032863283369\t-218.72627296498646\t0\t0\t0\t0\n\t2403\t2501\t0.0004\t0.0093\t0.6856\t3394.0\t3394.0\t3394.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-567.4193306440935\t-229.49374161696966\t568.8810332702869\t194.3750933226827\t0\t0\t0\t0\n\t2404\t3893\t0.0\t-0.00935\t0.0\t3379.0\t3379.0\t3379.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-883.0848019344614\t-83.4202559863572\t883.0848019344614\t16.504766851661017\t0\t0\t0\t0\n\t2404\t3895\t0.0\t-0.00935\t0.0\t3379.0\t3379.0\t3379.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-889.0566893156755\t-81.21113821759798\t889.0566893156755\t13.426515784349272\t0\t0\t0\t0\n\t2404\t3897\t0.0\t-0.0084\t0.0\t3761.0\t3761.0\t3761.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-942.3311895588606\t-65.67089822592577\t942.3311895588606\t-2.506825754080221\t0\t0\t0\t0\n\t2405\t2406\t0.0014\t0.0264\t0.102\t1195.0\t1195.0\t1195.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.49668853714641\t60.95782786271974\t-86.34098742579883\t-68.74129627147563\t0\t0\t0\t0\n\t2405\t2410\t0.00065\t0.01187\t0.04672\t2658.0\t2658.0\t2658.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t543.7811971835664\t45.75713017097691\t-541.9695548423424\t-17.635407291495607\t0\t0\t0\t0\n\t2405\t2410\t0.00065\t0.01187\t0.04672\t2658.0\t2658.0\t2658.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t543.7811971835664\t45.75713017097691\t-541.9695548423424\t-17.635407291495607\t0\t0\t0\t0\n\t2406\t2408\t0.0019\t0.0258\t0.0984\t1222.0\t1222.0\t1222.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-707.3563305076419\t138.9672059945493\t716.9448760025098\t-18.858170175731146\t0\t0\t0\t0\n\t2406\t2410\t0.00845\t0.07034\t0.15954\t446.0\t446.0\t446.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t56.29371793344081\t-29.47490972307364\t-55.99747676546812\t15.290619938655034\t0\t0\t0\t0\n\t2407\t2408\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1732.771\t36.535\t1767.9754599497194\t365.2184021301734\t0\t0\t0\t0\n\t2408\t2409\t0.00138\t0.05399\t0.15252\t585.0\t585.0\t585.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t548.9225721192511\t43.99073125321955\t-544.8052821031997\t101.4285333970819\t0\t0\t0\t0\n\t2408\t2409\t0.00138\t0.05399\t0.15252\t585.0\t585.0\t585.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t548.9225721192511\t43.99073125321955\t-544.8052821031997\t101.4285333970819\t0\t0\t0\t0\n\t2408\t2411\t0.0032\t0.0395\t0.144\t798.0\t798.0\t798.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t388.6547885479526\t-83.5046440785642\t-383.7285916294911\t129.21190723154558\t0\t0\t0\t0\n\t2408\t2502\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1088.3029972717657\t38.95635959420316\t-1051.968448377052\t281.5730724279188\t0\t0\t0\t0\n\t2409\t2502\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.40110931246501\t7.288903738120382\t-70.24473757145351\t-21.52949698644964\t0\t0\t0\t0\n\t2409\t2503\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-71.41070749423065\t41.79714636535397\t71.63888394918717\t-55.290611935097765\t0\t0\t0\t0\n\t2410\t2411\t0.00285\t0.03649\t0.12656\t864.0\t864.0\t864.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-210.67172134883552\t-14.927802561523912\t211.87285839093755\t16.808396156080594\t0\t0\t0\t0\n\t2410\t2411\t0.00138\t0.03399\t0.11252\t928.9999999999999\t928.9999999999999\t928.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-226.17889220101165\t-23.276002794139906\t226.85217592610005\t27.858525746996964\t0\t0\t0\t0\n\t2502\t2503\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.24876380922205\t29.213200653790583\t140.8909618263855\t-38.77986365812045\t0\t0\t0\t0\n\t2502\t2503\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.24876380922205\t29.213200653790583\t140.8909618263855\t-38.77986365812045\t0\t0\t0\t0\n\t2901\t2902\t0.00056\t0.01415\t1.0429\t2231.0\t2231.0\t2231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t210.87837032719233\t-188.3791469949191\t-210.589539409193\t71.29262933073034\t0\t0\t0\t0\n\t2600\t2602\t0.00082\t0.01668\t1.18802\t1892.0000000000002\t1892.0000000000002\t1892.0000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.62353610166193\t2.329863880224392\t-95.5219004166221\t-131.98055399215417\t0\t0\t0\t0\n\t2600\t2603\t0.0\t0.00159\t0.12002\t19867.0\t19867.0\t19867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t825.7702622491221\t40.88202977467986\t-825.7702622491221\t-44.62048430552887\t0\t0\t0\t0\n\t2600\t2603\t0.0\t0.00159\t0.12002\t19867.0\t19867.0\t19867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t825.7702622491221\t40.88202977467986\t-825.7702622491221\t-44.62048430552887\t0\t0\t0\t0\n\t2600\t2601\t0.00074\t0.01861\t1.40264\t1696.0\t1696.0\t1696.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t116.74033940009376\t-84.09392342958412\t-116.65016262191827\t-70.90134947543909\t0\t0\t0\t0\n\t2601\t2603\t0.00083\t0.01884\t1.66668\t1675.0\t1675.0\t1675.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.410894972058884\t-85.71904083136853\t45.42659962330925\t-100.67827239386224\t0\t0\t0\t0\n\t2603\t2901\t0.00179\t0.02524\t0.53546\t1249.0\t1249.0\t1249.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.808686656698164\t-135.86210986510093\t47.02301185003613\t77.44483212953378\t0\t0\t0\t0\n\t2604\t6404\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.66516191798077\t53.6781610512686\t-42.01839630029844\t-85.32485270388328\t0\t0\t0\t0\n\t2604\t6504\t0.0018\t0.0245\t0.4392\t1286.0\t1286.0\t1286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.72337146091458\t55.05286807904014\t96.96190159228433\t-104.0902907228497\t0\t0\t0\t0\n\t2604\t6504\t0.0018\t0.0245\t0.4392\t1286.0\t1286.0\t1286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.72337146091458\t55.05286807904014\t96.96190159228433\t-104.0902907228497\t0\t0\t0\t0\n\t2605\t2607\t0.0107\t0.07905\t0.3667\t396.0\t396.0\t396.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.78446842566532\t-25.488585253644896\t-38.64037911288511\t-15.011725072540289\t0\t0\t0\t0\n\t2606\t2607\t0.0107\t0.07905\t0.3667\t396.0\t396.0\t396.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.78446842566532\t-25.488585253644896\t-38.64037911288511\t-15.011725072540289\t0\t0\t0\t0\n\t2608\t2611\t0.00221\t0.03346\t0.07338\t942.0\t942.0\t942.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-165.30547392172437\t3.2906797374858825\t165.86830078209516\t-2.677493759144957\t0\t0\t0\t0\n\t2608\t2612\t0.0029\t0.038\t0.0824\t828.9999999999999\t828.9999999999999\t828.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-139.22024656839272\t5.528855618571173\t139.74577470029612\t-7.513854062583514\t0\t0\t0\t0\n\t2608\t2618\t0.00309\t0.04677\t0.1008\t674.0\t674.0\t674.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.76976611891963\t3.3336951492305573\t63.88885440811729\t-12.350418174816687\t0\t0\t0\t0\n\t2608\t2619\t0.00226\t0.03422\t0.07506\t922.0000000000001\t922.0000000000001\t922.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-177.23601621407724\t14.520625225900982\t177.90362725631377\t-12.47659618833613\t0\t0\t0\t0\n\t2609\t2615\t0.00047\t0.00723\t0.01624\t4360.0\t4360.0\t4360.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t429.03352767584107\t3.1357529534949435\t-428.2353005206794\t7.386116349722155\t0\t0\t0\t0\n\t2609\t2617\t0.00035\t0.00536\t0.01204\t5881.0\t5881.0\t5881.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-563.059627675841\t-29.940752953494943\t564.0861264312144\t44.35105235488075\t0\t0\t0\t0\n\t2610\t2613\t0.0022\t0.03422\t0.07716\t922.0000000000001\t922.0000000000001\t922.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t642.6732728447985\t159.15417249201926\t-634.6314565301751\t-42.97643234285391\t0\t0\t0\t0\n\t2610\t2613\t0.00238\t0.03669\t0.08284\t860.0\t860.0\t860.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t599.4735389230086\t147.43485028303022\t-591.9062427892486\t-40.342549548720164\t0\t0\t0\t0\n\t2610\t2616\t0.00201\t0.03074\t0.06886\t1026.0\t1026.0\t1026.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t736.3033914213534\t176.3630313722475\t-726.7033090456788\t-37.50198188157422\t0\t0\t0\t0\n\t2610\t2617\t0.00281\t0.04296\t0.09648\t734.0\t734.0\t734.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t614.2714236849009\t156.11592420390593\t-604.8477568046164\t-23.11631486961372\t0\t0\t0\t0\n\t2611\t2612\t0.00029\t0.00434\t0.0095\t7262.0\t7262.0\t7262.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.853302376116396\t21.249551657956715\t-52.84453260154777\t-22.143613701738847\t0\t0\t0\t0\n\t2612\t2615\t0.00229\t0.01583\t0.0306\t1975.0\t1975.0\t1975.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-173.53293578132676\t19.396324473552916\t174.18194591898225\t-18.21222546759177\t0\t0\t0\t0\n\t2612\t2615\t0.00229\t0.01583\t0.0306\t1975.0\t1975.0\t1975.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-173.53293578132676\t19.396324473552916\t174.18194591898225\t-18.21222546759177\t0\t0\t0\t0\n\t2612\t2618\t0.00141\t0.00967\t0.0194\t3233.0\t3233.0\t3233.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t237.9399180331155\t0.6558130241147703\t-237.19948335377853\t2.336885764014803\t0\t0\t0\t0\n\t2612\t2618\t0.00141\t0.00967\t0.0194\t3233.0\t3233.0\t3233.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t237.9399180331155\t0.6558130241147703\t-237.19948335377853\t2.336885764014803\t0\t0\t0\t0\n\t2612\t2618\t0.00161\t0.00971\t0.01928\t3210.0\t3210.0\t3210.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t236.22806812970788\t-3.9618138039975994\t-235.3946438502801\t6.91582332339354\t0\t0\t0\t0\n\t2612\t2618\t0.00161\t0.00971\t0.01928\t3210.0\t3210.0\t3210.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t236.22806812970788\t-3.9618138039975994\t-235.3946438502801\t6.91582332339354\t0\t0\t0\t0\n\t2612\t2619\t0.00027\t0.00393\t0.00918\t8019.0\t8019.0\t8019.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-198.95152030308364\t69.36366434644543\t199.06286327980237\t-68.73077213367705\t0\t0\t0\t0\n\t2612\t2619\t0.00027\t0.00393\t0.00918\t8019.0\t8019.0\t8019.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-198.95152030308364\t69.36366434644543\t199.06286327980237\t-68.73077213367705\t0\t0\t0\t0\n\t2612\t2619\t0.00027\t0.00393\t0.00918\t8019.0\t8019.0\t8019.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-198.95152030308364\t69.36366434644543\t199.06286327980237\t-68.73077213367705\t0\t0\t0\t0\n\t2612\t2620\t0.00138\t0.01116\t0.0247\t2810.0\t2810.0\t2810.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.750587491401323\t12.427031453017642\t24.760851209459513\t-15.004183718821288\t0\t0\t0\t0\n\t2612\t2620\t0.00138\t0.01116\t0.0247\t2810.0\t2810.0\t2810.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.750587491401323\t12.427031453017642\t24.760851209459513\t-15.004183718821288\t0\t0\t0\t0\n\t2613\t2616\t0.00037\t0.00366\t0.0083\t8587.0\t8587.0\t8587.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t160.38106406040657\t-45.56673188644885\t-160.28820023525157\t45.5665236816097\t0\t0\t0\t0\n\t2613\t2617\t0.00055\t0.00586\t0.01246\t5367.0\t5367.0\t5367.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t748.4636352590172\t64.35371377802291\t-745.6566054999921\t-35.81528957941556\t0\t0\t0\t0\n\t2614\t2616\t0.00073\t0.01025\t0.02558\t3074.0\t3074.0\t3074.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-225.116672798305\t39.395066065691665\t225.46009322171804\t-37.41337598318076\t0\t0\t0\t0\n\t2614\t2616\t0.00073\t0.01025\t0.02558\t3074.0\t3074.0\t3074.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-225.116672798305\t39.395066065691665\t225.46009322171804\t-37.41337598318076\t0\t0\t0\t0\n\t2615\t2617\t0.00119\t0.01244\t0.02798\t2528.0\t2528.0\t2528.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-489.9383365753418\t12.493635428039397\t492.5849259259932\t12.134577529330965\t0\t0\t0\t0\n\t2615\t2617\t0.00119\t0.01244\t0.02798\t2528.0\t2528.0\t2528.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-489.9383365753418\t12.493635428039397\t492.5849259259932\t12.134577529330965\t0\t0\t0\t0\n\t2615\t2620\t0.00128\t0.00979\t0.0212\t3200.0\t3200.0\t3200.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t254.00757658333526\t-8.967555665068645\t-253.242302418919\t12.535367437642572\t0\t0\t0\t0\n\t2616\t2617\t0.0011\t0.01189\t0.02514\t2646.0\t2646.0\t2646.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t319.9148228374943\t42.93521016632603\t-318.87931597859233\t-34.507602964513396\t0\t0\t0\t0\n\t3101\t3102\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-170.65285\t-26.414000000000005\t170.93171678320616\t23.989795911484823\t0\t0\t0\t0\n\t3101\t3102\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-170.65285\t-26.414000000000005\t170.93171678320616\t23.989795911484823\t0\t0\t0\t0\n\t3102\t3103\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-377.2018283009939\t-39.70255573833863\t378.53984919173047\t49.43524376345619\t0\t0\t0\t0\n\t3102\t3103\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-377.2018283009939\t-39.70255573833863\t378.53984919173047\t49.43524376345619\t0\t0\t0\t0\n\t3102\t3103\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-377.2018283009939\t-39.70255573833863\t378.53984919173047\t49.43524376345619\t0\t0\t0\t0\n\t3102\t3302\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t449.2787643645515\t43.58017307852633\t-447.37843765113763\t-27.26299504000029\t0\t0\t0\t0\n\t3103\t3204\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-773.1242301730549\t85.12052891706897\t778.671915463604\t-26.839331199640547\t0\t0\t0\t0\n\t3103\t3204\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-773.1242301730549\t85.12052891706897\t778.671915463604\t-26.839331199640547\t0\t0\t0\t0\n\t3103\t3305\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.4909946035992885\t81.22910779697064\t4.556001266019919\t-86.19027675554851\t0\t0\t0\t0\n\t3103\t3305\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.4909946035992885\t81.22910779697064\t4.556001266019919\t-86.19027675554851\t0\t0\t0\t0\n\t3104\t3105\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-129.22027160088382\t-45.8107958098097\t129.69820267552447\t32.02257392420605\t0\t0\t0\t0\n\t3201\t3202\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.300707858271505\t-48.20245043595139\t11.322075090266216\t42.992101036554764\t0\t0\t0\t0\n\t3201\t3202\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.300707858271505\t-48.20245043595139\t11.322075090266216\t42.992101036554764\t0\t0\t0\t0\n\t3201\t3203\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t110.76461732853362\t-112.65727433875065\t-110.52772378712838\t109.9016633977912\t0\t0\t0\t0\n\t3201\t3203\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t110.76461732853362\t-112.65727433875065\t-110.52772378712838\t109.9016633977912\t0\t0\t0\t0\n\t3201\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-313.7494517440702\t-77.01062085536404\t316.5940958814745\t85.56516422709424\t0\t0\t0\t0\n\t3201\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-313.7494517440702\t-77.01062085536404\t316.5940958814745\t85.56516422709424\t0\t0\t0\t0\n\t3201\t3924\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.952907726191867\t188.94584563006606\t17.312981194396087\t-190.102611277478\t0\t0\t0\t0\n\t3201\t3924\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.952907726191867\t188.94584563006606\t17.312981194396087\t-190.102611277478\t0\t0\t0\t0\n\t3202\t3203\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t122.75552904916725\t-67.43297196901509\t-122.57020265211021\t64.05359290925567\t0\t0\t0\t0\n\t3202\t3203\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.29036000410754\t-38.264586371901174\t-53.18898903973975\t21.665465594972297\t0\t0\t0\t0\n\t3202\t3204\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-576.6412955161373\t-171.0715046648053\t580.1146444731647\t205.54207687921274\t0\t0\t0\t0\n\t3202\t3205\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-207.5244575866466\t-84.68791377008117\t208.00362715573542\t84.6720884930807\t0\t0\t0\t0\n\t3202\t3924\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.3518930655115976\t95.99988735134659\t0.6512612776981388\t-110.20614226663479\t0\t0\t0\t0\n\t3202\t3924\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.3518930655115976\t95.99988735134659\t0.6512612776981388\t-110.20614226663479\t0\t0\t0\t0\n\t3203\t3204\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-705.0767912155775\t-97.06089140343795\t709.8885340256481\t146.95021826185967\t0\t0\t0\t0\n\t3203\t3303\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t783.8891492242158\t-146.14811794881527\t-777.8506118914434\t210.24568948983534\t0\t0\t0\t0\n\t3203\t3303\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t342.8219646909599\t-79.09720302849647\t-339.51896866603255\t91.7920905933732\t0\t0\t0\t0\n\t3203\t3305\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.4393661648917\t-95.21959258346801\t-49.33486280812971\t90.81935051152612\t0\t0\t0\t0\n\t3203\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-365.68182479919165\t-23.23629016779633\t369.29405323773483\t38.693942818602025\t0\t0\t0\t0\n\t3203\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-365.68182479919165\t-23.23629016779633\t369.29405323773483\t38.693942818602025\t0\t0\t0\t0\n\t3204\t3205\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t372.67476113362324\t108.64672493452436\t-371.29149079696066\t-98.36967038160502\t0\t0\t0\t0\n\t3204\t3205\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t372.67476113362324\t108.64672493452436\t-371.29149079696066\t-98.36967038160502\t0\t0\t0\t0\n\t3204\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.74219789161208\t7.333075266014992\t57.83571025639579\t-24.778675569893245\t0\t0\t0\t0\n\t3204\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.74219789161208\t7.333075266014992\t57.83571025639579\t-24.778675569893245\t0\t0\t0\t0\n\t3205\t3914\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.688443591963367\t-5.2306469615592555\t30.713943739787812\t-12.360282766578196\t0\t0\t0\t0\n\t3205\t3915\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.20689803014924\t39.515899231688586\t-19.134446419301057\t-56.45278952891106\t0\t0\t0\t0\n\t3301\t3902\t0.00053\t0.01297\t0.0\t2434.0\t2434.0\t2434.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-192.00238618110842\t283.25773411970965\t192.51853701569027\t-270.6266467149412\t0\t0\t0\t0\n\t3301\t3903\t1.0e-5\t-0.00755\t0.0\t4184.0\t4184.0\t4184.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t425.0193971337852\t-440.2250463639823\t-424.98825659399967\t416.71393882591553\t0\t0\t0\t0\n\t3302\t3304\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.026268825568785\t-29.264002479999853\t-50.994986344974926\t24.033937850796903\t0\t0\t0\t0\n\t3302\t3304\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.026268825568785\t-29.264002479999853\t-50.994986344974926\t24.033937850796903\t0\t0\t0\t0\n\t3303\t3304\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t144.05319135201808\t53.81675043569195\t-143.83074243668338\t-56.894625233864595\t0\t0\t0\t0\n\t3303\t3304\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t144.05319135201808\t53.81675043569195\t-143.83074243668338\t-56.894625233864595\t0\t0\t0\t0\n\t3303\t3304\t0.0011\t0.0127\t0.048\t2478.0\t2478.0\t2478.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t144.05319135201808\t53.81675043569195\t-143.83074243668338\t-56.894625233864595\t0\t0\t0\t0\n\t3303\t3918\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.858374661271455\t68.62738738335787\t-19.68917011964903\t-84.78647826102852\t0\t0\t0\t0\n\t3303\t3918\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.858374661271455\t68.62738738335787\t-19.68917011964903\t-84.78647826102852\t0\t0\t0\t0\n\t3305\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-390.09673972391016\t20.336202999570922\t394.1453276048479\t-1.0141712291662675\t0\t0\t0\t0\n\t3401\t3402\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-598.7410072668246\t-74.68474871634884\t609.0000060822811\t151.96032747950915\t0\t0\t0\t0\n\t3401\t3402\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-598.7410072668246\t-74.68474871634884\t609.0000060822811\t151.96032747950915\t0\t0\t0\t0\n\t3401\t3404\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.93722863505042\t-18.063083719603863\t-32.90392767614232\t1.5113900038668842\t0\t0\t0\t0\n\t3401\t3405\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t292.29810535013405\t31.62704648395681\t-289.8373625629874\t-25.432756198024727\t0\t0\t0\t0\n\t3401\t3405\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t292.29810535013405\t31.62704648395681\t-289.8373625629874\t-25.432756198024727\t0\t0\t0\t0\n\t3401\t3804\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.24147519833057\t-31.730511815612072\t-22.212123143274482\t15.077122073644066\t0\t0\t0\t0\n\t3403\t3404\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1067.6180400664741\t188.45449346392405\t-1037.1075071038697\t76.13109509776575\t0\t0\t0\t0\n\t3403\t3804\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1060.413286304985\t171.80815052303717\t-1030.4626927187796\t87.53283014136782\t0\t0\t0\t0\n\t3404\t3804\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.83422517199219\t-22.03773989752867\t10.842740293765027\t5.164132971373526\t0\t0\t0\t0\n\t3404\t3804\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.83422517199219\t-22.03773989752867\t10.842740293765027\t5.164132971373526\t0\t0\t0\t0\n\t3404\t3917\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t463.3178059157487\t-16.511788100956718\t-457.2669986062062\t55.65489220398535\t0\t0\t0\t0\n\t3404\t3918\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t189.90107920824767\t-79.13021720561856\t-188.7440822527587\t72.70063007536817\t0\t0\t0\t0\n\t3405\t3907\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t65.38856256298735\t-6.428743801975277\t-65.26367442035566\t-8.6828231600888\t0\t0\t0\t0\n\t3405\t3907\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t65.38856256298735\t-6.428743801975277\t-65.26367442035566\t-8.6828231600888\t0\t0\t0\t0\n\t3501\t3914\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t260.27704636324484\t38.8029634599165\t-258.4675437397878\t-40.18871723342181\t0\t0\t0\t0\n\t3501\t3915\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t307.7065645391802\t87.70922627724738\t-305.0180745173558\t-80.74460821790929\t0\t0\t0\t0\n\t3601\t3925\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t91.14360230123306\t78.96074507538322\t-90.72857671715813\t-93.1393839091692\t0\t0\t0\t0\n\t3701\t3926\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-205.49163750970592\t0.5058770133383319\t206.93177989268258\t-1.2504687475853304\t0\t0\t0\t0\n\t3701\t3926\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-205.49163750970592\t0.5058770133383319\t206.93177989268258\t-1.2504687475853304\t0\t0\t0\t0\n\t3801\t3802\t0.00079\t0.01937\t1.3285\t1630.0\t1630.0\t1630.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t588.250451574045\t-184.2818377841689\t-585.5969085360006\t104.26556151947923\t0\t0\t0\t0\n\t3801\t3803\t0.00087\t0.02087\t1.4571\t1513.0\t1513.0\t1513.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t743.7633355349058\t-182.78423321556664\t-739.169216344965\t133.3817155407212\t0\t0\t0\t0\n\t3801\t3803\t0.00087\t0.02087\t1.4571\t1513.0\t1513.0\t1513.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t743.7633355349058\t-182.78423321556664\t-739.169216344965\t133.3817155407212\t0\t0\t0\t0\n\t3802\t3891\t0.00072\t0.016\t1.0879\t1973.0\t1973.0\t1973.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t687.5013309851993\t-86.80370653927591\t-684.446592848523\t32.80602090426924\t0\t0\t0\t0\n\t3802\t3901\t0.00083\t0.01985\t0.0\t1590.0\t1590.0\t1590.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t427.404246187813\t-48.2346600910025\t-426.02792370082005\t81.15032438836596\t0\t0\t0\t0\n\t3803\t3891\t2.0e-5\t-0.00998\t0.0\t3166.0\t3166.0\t3166.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-684.3631185389432\t-8.847659576003364\t684.446592848523\t-32.80602090426924\t0\t0\t0\t0\n\t3803\t3892\t0.0\t-0.00935\t0.0\t3379.0\t3379.0\t3379.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t891.9795899599359\t-76.9765149326296\t-891.9795899599359\t10.200437473805707\t0\t0\t0\t0\n\t3803\t3894\t0.0\t-0.00944\t0.0\t3347.0\t3347.0\t3347.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t898.0736038182542\t-78.99602361627556\t-898.0736038182542\t10.633161944348782\t0\t0\t0\t0\n\t3803\t3896\t0.0\t-0.00935\t0.0\t3379.0\t3379.0\t3379.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t951.5299557921506\t-74.49509099879587\t-951.5299557921506\t-1.3954063386126738\t0\t0\t0\t0\n\t3803\t3901\t0.00153\t0.0147\t0.0\t2138.0\t2138.0\t2138.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t286.05719882814265\t-64.63568086554012\t-284.8847342511786\t75.90053660499888\t0\t0\t0\t0\n\t3804\t3806\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t277.2843519059765\t-181.3264674760359\t-274.2992240933746\t191.2311306609143\t0\t0\t0\t0\n\t3805\t3806\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.87092518429733\t-152.68299139749612\t-15.286576836776957\t140.3290882663809\t0\t0\t0\t0\n\t3892\t3893\t0.00123\t0.02659\t1.98702\t1187.0\t1187.0\t1187.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t891.9795899599359\t-10.200437473805707\t-883.0848019344614\t-16.504766851661017\t0\t0\t0\t0\n\t3894\t3895\t0.00123\t0.02662\t1.9888\t1186.0\t1186.0\t1186.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t898.0736038182542\t-10.633161944348782\t-889.0566893156755\t-13.426515784349272\t0\t0\t0\t0\n\t3896\t3897\t0.00112\t0.02517\t1.83586\t1254.0\t1254.0\t1254.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t951.5299557921506\t1.3954063386126738\t-942.3311895588606\t2.506825754080221\t0\t0\t0\t0\n\t3901\t3902\t0.00053\t0.01297\t0.0\t2434.0\t2434.0\t2434.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1036.2337695775593\t110.87272696936195\t1041.3086116055265\t13.317275111266236\t0\t0\t0\t0\n\t3901\t3903\t0.00093\t0.03644\t1.3895\t867.0\t867.0\t867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-385.2847966369194\t-49.60283489146391\t386.5089099238681\t-60.272821629369375\t0\t0\t0\t0\n\t3901\t8002\t2.0e-5\t-0.01331\t0.0\t2374.0\t2374.0\t2374.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2351.351943212867\t-327.1392597446098\t-2350.3581889706356\t-334.2041884602491\t0\t0\t0\t0\n\t3903\t3904\t1.0e-5\t-0.01098\t0.0\t2877.0\t2877.0\t2877.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1408.9306384945446\t-1106.713002943231\t-1408.6484829159122\t796.906177604746\t0\t0\t0\t0\n\t3903\t3905\t0.00098\t0.01035\t0.0\t3039.0\t3039.0\t3039.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-207.92428497878652\t891.5421923775785\t215.14381275371653\t-815.2951388362263\t0\t0\t0\t0\n\t3903\t8002\t0.00165\t0.05719\t2.4774\t553.0\t553.0\t553.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-306.2643863543078\t-105.21515600310723\t307.6432987238512\t-128.41041838340487\t0\t0\t0\t0\n\t3904\t3905\t0.0016\t0.01229\t0.0\t2549.0\t2549.0\t2549.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t910.9452249590504\t-209.44500914278117\t-895.8870732926794\t325.11043663009457\t0\t0\t0\t0\n\t3905\t3906\t0.00072\t0.00346\t0.0\t8938.0\t8938.0\t8938.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-80.29992831173553\t379.05125701366546\t81.41991118314922\t-373.6691171038196\t0\t0\t0\t0\n\t3906\t4001\t0.00053\t0.00456\t0.0\t6881.0\t6881.0\t6881.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t791.3635623151924\t286.91855077981086\t-787.3694186543643\t-252.5538430564583\t0\t0\t0\t0\n\t3906\t4001\t0.00053\t0.00456\t0.0\t6881.0\t6881.0\t6881.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t791.3635623151924\t286.91855077981086\t-787.3694186543643\t-252.5538430564583\t0\t0\t0\t0\n\t3907\t3908\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t343.01860205700996\t97.6010085172095\t-339.24124265420767\t-78.34032370997113\t0\t0\t0\t0\n\t3907\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-833.092446418737\t-53.900493348242286\t853.5023749362924\t225.4433441045848\t0\t0\t0\t0\n\t3907\t8004\t0.01382\t0.09268\t0.1106\t338.0\t338.0\t338.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t159.24389320243847\t-89.40586884878961\t-155.04472452839295\t105.03649747080716\t0\t0\t0\t0\n\t3908\t3920\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t138.96244265420768\t53.62432370997114\t-138.2372958046221\t-61.72531036457703\t0\t0\t0\t0\n\t3909\t3919\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-74.37286595933666\t5.642906867830986\t74.56573637664047\t-17.885429498354753\t0\t0\t0\t0\n\t3909\t3920\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.58413404066334\t-45.427906867830984\t96.9502252534853\t34.54873965700774\t0\t0\t0\t0\n\t3910\t3911\t0.02482\t0.16938\t0.20232\t185.0\t185.0\t185.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-109.28862962835264\t-13.752847118776332\t112.26936410198651\t12.91878176929186\t0\t0\t0\t0\n\t3910\t3924\t0.0148\t0.10101\t0.12066\t310.0\t310.0\t310.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-132.55057037164732\t-20.687152881223668\t135.19418909574296\t26.18801345513554\t0\t0\t0\t0\n\t3911\t3912\t0.01382\t0.09268\t0.1106\t338.0\t338.0\t338.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t140.60409134187637\t-4.939778100997453\t-138.11471995255758\t9.633681717783308\t0\t0\t0\t0\n\t3911\t3916\t0.01668\t0.11381\t0.13608\t275.0\t275.0\t275.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t112.19637505859077\t-6.755592817156542\t-110.28331370994214\t5.035051059005044\t0\t0\t0\t0\n\t3911\t3921\t0.01113\t0.06678\t0.07286\t467.0\t467.0\t467.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-291.12895198712414\t68.07817439350792\t300.25030839148275\t-21.369347352868093\t0\t0\t0\t0\n\t3911\t3921\t0.0105\t0.0654\t0.0686\t476.99999999999994\t476.99999999999994\t476.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-297.99544073477745\t68.1308117491328\t306.9849791410875\t-19.68926559437691\t0\t0\t0\t0\n\t3911\t3921\t0.01105\t0.06642\t0.0716\t470.0\t470.0\t470.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-292.7423881996166\t68.45575066114426\t301.8975073841589\t-21.30624335455098\t0\t0\t0\t0\n\t3911\t3924\t0.03903\t0.27403\t0.31072\t114.99999999999999\t114.99999999999999\t114.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.909672308000133\t-16.754588265574572\t-19.768684511655223\t-16.136222271896308\t0\t0\t0\t0\n\t3911\t8003\t0.01382\t0.09268\t0.1106\t338.0\t338.0\t338.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t177.17546010301754\t-73.74509628132864\t-172.64628114874705\t91.39735184034409\t0\t0\t0\t0\n\t3911\t8003\t0.01382\t0.09268\t0.1106\t338.0\t338.0\t338.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t177.17546010301754\t-73.74509628132864\t-172.64628114874705\t91.39735184034409\t0\t0\t0\t0\n\t3912\t3924\t0.03058\t0.2046\t0.24472\t153.0\t153.0\t153.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.38818004744245\t-8.999681717783307\t36.7705810968272\t-14.818275300040895\t0\t0\t0\t0\n\t3913\t3920\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t288.9345674169981\t76.07223189976938\t-286.13541615543835\t-65.11670090200596\t0\t0\t0\t0\n\t3913\t3920\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t288.9345674169981\t76.07223189976938\t-286.13541615543835\t-65.11670090200596\t0\t0\t0\t0\n\t3913\t3923\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-999.4117297292055\t-81.69152781626894\t1030.4746585006862\t352.1973737011331\t0\t0\t0\t0\n\t3913\t8004\t0.01382\t0.09268\t0.1106\t338.0\t338.0\t338.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t91.99419489520936\t-113.88793598326981\t-89.22755260929527\t120.2182756507513\t0\t0\t0\t0\n\t3915\t3924\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.69362093665686\t83.79539774682034\t-69.32655223925879\t-97.3535437052529\t0\t0\t0\t0\n\t3916\t3924\t0.02235\t0.16106\t0.18342\t195.0\t195.0\t195.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-44.71908629005784\t-5.035051059005044\t45.140173616766795\t-11.71150569233332\t0\t0\t0\t0\n\t3919\t3922\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-259.07503637664047\t-6.208570501645248\t261.35481423503956\t13.119591172587219\t0\t0\t0\t0\n\t3920\t3922\t0.00312\t0.02886\t0.15252\t1089.0\t1089.0\t1089.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-242.3855616333507\t44.80903267082734\t244.40423250155732\t-40.552188598007845\t0\t0\t0\t0\n\t3923\t8005\t0.01382\t0.09268\t0.1106\t338.0\t338.0\t338.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t214.50119425359046\t37.8105706900294\t-208.96429446335944\t-13.336659293702374\t0\t0\t0\t0\n\t3923\t8005\t0.01382\t0.09268\t0.1106\t338.0\t338.0\t338.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t214.50119425359046\t37.8105706900294\t-208.96429446335944\t-13.336659293702374\t0\t0\t0\t0\n\t4001\t4204\t0.00078\t0.00239\t1.1381\t12565.0\t12565.0\t12565.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2196.1666886420962\t338.5652168498444\t-2153.392365186326\t-307.9436884315385\t0\t0\t0\t0\n\t4001\t4090\t0.00072\t0.01382\t1.27572\t2283.0\t2283.0\t2283.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.49610688062316\t-392.0834200471286\t-70.56912654816195\t288.1493764581749\t0\t0\t0\t0\n\t4001\t4094\t0.00078\t0.01502\t1.1381\t2101.0\t2101.0\t2101.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t196.58889047099163\t-120.13544967062532\t-196.2162860415855\t22.995347987079512\t0\t0\t0\t0\n\t4001\t4097\t0.00074\t0.01413\t1.06634\t2233.0\t2233.0\t2233.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t207.27420731527934\t-120.81121515969384\t-206.88099402925144\t30.588388435622853\t0\t0\t0\t0\n\t4001\t8001\t0.00106\t0.01293\t0.0\t2435.0\t2435.0\t2435.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-503.91345803203\t-492.90855963592503\t509.7187577892918\t563.7222632787511\t0\t0\t0\t0\n\t4002\t4003\t0.00122\t0.02373\t2.2071\t1330.0\t1330.0\t1330.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-231.56867217446586\t-489.63145592034556\t233.9299997592426\t290.1141702370335\t0\t0\t0\t0\n\t4002\t4090\t0.00012\t0.00238\t0.21926\t13256.0\t13256.0\t13256.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-70.47106644852407\t268.0010824742236\t70.56912654816195\t-288.1493764581749\t0\t0\t0\t0\n\t4002\t4091\t0.0006\t0.01036\t1.01456\t3044.0\t3044.0\t3044.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t133.35563862298994\t199.63237344612193\t-132.8774637902591\t-291.59169011519384\t0\t0\t0\t0\n\t4003\t6101\t0.00264\t0.02689\t5.29066\t1170.0\t1170.0\t1170.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-233.9299997592426\t-290.1141702370335\t235.14355955196694\t-337.58616247001794\t0\t0\t0\t0\n\t4004\t4005\t0.00063\t0.01412\t1.09756\t2235.0\t2235.0\t2235.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t121.63827697020298\t238.88828709489866\t-120.95982590354859\t-319.43145195886717\t0\t0\t0\t0\n\t4004\t4005\t0.00109\t0.02408\t1.55542\t1311.0\t1311.0\t1311.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.43362954416716\t98.40830392291842\t-71.03004395205565\t-225.18432975928167\t0\t0\t0\t0\n\t4004\t4005\t0.00108\t0.02409\t1.55348\t1310.0\t1310.0\t1310.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.33203654009414\t98.46073923548369\t-70.93246990155365\t-225.07087646948372\t0\t0\t0\t0\n\t4004\t4091\t0.00041\t0.00737\t0.72694\t4280.0\t4280.0\t4280.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-132.34744606022858\t-350.1883866465807\t132.8774637902591\t291.59169011519384\t0\t0\t0\t0\n\t4004\t4092\t0.00066\t0.01266\t0.95976\t2492.0\t2492.0\t2492.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-195.93569710164087\t-64.27081479690054\t196.2162860415855\t-18.366776443890544\t0\t0\t0\t0\n\t4004\t4095\t0.00066\t0.01266\t0.95976\t2492.0\t2492.0\t2492.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-206.57129989259474\t-56.595128809819506\t206.88099402925144\t-25.401045967666736\t0\t0\t0\t0\n\t4005\t4006\t0.00023\t0.00451\t0.3332\t6995.0\t6995.0\t6995.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2478.442779268535\t-178.9021052525567\t-2461.3841782837744\t485.3705190911623\t0\t0\t0\t0\n\t4005\t4006\t0.0002\t0.00446\t0.305\t7076.000000000001\t7076.000000000001\t7076.000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2507.9434568664647\t-164.23116316010018\t-2492.7665060476115\t477.020825356162\t0\t0\t0\t0\n\t4005\t4102\t0.0012\t0.02316\t1.7152\t1363.0\t1363.0\t1363.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-558.9913253334356\t-289.2968953586127\t564.1839899239218\t235.0257921555008\t0\t0\t0\t0\n\t4005\t4102\t0.0003\t0.02\t3.6\t1580.0\t1580.0\t1580.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-638.3800172960971\t-426.0943965966075\t640.1250921223717\t218.17764181013297\t0\t0\t0\t0\n\t4005\t4202\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1173.699689126231\t-260.28280434562157\t-1170.2855346345982\t289.47838416676615\t0\t0\t0\t0\n\t4005\t6202\t0.00196\t0.03304\t1.88\t955.0000000000001\t955.0000000000001\t955.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-385.9065952316371\t-342.11944194516997\t391.0565133268406\t252.016529186312\t0\t0\t0\t0\n\t4006\t4007\t1.0e-5\t0.0003\t0.01434\t105233.0\t105233.0\t105233.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1685.3538330409237\t-218.68956913650325\t-1685.0142696844887\t227.65613862572104\t0\t0\t0\t0\n\t4006\t4007\t1.0e-5\t0.0003\t0.01844\t105233.0\t105233.0\t105233.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1685.3538330409237\t-218.8639210314633\t-1685.0142696844887\t227.48158132017275\t0\t0\t0\t0\n\t4006\t4202\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-213.58829949149455\t-181.2400652978088\t213.73288627950967\t75.17364926004014\t0\t0\t0\t0\n\t4008\t6401\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t466.03985466805887\t42.78850372289743\t-450.35565446852877\t31.62816197497989\t0\t0\t0\t0\n\t4009\t4010\t6.0e-5\t0.00131\t0.00378\t24088.0\t24088.0\t24088.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-112.06418941395225\t356.15734121935196\t112.15852494207672\t-354.4313943308631\t0\t0\t0\t0\n\t4009\t4010\t6.0e-5\t0.00116\t0.00332\t27195.0\t27195.0\t27195.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-124.13967368593197\t402.87886290210605\t124.25991442690112\t-400.84731024660965\t0\t0\t0\t0\n\t4009\t4104\t0.002\t0.02\t0.8\t1572.0\t1572.0\t1572.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.988120022185452\t19.52662588936514\t-25.904665500763148\t-88.77074224824064\t0\t0\t0\t0\n\t4092\t4093\t0.0\t0.00165\t0.0\t19144.0\t19144.0\t19144.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-196.2162860415855\t18.366776443890544\t196.2162860415855\t-17.671226075375575\t0\t0\t0\t0\n\t4093\t4094\t0.0\t-0.01263\t0.0\t2501.0\t2501.0\t2501.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-196.2162860415855\t17.671226075375575\t196.2162860415855\t-22.995347987079512\t0\t0\t0\t0\n\t4095\t4096\t0.0\t0.00165\t0.0\t19144.0\t19144.0\t19144.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-206.88099402925144\t25.401045967666736\t206.88099402925144\t-24.62152729078309\t0\t0\t0\t0\n\t4096\t4097\t0.0\t-0.01263\t0.0\t2501.0\t2501.0\t2501.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-206.88099402925144\t24.62152729078309\t206.88099402925144\t-30.588388435622853\t0\t0\t0\t0\n\t4101\t4102\t0.00113\t0.02069\t1.85526\t1525.0\t1525.0\t1525.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-264.59205985271217\t69.09177882512029\t265.6592238586473\t-234.805555644601\t0\t0\t0\t0\n\t4101\t4102\t0.00113\t0.02069\t1.85526\t1525.0\t1525.0\t1525.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-264.59205985271217\t69.09177882512029\t265.6592238586473\t-234.805555644601\t0\t0\t0\t0\n\t4101\t4103\t0.0007\t0.074\t4.87\t426.99999999999994\t426.99999999999994\t426.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t226.5236347165062\t-184.7117225140002\t-226.1448475745461\t-258.49355005243933\t0\t0\t0\t0\n\t4101\t4103\t0.002\t0.02\t0.8\t1572.0\t1572.0\t1572.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t852.3464798032389\t123.91119919851144\t-837.6758716344046\t-56.58885216585793\t0\t0\t0\t0\n\t4101\t4201\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t253.48354367010435\t121.17221743757494\t-253.28971266839147\t-244.7766931200769\t0\t0\t0\t0\n\t4101\t4201\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t253.48354367010435\t121.17221743757494\t-253.28971266839147\t-244.7766931200769\t0\t0\t0\t0\n\t4102\t4201\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t917.3148309113735\t-212.32032743869271\t-915.5330268798091\t157.59259312709096\t0\t0\t0\t0\n\t4102\t4201\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t917.3148309113735\t-212.32032743869271\t-915.5330268798091\t157.59259312709096\t0\t0\t0\t0\n\t4102\t4202\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2855.73806350671\t838.4789720654577\t-2837.2385244252614\t-199.72955870462016\t0\t0\t0\t0\n\t4102\t4202\t0.0002\t0.0082\t1.3\t3851.0\t3851.0\t3851.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2855.73806350671\t838.4789720654577\t-2837.2385244252614\t-199.72955870462016\t0\t0\t0\t0\n\t4102\t6202\t0.00142\t0.02258\t1.88\t1397.0\t1397.0\t1397.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.617774220744906\t-268.18568054534427\t-35.1400830747967\t85.927180833144\t0\t0\t0\t0\n\t4103\t6202\t0.0007\t0.074\t4.87\t426.99999999999994\t426.99999999999994\t426.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-290.17391498353925\t-260.383923286375\t290.79522950828624\t-162.7025023898246\t0\t0\t0\t0\n\t4104\t5004\t0.002\t0.02\t0.8\t1572.0\t1572.0\t1572.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1159.5000003067469\t110.28856031522561\t1191.0872670572078\t134.33113389350495\t0\t0\t0\t0\n\t4201\t4202\t0.00109\t0.02408\t1.55542\t1311.0\t1311.0\t1311.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t700.8605608522564\t217.99686829896592\t-694.5315807657859\t-223.5199141305629\t0\t0\t0\t0\n\t4201\t5001\t0.00083\t0.0239\t3.3\t1321.0\t1321.0\t1321.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1305.8739540554504\t50.54328319732056\t1320.4648376409784\t37.59826814698256\t0\t0\t0\t0\n\t4202\t4203\t0.00066\t0.00165\t0.95976\t17775.0\t17775.0\t17775.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3340.322381763743\t643.3199641083366\t-3252.367972611235\t-504.1735039069125\t0\t0\t0\t0\n\t4203\t4204\t0.00074\t0.01266\t1.0822\t2491.0\t2491.0\t2491.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1127.2582273887656\t-67.1574960930875\t1138.8721651863261\t175.60368843153847\t0\t0\t0\t0\n\t5001\t5002\t0.0035\t0.07\t4.606\t451.0\t451.0\t451.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-95.71695225108463\t-345.61970860998355\t96.46234292651708\t-147.31583231081112\t0\t0\t0\t0\n\t5003\t5004\t0.002\t0.02\t0.8\t1572.0\t1572.0\t1572.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1222.2446741792091\t366.576888936448\t-1191.0872670572078\t-134.33113389350495\t0\t0\t0\t0\n\t6102\t6103\t0.0012\t0.02316\t1.7152\t1363.0\t1363.0\t1363.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t339.38710780305837\t-10.435797978708155\t-338.1151247590752\t-160.51738426685807\t0\t0\t0\t0\n\t6102\t6301\t0.0\t0.0046\t0.0\t6867.0\t6867.0\t6867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t758.641935492533\t377.7624152586221\t-758.641935492533\t-349.3221350926103\t0\t0\t0\t0\n\t6102\t6403\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t301.6833236135681\t81.34038507723825\t-295.68615325729525\t-135.24723981285024\t0\t0\t0\t0\n\t6103\t6301\t0.0\t0.0046\t0.0\t6867.0\t6867.0\t6867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-917.7685810555289\t-94.5756048593262\t917.7685810555289\t129.60169627516774\t0\t0\t0\t0\n\t6103\t6301\t0.0\t0.0046\t0.0\t6867.0\t6867.0\t6867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-917.7685810555289\t-94.5756048593262\t917.7685810555289\t129.60169627516774\t0\t0\t0\t0\n\t6103\t6501\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t248.7201672971644\t-91.20109679840563\t-245.2432466751073\t2.3506958566082012\t0\t0\t0\t0\n\t6103\t6501\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t248.7201672971644\t-91.20109679840563\t-245.2432466751073\t2.3506958566082012\t0\t0\t0\t0\n\t6104\t6204\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-146.14195297139753\t-49.31918705988497\t148.5874195170365\t36.57673233106918\t0\t0\t0\t0\n\t6104\t6305\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-269.5392444275491\t4.682610932232208\t277.5028919647022\t32.36530713454082\t0\t0\t0\t0\n\t6201\t6202\t0.00179\t0.01405\t3.68\t2231.0\t2231.0\t2231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1591.6317109038828\t-1.144106962802017\t-1550.4196825682372\t-74.41637180575592\t0\t0\t0\t0\n\t6203\t6205\t0.0007\t0.074\t4.87\t426.99999999999994\t426.99999999999994\t426.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t143.20466307653928\t-315.5974547623311\t-143.07177191236275\t-244.61845369344002\t0\t0\t0\t0\n\t6204\t6205\t0.0007\t0.025\t4.87\t1263.0\t1263.0\t1263.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-534.831317938185\t-424.11874897464753\t536.7892799487121\t-70.34725634583778\t0\t0\t0\t0\n\t6203\t6303\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-207.52268794769387\t-5.7759699687410935\t211.5890983378269\t3.3540980169005725\t0\t0\t0\t0\n\t6203\t6303\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-207.52268794769387\t-5.7759699687410935\t211.5890983378269\t3.3540980169005725\t0\t0\t0\t0\n\t6203\t6304\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.084761504060555\t26.33574854434685\t-10.880547615894649\t-60.91184610005607\t0\t0\t0\t0\n\t6302\t7001\t0.0\t0.0046\t0.0\t6867.0\t6867.0\t6867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-370.88179237198034\t20.578797311059635\t370.88179237198034\t-14.367334570247131\t0\t0\t0\t0\n\t6303\t6304\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t214.8189110961802\t50.94502539094101\t-210.22755428218565\t-47.22673883799259\t0\t0\t0\t0\n\t6303\t6305\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t302.68833822068757\t50.18588999810654\t-294.0253026035747\t-10.38358214848367\t0\t0\t0\t0\n\t6303\t6305\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t302.68833822068757\t50.18588999810654\t-294.0253026035747\t-10.38358214848367\t0\t0\t0\t0\n\t6305\t6510\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t324.7136910304413\t-28.93129651989063\t-314.1421026123475\t87.12485535523894\t0\t0\t0\t0\n\t6305\t6510\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t324.7136910304413\t-28.93129651989063\t-314.1421026123475\t87.12485535523894\t0\t0\t0\t0\n\t6401\t6403\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-443.8250909489912\t-32.71764689875168\t458.63096853096874\t93.17530195244801\t0\t0\t0\t0\n\t6401\t6403\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-443.8250909489912\t-32.71764689875168\t458.63096853096874\t93.17530195244801\t0\t0\t0\t0\n\t6401\t6404\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-258.80596302719954\t-66.20883239354727\t267.9298486944596\t116.61335206989393\t0\t0\t0\t0\n\t6403\t6404\t0.0062\t0.0673\t1.1156\t468.0\t468.0\t468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t110.0829748656315\t-125.86689150819288\t-108.98217639933816\t24.333732481324365\t0\t0\t0\t0\n\t6404\t6507\t0.0108\t0.0965\t0.3296\t326.0\t326.0\t326.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-145.90927599482302\t-59.39723184733501\t148.25119652594688\t43.10801396708312\t0\t0\t0\t0\n\t6501\t6502\t0.0024\t0.00332\t0.5849\t7711.0\t7711.0\t7711.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-203.61426335882115\t-63.12647112235532\t204.4964084620198\t-3.351612027803139\t0\t0\t0\t0\n\t6501\t6504\t0.0021\t0.00238\t0.3845\t9952.0\t9952.0\t9952.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-417.4135485755121\t-92.79197130935266\t420.68199475788657\t51.81479151638235\t0\t0\t0\t0\n\t6501\t6509\t0.0016\t0.00226\t0.381\t11408.0\t11408.0\t11408.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-202.04612209958356\t-61.862430366368784\t202.6354781757569\t18.663143139745117\t0\t0\t0\t0\n\t6501\t6509\t0.0016\t0.00226\t0.381\t11408.0\t11408.0\t11408.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-202.04612209958356\t-61.862430366368784\t202.6354781757569\t18.663143139745117\t0\t0\t0\t0\n\t6502\t6503\t0.0052\t0.0602\t1.01\t523.0\t523.0\t523.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-510.61817817405694\t17.41592750785552\t522.5319538821899\t0.7373817323194661\t0\t0\t0\t0\n\t6502\t6503\t0.0049\t0.0537\t0.8843\t586.0\t586.0\t586.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-571.7603388514292\t36.67304439324716\t585.8569236647635\t12.948684382914683\t0\t0\t0\t0\n\t6502\t6504\t0.0017\t0.00225\t0.3992\t11202.0\t11202.0\t11202.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-166.23058468612442\t-102.89964567868492\t166.7271628277585\t56.93188539512356\t0\t0\t0\t0\n\t6502\t6504\t0.0021\t0.00238\t0.3845\t9952.0\t9952.0\t9952.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-152.63543194949602\t-81.75016201076518\t153.11965165546474\t37.39085069493856\t0\t0\t0\t0\n\t6502\t6504\t0.0017\t0.00225\t0.3992\t11202.0\t11202.0\t11202.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-166.23058468612442\t-102.89964567868492\t166.7271628277585\t56.93188539512356\t0\t0\t0\t0\n\t6502\t6504\t0.0021\t0.00238\t0.3845\t9952.0\t9952.0\t9952.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-152.63543194949602\t-81.75016201076518\t153.11965165546474\t37.39085069493856\t0\t0\t0\t0\n\t6502\t6508\t0.0012\t0.0172\t0.2987\t1832.9999999999998\t1832.9999999999998\t1832.9999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-454.4189680573031\t47.3324385475034\t456.59221357469687\t-50.84211775792562\t0\t0\t0\t0\n\t6502\t6509\t0.0008\t0.00106\t0.2039\t23786.0\t23786.0\t23786.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t207.22790494600534\t-3.22109152095137\t-206.9320781757569\t-20.071643139745117\t0\t0\t0\t0\n\t6502\t6509\t0.0008\t0.00106\t0.2039\t23786.0\t23786.0\t23786.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t207.22790494600534\t-3.22109152095137\t-206.9320781757569\t-20.071643139745117\t0\t0\t0\t0\n\t6503\t6504\t0.0032\t0.0349\t0.5722\t902.0\t902.0\t902.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t896.9525633202297\t52.73064271989444\t-875.4455992160457\t113.71000054453133\t0\t0\t0\t0\n\t6503\t6505\t0.0096\t0.0878\t1.4265\t358.0\t358.0\t358.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.7022310259755975\t-86.92115304982403\t1.7025039333889738\t-85.56755412148094\t0\t0\t0\t0\n\t6503\t6507\t0.0034\t0.0374\t0.6208\t842.0\t842.0\t842.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t618.0916949094627\t-16.779706695610226\t-607.3303109955262\t60.53880473542523\t0\t0\t0\t0\n\t6503\t6507\t0.0034\t0.0372\t0.6182\t846.0000000000001\t846.0000000000001\t846.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t621.3973403167133\t-16.813302088493494\t-610.5208927307143\t61.51081258741934\t0\t0\t0\t0\n\t6503\t6508\t0.0034\t0.0392\t0.6524\t802.9999999999999\t802.9999999999999\t802.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t598.6587515313008\t33.16697315148028\t-588.4265135746969\t7.63411775792563\t0\t0\t0\t0\n\t6504\t6507\t0.0038\t0.034\t0.5824\t924.0\t924.0\t924.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-245.81989261933347\t-31.470413072575592\t247.77838766006477\t-19.96463226263919\t0\t0\t0\t0\n\t6504\t6507\t0.0032\t0.0349\t0.5722\t902.0\t902.0\t902.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-239.96969956022372\t-35.703923117289776\t241.54133292680555\t-14.906152877528928\t0\t0\t0\t0\n\t6504\t7002\t0.00811\t0.1369\t2.4348\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-190.03083551329865\t-117.5453466054732\t192.57237459311435\t-127.5808805225338\t0\t0\t0\t0\n\t7001\t7002\t0.0\t0.0046\t0.0\t6867.0\t6867.0\t6867.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t180.48002329326619\t-1807.5376731612344\t-180.48002329326619\t1956.321147003847\t0\t0\t0\t0\n\t8001\t8002\t0.00159\t0.0111\t0.0\t2817.0\t2817.0\t2817.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-976.1108147538671\t-166.16085171687752\t990.891542185423\t269.347062088118\t0\t0\t0\t0\n\t8003\t8004\t0.01952\t0.13702\t0.15536\t229.0\t229.0\t229.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t156.55146065296378\t-16.932805308689055\t-152.56484552797406\t26.23865367229457\t0\t0\t0\t0\n\t8003\t8005\t0.03903\t0.27403\t0.31072\t114.99999999999999\t114.99999999999999\t114.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0526701201269217\t2.028272417507576\t-0.913063338533039\t-36.68878963513989\t0\t0\t0\t0\n\t8003\t8005\t0.03903\t0.27403\t0.31072\t114.99999999999999\t114.99999999999999\t114.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0526701201269217\t2.028272417507576\t-0.913063338533039\t-36.68878963513989\t0\t0\t0\t0\n\t8004\t8005\t0.01952\t0.13702\t0.15536\t229.0\t229.0\t229.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-143.0543448633643\t66.59555954139559\t147.31523503696775\t-54.497417821139635\t0\t0\t0\t0\n\t1001\t1002\t0.0\t0.011\t0.0\t2872.0\t2872.0\t2872.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-408.8059926155937\t75.09035866372827\t408.8059926155937\t-57.61768672766565\t0\t0\t0\t0\n\t1001\t1002\t0.0\t0.011\t0.0\t2872.0\t2872.0\t2872.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-408.8059926155937\t75.09035866372827\t408.8059926155937\t-57.61768672766565\t0\t0\t0\t0\n\t1002\t1003\t0.00028\t0.0138\t0.0\t2289.0\t2289.0\t2289.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1083.8896208888987\t351.3689326311307\t-1080.5018424013394\t-184.39985003000857\t0\t0\t0\t0\n\t1002\t1003\t0.00029\t0.0139\t0.0\t2272.0\t2272.0\t2272.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1076.2789422890514\t348.2201058197614\t-1072.8205575986606\t-182.45614996999143\t0\t0\t0\t0\n\t1101\t1102\t0.0\t0.0146\t0.0\t2164.0\t2164.0\t2164.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-669.0765688859141\t95.87117818211578\t669.0765688859141\t-35.70281756745737\t0\t0\t0\t0\n\t1101\t1102\t0.0\t0.0146\t0.0\t2164.0\t2164.0\t2164.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-669.0765688859141\t95.87117818211578\t669.0765688859141\t-35.70281756745737\t0\t0\t0\t0\n\t1302\t1303\t0.0\t0.0072\t0.0\t4388.0\t4388.0\t4388.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t99.73686985428097\t-389.04704710253657\t-99.73686985428097\t399.22631436359\t0\t0\t0\t0\n\t1401\t1403\t0.00028\t0.0138\t0.0\t2289.0\t2289.0\t2289.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-12.633201366362776\t-1.2846267889478828\t12.633684327340097\t1.3084298656860518\t0\t0\t0\t0\n\t2100\t2400\t0.00028\t0.0138\t0.0\t2289.0\t2289.0\t2289.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t937.3662775798257\t-36.58459086848841\t-934.7135857787632\t167.32440106370774\t0\t0\t0\t0\n\t2201\t2202\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t367.3300557522978\t24.35666641482271\t-367.3300557522978\t-17.293610824404247\t0\t0\t0\t0\n\t2201\t2202\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t367.3300557522978\t24.35666641482271\t-367.3300557522978\t-17.293610824404247\t0\t0\t0\t0\n\t2301\t2302\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-530.8453365413181\t18.47647724885124\t530.8453365413181\t-4.289629350157878\t0\t0\t0\t0\n\t2301\t2302\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-530.8453365413181\t18.47647724885124\t530.8453365413181\t-4.289629350157878\t0\t0\t0\t0\n\t2402\t2409\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t511.1575376118348\t179.18805337446727\t-511.1575376118348\t-165.24511689763816\t0\t0\t0\t0\n\t2404\t2411\t0.0\t0.01149\t0.0\t2750.0\t2750.0\t2750.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t380.87344756251554\t99.4732896650136\t-380.87344756251554\t-83.27794304487438\t0\t0\t0\t0\n\t2404\t2411\t0.0\t0.01149\t0.0\t2750.0\t2750.0\t2750.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t380.87344756251554\t99.4732896650136\t-380.87344756251554\t-83.27794304487438\t0\t0\t0\t0\n\t2404\t2411\t0.0\t0.01149\t0.0\t2750.0\t2750.0\t2750.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t380.87344756251554\t99.4732896650136\t-380.87344756251554\t-83.27794304487438\t0\t0\t0\t0\n\t2405\t2619\t0.0\t0.00115\t0.0\t27468.0\t27468.0\t27468.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1998.7416829042793\t-175.37308820467354\t1998.7416829042793\t218.66891258936732\t0\t0\t0\t0\n\t2501\t2502\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t322.14746214435\t80.87712668393337\t-322.14746214435\t-75.52165891635012\t0\t0\t0\t0\n\t2501\t2502\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t322.14746214435\t80.87712668393337\t-322.14746214435\t-75.52165891635012\t0\t0\t0\t0\n\t2501\t2502\t0.0\t0.005\t0.0\t6318.0\t6318.0\t6318.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t322.14746214435\t80.87712668393337\t-322.14746214435\t-75.52165891635012\t0\t0\t0\t0\n\t2601\t2612\t0.00026\t0.01386\t0.0\t2279.0\t2279.0\t2279.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t162.06105759397715\t156.62039030680762\t-161.9433078341758\t-150.34342234201497\t0\t0\t0\t0\n\t2602\t2615\t0.00013\t0.01386\t0.0\t2279.0\t2279.0\t2279.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.8782497916889507\t59.51277699607708\t1.8824526250315987\t-59.06469030277438\t0\t0\t0\t0\n\t2602\t2615\t0.00013\t0.01386\t0.0\t2279.0\t2279.0\t2279.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.8782497916889507\t59.51277699607708\t1.8824526250315987\t-59.06469030277438\t0\t0\t0\t0\n\t2603\t2607\t0.0002\t0.02338\t0.0\t1351.0\t1351.0\t1351.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-77.26862971390405\t-28.60562710792517\t77.28075822577021\t30.023450145080577\t0\t0\t0\t0\n\t2605\t2621\t0.00059\t0.01491\t0.0\t2117.0\t2117.0\t2117.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-38.78446842566532\t25.488585253644896\t38.79567989826446\t-25.205258039317574\t0\t0\t0\t0\n\t2606\t2621\t0.00059\t0.01491\t0.0\t2117.0\t2117.0\t2117.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-38.78446842566532\t25.488585253644896\t38.79567989826446\t-25.205258039317574\t0\t0\t0\t0\n\t2614\t2621\t0.0003\t0.0133\t0.0\t2375.0\t2375.0\t2375.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t157.19611403266535\t-53.50674326970623\t-157.12176866355853\t56.80272130010745\t0\t0\t0\t0\n\t2614\t2621\t0.0003\t0.0134\t0.0\t2357.0\t2357.0\t2357.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t156.0325315639446\t-53.081388861677105\t-155.95929113297038\t56.352794778527695\t0\t0\t0\t0\n\t3102\t3104\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t180.99848697201796\t2.6189023135199268\t-180.75152839911618\t5.67779580980969\t0\t0\t0\t0\n\t3301\t3303\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-77.67233698422558\t52.32243741475756\t77.69421945727227\t-51.05325397805064\t0\t0\t0\t0\n\t3301\t3303\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-77.67233698422558\t52.32243741475756\t77.69421945727227\t-51.05325397805064\t0\t0\t0\t0\n\t3301\t3303\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-77.67233698422558\t52.32243741475756\t77.69421945727227\t-51.05325397805064\t0\t0\t0\t0\n\t3701\t6402\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t174.46633878416836\t91.28461967017364\t-174.0896462486984\t-78.62944347854224\t0\t0\t0\t0\n\t3701\t6402\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t174.46633878416836\t91.28461967017364\t-174.0896462486984\t-78.62944347854224\t0\t0\t0\t0\n\t3802\t3804\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-529.3086686370117\t30.77280511079917\t530.0645833685475\t13.07024931827697\t0\t0\t0\t0\n\t3803\t3805\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-351.28369169986644\t15.194054587674632\t351.6141571202132\t3.972939792436076\t0\t0\t0\t0\n\t3803\t3805\t0.0002\t0.0119\t0.0\t2655.0\t2655.0\t2655.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-513.6551054697437\t21.99348432012746\t514.126132426101\t6.032619583126898\t0\t0\t0\t0\n\t3901\t3917\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-218.9207190463895\t108.81850667334692\t219.0787986062061\t-99.64989220398535\t0\t0\t0\t0\n\t3902\t3918\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t91.18156610549889\t-20.06918778845707\t-91.1584775079432\t21.408326446688868\t0\t0\t0\t0\n\t3903\t3923\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1069.5104204913187\t-66.32415062778642\t1072.5384178736692\t241.94799880413035\t0\t0\t0\t0\n\t3904\t3924\t0.0002\t0.0125\t0.0\t2527.0\t2527.0\t2527.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t497.70325795686176\t-587.4611684619648\t-496.4260920026114\t667.2840406026135\t0\t0\t0\t0\n\t3905\t3922\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t761.0431888506985\t111.13344519246627\t-759.204446736597\t-4.486402574579381\t0\t0\t0\t0\n\t3906\t3921\t0.0001\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1664.147035813534\t-200.16798445580216\t1667.1350421980771\t720.0810953662763\t0\t0\t0\t0\n\t3911\t3925\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-90.59814209497064\t-88.75736682669097\t90.72857671715813\t93.1393839091692\t0\t0\t0\t0\n\t3920\t3926\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t341.72083224768215\t44.46196992037692\t-340.6082298926826\t-7.083531252414669\t0\t0\t0\t0\n\t3920\t3926\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t341.72083224768215\t44.46196992037692\t-340.6082298926826\t-7.083531252414669\t0\t0\t0\t0\n\t4001\t4008\t0.0\t0.0072\t0.0\t4388.0\t4388.0\t4388.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t751.1844546680588\t126.02716823343714\t-751.1844546680588\t-79.98650372289742\t0\t0\t0\t0\n\t4006\t4009\t0.0002\t0.01181\t0.0\t2675.0\t2675.0\t2675.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t688.9511231107449\t-133.79471587264075\t-687.7928482485444\t202.19084648558297\t0\t0\t0\t0\n\t4006\t4009\t9.0e-5\t0.00735\t0.0\t4298.0\t4298.0\t4298.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1108.080194630289\t-209.80307310890822\t-1106.7343073705508\t319.7171993208665\t0\t0\t0\t0\n\t4007\t4010\t0.0\t0.00221\t0.0\t14293.0\t14293.0\t14293.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3370.0285393689774\t-455.13771994589376\t-3370.0285393689774\t755.2787045774728\t0\t0\t0\t0\n\t4103\t4104\t0.0\t0.01\t0.0\t3159.0\t3159.0\t3159.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1342.36773419249\t573.9573255046723\t-1342.36773419249\t-351.25781806698495\t0\t0\t0\t0\n\t5002\t5003\t0.0\t0.01\t0.0\t3159.0\t3159.0\t3159.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1837.4624741792093\t782.1483353671107\t-1837.4624741792093\t-446.82988893644796\t0\t0\t0\t0\n\t6101\t6102\t0.0\t0.0072\t0.0\t4388.0\t4388.0\t4388.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-235.14355955196694\t337.58616247001794\t235.14355955196694\t-327.51125572432215\t0\t0\t0\t0\n\t6103\t6104\t0.0003\t0.0181\t0.0\t1745.0\t1745.0\t1745.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1284.3239522758045\t480.95978758232167\t-1279.2768026010533\t-176.44842387234726\t0\t0\t0\t0\n\t6201\t6203\t0.0003\t0.0181\t0.0\t1745.0\t1745.0\t1745.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t853.5483151966781\t-37.596033297011196\t-851.5904486852119\t155.72064615546643\t0\t0\t0\t0\n\t6202\t6204\t0.0003\t0.0181\t0.0\t1745.0\t1745.0\t1745.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t814.9865228079072\t-114.3528358238755\t-813.0518015788514\t231.0810166435783\t0\t0\t0\t0\n\t6301\t6303\t0.0003\t0.0181\t0.0\t1745.0\t1745.0\t1745.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1593.2731266185249\t22.75674254227484\t1600.0243514503659\t384.5671556454628\t0\t0\t0\t0\n\t6302\t6304\t0.0003\t0.0181\t0.0\t1745.0\t1745.0\t1745.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-220.93670762801966\t-97.79779731105963\t221.1081018980803\t108.13858493804867\t0\t0\t0\t0\n\t6401\t6402\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-37.78045030314473\t-59.06601789196462\t37.83344624869839\t60.84644347854224\t0\t0\t0\t0\n\t6401\t6402\t0.00089\t0.0299\t0.0\t1056.0\t1056.0\t1056.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-37.78045030314473\t-59.06601789196462\t37.83344624869839\t60.84644347854224\t0\t0\t0\t0\n\t6501\t6510\t0.0003\t0.0181\t0.0\t1745.0\t1745.0\t1745.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t660.0301247418574\t105.40695572561458\t-658.8662473876523\t-35.18635535523893\t0\t0\t0\t0\n\t6501\t6510\t0.0003\t0.0181\t0.0\t1745.0\t1745.0\t1745.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t660.0301247418574\t105.40695572561458\t-658.8662473876523\t-35.18635535523893\t0\t0\t0\t0\n\t6505\t6506\t0.0\t0.0195\t0.0\t1620.0\t1620.0\t1620.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.497203933388974\t83.33655412148094\t8.497203933388974\t-82.20568569198305\t0\t0\t0\t0\n\t8001\t8003\t0.0001\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t466.3920569645754\t-397.5614115618737\t-466.0359395902405\t459.5258346961463\t0\t0\t0\t0\n\t8002\t8005\t0.0003\t0.0174\t0.0\t1816.0\t1816.0\t1816.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1051.8233480613615\t193.2675447555359\t-1048.798419433183\t-17.82168432117583\t0\t0\t0\t0\n\t1002\t1032\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2774.000027686353\t-205.59706380397583\t2774.000027686353\t241.65091861133186\t0\t0\t0\t0\n\t1004\t1034\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3235.000031344799\t270.85350352836997\t3235.000031344799\t-222.1247978506879\t0\t0\t0\t0\n\t1101\t1131\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4685.800046703045\t-702.9344139398078\t4685.800046703045\t804.1948438528932\t0\t0\t0\t0\n\t1202\t1232\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3018.2610428366866\t881.8817804593396\t3018.2610428366866\t-834.033540270541\t0\t0\t0\t0\n\t1301\t1331\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4120.0000411336005\t93.10322327671318\t4120.0000411336005\t-12.472763632990677\t0\t0\t0\t0\n\t1303\t1333\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6096.000059876424\t-1149.8092645909358\t6096.000059876424\t1310.4643587786607\t0\t0\t0\t0\n\t1401\t1431\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-7323.594199771415\t72.76422852827356\t7323.594199771415\t214.1294484214455\t0\t0\t0\t0\n\t2000\t2030\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2839.0000283653485\t-479.8238424694037\t2839.0000283653485\t519.2343442523052\t0\t0\t0\t0\n\t2100\t2130\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1079.0000093259107\t21.025572283151135\t1079.0000093259107\t-14.756159814034724\t0\t0\t0\t0\n\t2203\t2233\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1959.0000187014784\t-344.8466938734972\t1959.0000187014784\t364.5991056839331\t0\t0\t0\t0\n\t2302\t2332\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1118.0000111576107\t36.2964605592534\t1118.0000111576107\t-29.99759023670704\t0\t0\t0\t0\n\t2408\t2438\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6803.000066010449\t-317.17040997652026\t6803.000066010449\t544.7742552149108\t0\t0\t0\t0\n\t2503\t2533\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2232.000022242106\t-171.97487819189035\t2232.000022242106\t196.7523562415805\t0\t0\t0\t0\n\t2604\t2634\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1900.000018996151\t-163.7838972093489\t1900.000018996151\t178.83340707248993\t0\t0\t0\t0\n\t2608\t2638\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t446.2531028231139\t-39.6288557311886\t-446.2531028231139\t40.56236983677934\t0\t0\t0\t0\n\t2610\t2630\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2692.0000268740614\t-652.022978351203\t2692.0000268740614\t683.9014294322357\t0\t0\t0\t0\n\t2611\t2631\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-318.0000031582116\t-31.527057898811762\t318.0000031582116\t31.999666644811995\t0\t0\t0\t0\n\t2612\t2637\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.644876710251594e-7\t-109.94381322637439\t-8.644876710251588e-7\t109.99986926553294\t0\t0\t0\t0\n\t3103\t3133\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.9781171150047566e-6\t-540.7820047184478\t-1.978117115004738e-6\t541.9999962714782\t0\t0\t0\t0\n\t3105\t3135\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-369.0000026755244\t-81.11357392420605\t369.0000026755244\t81.70380745631658\t0\t0\t0\t0\n\t3204\t3234\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4146.000035910043\t-626.0862331428699\t4146.000035910043\t699.1362639704977\t0\t0\t0\t0\n\t3303\t3333\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-213.00000119293819\t-598.2980442228483\t213.00000119293819\t600.000004423342\t0\t0\t0\t0\n\t3402\t3432\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1218.0000121645621\t-303.9206549590183\t1218.0000121645621\t310.4491784733888\t0\t0\t0\t0\n\t3403\t3433\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2644.0000263714587\t-433.84564398696125\t2644.0000263714587\t463.62118364662325\t0\t0\t0\t0\n\t3501\t3531\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1193.0000109024252\t-215.52718973716387\t1193.0000109024252\t221.61132434809994\t0\t0\t0\t0\n\t3601\t3631\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-196.00000230123305\t-93.80474507538322\t196.00000230123305\t94.00000127467807\t0\t0\t0\t0\n\t3701\t3731\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-255.00000254892493\t-199.42799336702396\t255.00000254892493\t200.00000199605995\t0\t0\t0\t0\n\t3801\t3831\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2267.0000226438565\t502.43930421530223\t2267.0000226438565\t-477.2073607782839\t0\t0\t0\t0\n\t3805\t3835\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1381.0000147306114\t-20.428567978066845\t1381.0000147306114\t28.925634365186998\t0\t0\t0\t0\n\t3806\t3836\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.301516011007849e-7\t-372.92621892729517\t-9.301516011012756e-7\t373.50268277568193\t0\t0\t0\t0\n\t3902\t3932\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1478.0000147267156\t239.130559392132\t1478.0000147267156\t-229.23459998316838\t0\t0\t0\t0\n\t3921\t3931\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2727.1580371148057\t-692.5372390644802\t2727.1580371148057\t728.4030298785785\t0\t0\t0\t0\n\t3923\t3933\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5666.172686173887\t-1160.1775497123467\t5666.172686173887\t1299.8265634683894\t0\t0\t0\t0\n\t4001\t4031\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1344.0580526362903\t1166.453945543008\t1344.0580526362903\t-1149.0000116234678\t0\t0\t0\t0\n\t4005\t4035\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4794.000047642903\t2273.195464846301\t4794.000047642903\t-2104.002480268888\t0\t0\t0\t0\n\t4009\t4039\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-204.0000013032058\t-1731.8658758172728\t204.0000013032058\t1748.9996093936206\t0\t0\t0\t0\n\t4101\t4131\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2051.6805821545295\t-449.51146920990163\t2051.6805821545295\t470.97779651503055\t0\t0\t0\t0\n\t4102\t4132\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-9798.0000928205\t-1036.3879313846176\t9798.0000928205\t1537.0160378437508\t0\t0\t0\t0\n\t4201\t4231\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2820.000027700404\t-555.1849515103146\t2820.000027700404\t596.6397796348788\t0\t0\t0\t0\n\t4202\t4232\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-573.0000037923464\t-979.6189659953396\t573.0000037923464\t986.9999969662748\t0\t0\t0\t0\n\t5001\t5031\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-8798.800085389894\t-1413.353559536999\t8798.800085389894\t1804.2541761999544\t0\t0\t0\t0\n\t5002\t5032\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-10937.908717105727\t-1809.1915030562993\t10937.908717105727\t2325.9176920635596\t0\t0\t0\t0\n\t6102\t6132\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2688.0000264611267\t224.12125336716988\t2688.0000264611267\t-192.80696698147437\t0\t0\t0\t0\n\t6201\t6231\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2651.0000261005607\t11.883140259813214\t2651.0000261005607\t19.533665960378986\t0\t0\t0\t0\n\t6205\t6235\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-883.0000080363494\t228.62171003927781\t883.0000080363494\t-225.18387167512697\t0\t0\t0\t0\n\t6303\t6333\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3590.000035663575\t-639.996157066418\t3590.000035663575\t695.2501768997639\t0\t0\t0\t0\n\t6305\t6335\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-399.1120688184354\t26.512450202207777\t399.1120688184354\t-25.770670955554287\t0\t0\t0\t0\n\t6403\t6433\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-733.8572586702737\t74.49152741614712\t733.8572586702737\t-71.69202504801798\t0\t0\t0\t0\n\t6503\t6533\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4282.940296598685\t-123.67252015268113\t4282.940296598685\t199.63711600185545\t0\t0\t0\t0\n\t7001\t7031\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-7951.100080247162\t950.9943811471733\t7951.100080247162\t-636.7214396163225\t0\t0\t0\t0\n\t7002\t7032\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2419.866399207875\t-1648.0842676419531\t2419.866399207875\t1684.0000083218363\t0\t0\t0\t0\n\t8003\t8033\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.945169182749212e-7\t-714.5852779031604\t-9.945169182747575e-7\t716.7078819435606\t0\t0\t0\t0\n\t8004\t8034\t0.0\t0.0005\t0.0\t63175.0\t63175.0\t63175.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3248.000032470974\t-812.1989863352487\t3248.000032470974\t858.8399368411281\t0\t0\t0\t0\n];\n\n%%-----  OPF Data  -----%%\n%% cost data\n%    1    startup    shutdown    n    x1    y1    ...    xn    yn\n%    2    startup    shutdown    n    c(n-1)    ...    c0\nmpc.gencost = [\n\t2\t0.0\t0.0\t2\t23.55253\t0.0\n\t2\t0.0\t0.0\t2\t17.52574\t0.0\n\t2\t0.0\t0.0\t2\t50.253548\t0.0\n\t2\t0.0\t0.0\t2\t7.78454\t0.0\n\t2\t0.0\t0.0\t2\t7.164105000000001\t0.0\n\t2\t0.0\t0.0\t2\t32.436958\t0.0\n\t2\t0.0\t0.0\t2\t31.156469\t0.0\n\t2\t0.0\t0.0\t2\t22.737499\t0.0\n\t2\t0.0\t0.0\t2\t19.952184\t0.0\n\t2\t0.0\t0.0\t2\t31.242137\t0.0\n\t2\t0.0\t0.0\t2\t24.807784\t0.0\n\t2\t0.0\t0.0\t2\t28.383968\t0.0\n\t2\t0.0\t0.0\t2\t34.755431\t0.0\n\t2\t0.0\t0.0\t2\t7.698014\t0.0\n\t2\t0.0\t0.0\t2\t105.404954\t0.0\n\t2\t0.0\t0.0\t2\t40.082606\t0.0\n\t2\t0.0\t0.0\t2\t25.63009\t0.0\n\t2\t0.0\t0.0\t2\t103.348768\t0.0\n\t2\t0.0\t0.0\t2\t6.769987000000001\t0.0\n\t2\t0.0\t0.0\t2\t11.50831\t0.0\n\t2\t0.0\t0.0\t2\t37.856831\t0.0\n\t2\t0.0\t0.0\t2\t36.108116\t0.0\n\t2\t0.0\t0.0\t2\t49.860247\t0.0\n\t2\t0.0\t0.0\t2\t19.863282\t0.0\n\t2\t0.0\t0.0\t2\t28.216009\t0.0\n\t2\t0.0\t0.0\t2\t25.247027\t0.0\n\t2\t0.0\t0.0\t2\t39.435718\t0.0\n\t2\t0.0\t0.0\t2\t22.418634\t0.0\n\t2\t0.0\t0.0\t2\t25.395707\t0.0\n\t2\t0.0\t0.0\t2\t112.919983\t0.0\n\t2\t0.0\t0.0\t2\t29.447096\t0.0\n\t2\t0.0\t0.0\t2\t27.360187\t0.0\n\t2\t0.0\t0.0\t2\t43.05455400000001\t0.0\n\t2\t0.0\t0.0\t2\t21.95488\t0.0\n\t2\t0.0\t0.0\t2\t21.935047\t0.0\n\t2\t0.0\t0.0\t2\t0.0\t0.0\n\t2\t0.0\t0.0\t2\t32.738635\t0.0\n\t2\t0.0\t0.0\t2\t24.642891\t0.0\n\t2\t0.0\t0.0\t2\t17.386501\t0.0\n\t2\t0.0\t0.0\t2\t25.623984\t0.0\n\t2\t0.0\t0.0\t2\t36.008261\t0.0\n\t2\t0.0\t0.0\t2\t33.638878\t0.0\n\t2\t0.0\t0.0\t2\t60.295192\t0.0\n\t2\t0.0\t0.0\t2\t115.784252\t0.0\n\t2\t0.0\t0.0\t2\t19.747758\t0.0\n\t2\t0.0\t0.0\t2\t139.406671\t0.0\n\t2\t0.0\t0.0\t2\t40.62684\t0.0\n\t2\t0.0\t0.0\t2\t33.390411\t0.0\n\t2\t0.0\t0.0\t2\t9.116809\t0.0\n\t2\t0.0\t0.0\t2\t22.599236\t0.0\n\t2\t0.0\t0.0\t2\t36.557379\t0.0\n\t2\t0.0\t0.0\t2\t29.600547\t0.0\n\t2\t0.0\t0.0\t2\t23.127115\t0.0\n\t2\t0.0\t0.0\t2\t19.029025\t0.0\n\t2\t0.0\t0.0\t2\t26.628665\t0.0\n\t2\t0.0\t0.0\t2\t23.06917\t0.0\n\t2\t0.0\t0.0\t2\t19.755158\t0.0\n\t2\t0.0\t0.0\t2\t111.468783\t0.0\n\t2\t0.0\t0.0\t2\t37.36433\t0.0\n\t2\t0.0\t0.0\t2\t29.305594000000003\t0.0\n\t2\t0.0\t0.0\t2\t43.487946\t0.0\n\t2\t0.0\t0.0\t2\t18.009089\t0.0\n\t2\t0.0\t0.0\t2\t27.186796\t0.0\n\t2\t0.0\t0.0\t2\t0.0\t0.0\n\t2\t0.0\t0.0\t2\t39.855613\t0.0\n\t2\t0.0\t0.0\t2\t52.291471\t0.0\n\t2\t0.0\t0.0\t2\t32.821502\t0.0\n\t2\t0.0\t0.0\t2\t22.434142\t0.0\n\t2\t0.0\t0.0\t2\t35.060251\t0.0\n\t2\t0.0\t0.0\t2\t58.640953\t0.0\n\t2\t0.0\t0.0\t2\t40.111583\t0.0\n\t2\t0.0\t0.0\t2\t10.724076\t0.0\n\t2\t0.0\t0.0\t2\t29.604602\t0.0\n\t2\t0.0\t0.0\t2\t7.148098\t0.0\n\t2\t0.0\t0.0\t2\t14.120280000000001\t0.0\n\t2\t0.0\t0.0\t2\t32.489744\t0.0\n\t2\t0.0\t0.0\t2\t32.920521\t0.0\n\t2\t0.0\t0.0\t2\t28.879314\t0.0\n\t2\t0.0\t0.0\t2\t7.795262\t0.0\n\t2\t0.0\t0.0\t2\t14.49579\t0.0\n\t2\t0.0\t0.0\t2\t33.529629\t0.0\n\t2\t0.0\t0.0\t2\t14.148633\t0.0\n\t2\t0.0\t0.0\t2\t22.360086000000003\t0.0\n\t2\t0.0\t0.0\t2\t23.153973\t0.0\n\t2\t0.0\t0.0\t2\t32.076694\t0.0\n\t2\t0.0\t0.0\t2\t31.799668\t0.0\n\t2\t0.0\t0.0\t2\t48.375219\t0.0\n\t2\t0.0\t0.0\t2\t20.048511\t0.0\n\t2\t0.0\t0.0\t2\t13.581555000000002\t0.0\n\t2\t0.0\t0.0\t2\t31.58479\t0.0\n\t2\t0.0\t0.0\t2\t45.195796\t0.0\n\t2\t0.0\t0.0\t2\t39.759127\t0.0\n\t2\t0.0\t0.0\t2\t14.530332\t0.0\n\t2\t0.0\t0.0\t2\t15.136833\t0.0\n\t2\t0.0\t0.0\t2\t42.828324\t0.0\n\t2\t0.0\t0.0\t2\t14.38957\t0.0\n\t2\t0.0\t0.0\t2\t38.966466\t0.0\n\t2\t0.0\t0.0\t2\t15.486578\t0.0\n\t2\t0.0\t0.0\t2\t41.492611\t0.0\n\t2\t0.0\t0.0\t2\t28.466295000000002\t0.0\n\t2\t0.0\t0.0\t2\t27.255650000000003\t0.0\n\t2\t0.0\t0.0\t2\t24.837547\t0.0\n\t2\t0.0\t0.0\t2\t28.019241\t0.0\n\t2\t0.0\t0.0\t2\t11.786936\t0.0\n\t2\t0.0\t0.0\t2\t29.985739\t0.0\n\t2\t0.0\t0.0\t2\t28.815976000000003\t0.0\n\t2\t0.0\t0.0\t2\t37.698432\t0.0\n\t2\t0.0\t0.0\t2\t48.83129300000001\t0.0\n\t2\t0.0\t0.0\t2\t32.211888\t0.0\n\t2\t0.0\t0.0\t2\t105.10465600000002\t0.0\n\t2\t0.0\t0.0\t2\t37.879273\t0.0\n\t2\t0.0\t0.0\t2\t33.634935\t0.0\n\t2\t0.0\t0.0\t2\t30.107834000000004\t0.0\n\t2\t0.0\t0.0\t2\t37.793235\t0.0\n\t2\t0.0\t0.0\t2\t31.239418\t0.0\n\t2\t0.0\t0.0\t2\t28.663274\t0.0\n\t2\t0.0\t0.0\t2\t24.405861\t0.0\n\t2\t0.0\t0.0\t2\t38.01667\t0.0\n\t2\t0.0\t0.0\t2\t32.247846\t0.0\n\t2\t0.0\t0.0\t2\t24.38896\t0.0\n\t2\t0.0\t0.0\t2\t11.81616\t0.0\n\t2\t0.0\t0.0\t2\t29.852868\t0.0\n\t2\t0.0\t0.0\t2\t28.252173\t0.0\n\t2\t0.0\t0.0\t2\t102.698216\t0.0\n\t2\t0.0\t0.0\t2\t23.707527\t0.0\n\t2\t0.0\t0.0\t2\t26.935133\t0.0\n\t2\t0.0\t0.0\t2\t19.266401\t0.0\n\t2\t0.0\t0.0\t2\t27.889540000000004\t0.0\n\t2\t0.0\t0.0\t2\t20.456741\t0.0\n\t2\t0.0\t0.0\t2\t26.092954\t0.0\n\t2\t0.0\t0.0\t2\t37.210311\t0.0\n\t2\t0.0\t0.0\t2\t27.338561\t0.0\n\t2\t0.0\t0.0\t2\t7.157129\t0.0\n\t2\t0.0\t0.0\t2\t38.956112\t0.0\n\t2\t0.0\t0.0\t2\t40.642352\t0.0\n\t2\t0.0\t0.0\t2\t18.781578\t0.0\n\t2\t0.0\t0.0\t2\t43.330859000000004\t0.0\n\t2\t0.0\t0.0\t2\t31.905335\t0.0\n\t2\t0.0\t0.0\t2\t9.594434\t0.0\n\t2\t0.0\t0.0\t2\t25.215165\t0.0\n\t2\t0.0\t0.0\t2\t114.36566300000001\t0.0\n\t2\t0.0\t0.0\t2\t24.14915\t0.0\n\t2\t0.0\t0.0\t2\t24.948779000000002\t0.0\n];\n\n%column_names% pg_cost \nmpc.gen_data = {\n\t48518.212284411275\n\t12513.37848476718\n\t-4.918342903099362e-5\n\t14284.63104274197\n\t10029.747100203682\n\t19948.729367114756\n\t119354.20263694494\n\t5456.999814021272\n\t48184.524841227874\n\t18847.163393535735\n\t41726.69310457945\n\t69200.11467490303\n\t21027.035962566963\n\t42269.795296612705\n\t-0.00010484837816719315\n\t128688.98072755545\n\t105416.5612235461\n\t-0.00010277810236009676\n\t14487.772324801204\n\t8044.308770289463\n\t15142.732538168868\n\t18306.814990474868\n\t-4.8277633391236194e-5\n\t3416.48453779946\n\t19920.502552139973\n\t31634.525146623724\n\t-3.2423922606881895e-5\n\t25064.033062138395\n\t39693.49043260729\n\t-0.00011246053890725736\n\t-2.5135961059010445e-5\n\t4.580027474269441e-6\n\t-4.2114137145949853e-5\n\t27948.56251798354\n\t87016.3323176684\n\t0.0\n\t73072.63404817619\n\t66338.66323425456\n\t5528.907372910248\n\t48685.57008675707\n\t-3.112869768955601e-5\n\t-15011.453682988185\n\t-5.925394234401497e-5\n\t-0.00011525005979233266\n\t7286.922774514525\n\t-0.00013892068727684826\n\t4915.847466859382\n\t87750.00098390218\n\t6445.584027354969\n\t15593.472995498349\n\t-3.1404777852986476e-5\n\t6304.916571740103\n\t28168.826351331227\n\t11950.227819066484\n\t53683.38917561856\n\t20024.03975983451\n\t6420.426413906405\n\t-0.00011090067424441269\n\t1980.309523678295\n\t4190.6999830244395\n\t11089.426340847509\n\t40826.60517079522\n\t37544.96564958554\n\t0.0\n\t-3.7071762244811965e-5\n\t-5.1353231941461284e-5\n\t89509.42300171228\n\t33157.66220638123\n\t20685.54829443079\n\t-5.7535377831139426e-5\n\t51269.52803395394\n\t37587.88675575138\n\t8674.14847175718\n\t7.072344049306344e-6\n\t2880.5371485307983\n\t-4.409840070725808e-6\n\t-1.9147189653240972e-5\n\t8405.556610882717\n\t7623.766312108502\n\t1087.1842641437238\n\t-3.101082551539302e-5\n\t7215.802901875464\n\t13706.732854225673\n\t84998.2357320293\n\t-6.361553980800143e-6\n\t65242.76138569023\n\t-4.73556822624219e-5\n\t59042.86548482727\n\t77319.79338793599\n\t36638.356665962616\n\t-4.402636172117048e-5\n\t-3.803682468194746e-5\n\t21156.16360326767\n\t19935.209260034706\n\t-4.147193566415337e-5\n\t676.3098041008078\n\t-3.7089941591999144e-5\n\t8873.809282404669\n\t-4.0010543208517614e-5\n\t-1.8814434927477632e-5\n\t239817.01556537137\n\t147882.75631410046\n\t16074.879946870995\n\t51982.745666773786\n\t-2.4658905085335428e-5\n\t-1.618120581838468e-5\n\t565.476516674846\n\t14307.568982233583\n\t69062.28856200975\n\t-0.00010443144108384689\n\t8939.508516351925\n\t84457.3226183696\n\t4215.096799852418\n\t-2.5921749609559312e-5\n\t21648.91688848369\n\t5446.022113211351\n\t81564.3882770847\n\t9428.134246164287\n\t-3.1696474371649976e-5\n\t-2.3711304162533106e-5\n\t4715.972086191615\n\t16205.846032489584\n\t3333.7564411717394\n\t-0.00010220571287939828\n\t545.2731433598427\n\t1346.7566737101965\n\t74117.84538252416\n\t-2.657873867557671e-5\n\t8917.917016729538\n\t-2.4475679421289186e-5\n\t-3.6434414407458555e-5\n\t77559.49833199392\n\t29945.428035384964\n\t12972.385422538215\n\t24263.484381143913\n\t1.8781763131898632\n\t23869.513464669522\n\t31203.417941058655\n\t6629.753960198189\n\t5043.033049944084\n\t-0.00011373858672322731\n\t61821.824618109815\n\t17164.76012353442\n};\n\nmpc.multinetwork = false;\n\nmpc.multiinfrastructure = false;\n\n"