"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case2742_goc\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t35250\t3\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35251\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35252\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35253\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35254\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35255\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35256\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35257\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35258\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35259\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35260\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35261\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35262\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35263\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35264\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35265\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35266\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35267\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35268\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35269\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35270\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35271\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35272\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35273\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35274\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35275\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35276\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35277\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35278\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35279\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35280\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35281\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35282\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35283\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35284\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35285\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35286\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35287\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35288\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35289\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35290\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35292\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35293\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35294\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35295\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35296\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35297\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35298\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35299\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35300\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35301\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35302\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35303\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35304\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35305\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35306\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35307\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35343\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35344\t2\t0.0\t0.0\t0.0\t48.1477067132\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35345\t1\t43.4\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35346\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35347\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35348\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35349\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35350\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35351\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35352\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35353\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35354\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35355\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35356\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35357\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35358\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35359\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35360\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35361\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35362\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35364\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35365\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35366\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35367\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35368\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35369\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35370\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35371\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35372\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35373\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35374\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35375\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35376\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35424\t1\t3.27\t0.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35425\t1\t2.84\t0.62\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35426\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35427\t1\t5.96\t1.26\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35428\t1\t18.08\t4.77\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35429\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35430\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35431\t1\t28.62\t5.81\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35432\t1\t15.4\t4.07\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35433\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35434\t1\t3.72\t1.14\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35435\t1\t4.01\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35436\t1\t9.63\t2.84\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35437\t1\t6.619999999999999\t1.38\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35438\t1\t27.46\t7.000000000000001\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35439\t1\t10.85\t2.32\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35440\t1\t13.55\t4.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35441\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35442\t1\t12.29\t3.8\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35443\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35444\t1\t6.550000000000001\t1.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35445\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35446\t1\t15.2\t4.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35447\t1\t10.33\t2.64\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35448\t1\t11.42\t2.43\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35449\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35450\t1\t5.64\t1.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35451\t1\t8.22\t1.9220000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35452\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35453\t1\t6.69\t2.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35454\t1\t6.65\t2.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35455\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35456\t1\t13.47\t2.88\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35457\t1\t25.2\t5.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35458\t1\t15.27\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35459\t1\t6.2\t-1.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35460\t1\t7.68\t-2.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35461\t1\t6.460000000000001\t1.325\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35462\t1\t0.52\t0.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35463\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35464\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35465\t1\t11.51\t2.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35466\t1\t7.5600000000000005\t1.539\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35467\t1\t6.559999999999999\t1.516\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35468\t1\t9.77\t1.899\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35469\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35470\t1\t5.2\t1.072\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35471\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35472\t1\t4.5\t0.9039999999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35473\t1\t7.12\t1.46\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35474\t1\t3.44\t1.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35475\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35476\t1\t7.6499999999999995\t1.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35477\t1\t8.46\t1.9610000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35478\t1\t20.07\t3.998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35479\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35480\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35481\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35482\t1\t4.58\t0.9340000000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35483\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35484\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35485\t1\t15.09\t3.2\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35486\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35487\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35488\t1\t10.99\t2.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35489\t1\t1.95\t0.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35490\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35491\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35492\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35493\t1\t4.11\t0.8699999999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35494\t1\t10.13\t2.16\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35495\t1\t1.77\t0.53\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35496\t1\t4.14\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35497\t1\t8.09\t1.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35498\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35499\t1\t3.7599999999999993\t0.881\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35500\t1\t1.7000000000000002\t0.45000000000000007\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35501\t1\t5.07\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35502\t1\t4.67\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35503\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35504\t1\t8.56\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35505\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35506\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35507\t1\t21.95\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35508\t1\t5.83\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35509\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35510\t1\t52.349999999999994\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35511\t1\t8.97\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35512\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35513\t1\t5.54\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35514\t1\t2.33\t0.2\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35515\t1\t25.96\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35516\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35517\t1\t10.29\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35518\t1\t0.0\t0.0\t0.0\t29.999985937600005\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35519\t1\t11.51\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35520\t1\t6.59\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35521\t1\t4.12\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35522\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35523\t1\t6.06\t-2.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35524\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35525\t1\t5.46\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35526\t1\t8.77\t2.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35527\t1\t6.59\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35528\t1\t5.57\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35529\t1\t6.75\t2.2\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35530\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35532\t1\t4.44\t1.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35533\t1\t20.83\t4.718\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35534\t1\t4.52\t1.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35535\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35536\t1\t1.86\t0.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35537\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35538\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35539\t1\t13.23\t3.9900000000000007\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35540\t1\t4.24\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35541\t1\t4.9\t1.141\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35542\t1\t15.049999999999999\t3.454\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35543\t1\t19.88\t-20.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35544\t1\t9.98\t2.305\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35545\t1\t6.67\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35546\t1\t10.67\t3.15\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35547\t1\t24.62\t5.23\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35548\t1\t4.71\t1.02\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35549\t1\t9.51\t2.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35550\t1\t16.73\t4.37\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35551\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35552\t1\t8.59\t1.81\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35553\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35554\t1\t7.39\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35555\t1\t59.82999999999999\t12.48\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35556\t1\t9.54\t2.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35557\t1\t13.639999999999999\t4.01\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35558\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35559\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35560\t1\t1.21\t0.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35561\t1\t26.979999999999997\t6.066\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35562\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35563\t1\t15.370000000000001\t3.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35564\t1\t5.76\t1.22\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35565\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35566\t1\t2.44\t0.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35567\t1\t2.09\t0.45000000000000007\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35568\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35569\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35570\t1\t3.51\t1.07\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35571\t1\t4.34\t1.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35572\t1\t6.480000000000001\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35573\t1\t15.47\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35574\t1\t21.22\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35575\t1\t5.64\t1.294\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35576\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35577\t1\t10.83\t2.7\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35578\t1\t7.15\t1.654\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35579\t1\t13.239999999999998\t2.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35580\t1\t400.0\t100.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35581\t1\t2.33\t0.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35582\t1\t7.109999999999999\t1.409\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35583\t1\t3.65\t0.8420000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35584\t1\t4.35\t0.996\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35585\t1\t5.81\t1.172\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35586\t1\t3.7699999999999996\t0.8100000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35587\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35588\t1\t12.07\t2.811\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35589\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35590\t1\t12.509999999999998\t2.69\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35591\t1\t2.8\t0.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35592\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35593\t1\t4.1\t1.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35594\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35595\t1\t13.019999999999998\t3.9\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35596\t1\t171.29\t51.5\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35597\t1\t14.529999999999998\t3.7599999999999993\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35598\t1\t13.41\t3.46\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35599\t1\t5.64\t1.22\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35600\t1\t6.09\t1.8399999999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35601\t1\t12.11\t3.15\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35602\t1\t39.17\t8.4\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35603\t1\t23.19\t6.63\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35604\t1\t2.18\t0.4699999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35605\t1\t2.09\t0.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35606\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35607\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35608\t1\t8.56\t1.8399999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35609\t1\t10.82\t2.152\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35610\t1\t7.08\t1.82\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35611\t1\t10.74\t2.76\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35612\t1\t4.99\t1.06\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35613\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35614\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35615\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35616\t1\t11.17\t2.35\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35617\t1\t3.53\t0.9199999999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35618\t1\t4.89\t1.3\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35619\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35620\t1\t1.8399999999999999\t0.49\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35621\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35622\t1\t14.469999999999999\t4.23\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35623\t1\t2.76\t0.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35624\t1\t2.23\t0.49\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35625\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35626\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35627\t1\t2.3\t0.49\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35628\t1\t4.06\t0.8699999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35629\t1\t6.4399999999999995\t1.279\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35630\t1\t2.28\t0.7\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35631\t1\t2.68\t0.57\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35632\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35633\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35634\t1\t12.16\t3.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35637\t1\t5.09\t1.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35638\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35639\t1\t10.28\t3.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35640\t1\t31.230000000000004\t6.61\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35641\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35642\t1\t10.17\t2.29\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35643\t1\t2.79\t0.84\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35644\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35645\t1\t5.98\t1.79\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35646\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35647\t1\t9.01\t2.74\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35648\t1\t2.73\t0.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35649\t1\t4.85\t1.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35650\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35651\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35652\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35653\t1\t3.56\t0.77\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35654\t1\t9.51\t2.01\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35655\t1\t4.24\t0.865\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35656\t1\t7.490000000000001\t1.509\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35657\t1\t4.06\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35658\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35659\t1\t6.47\t1.302\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35660\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35661\t1\t4.58\t0.98\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35662\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35663\t1\t23.85\t4.626\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35664\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35665\t1\t4.85\t1.46\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35666\t1\t3.25\t0.72\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35667\t1\t7.89\t2.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35668\t1\t8.44\t2.23\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35669\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35670\t1\t7.03\t1.5\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35671\t1\t5.68\t1.43\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35672\t1\t2.6\t0.78\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35673\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35674\t1\t3.73\t1.14\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35675\t1\t2.42\t0.52\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35676\t1\t3.7599999999999993\t0.8100000000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35677\t1\t2.86\t0.84\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35678\t1\t26.11\t5.41\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35679\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35680\t1\t4.48\t0.97\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35681\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35682\t1\t17.83\t3.569\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35683\t1\t6.860000000000001\t1.47\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35684\t1\t7.719999999999999\t1.585\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35685\t1\t11.13\t2.275\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35686\t1\t21.26\t4.886\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35687\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35688\t1\t4.95\t1.134\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35689\t1\t11.1\t2.512\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35690\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35691\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35692\t1\t6.890000000000001\t1.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35693\t1\t12.2\t3.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35694\t1\t6.41\t1.72\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35695\t1\t2.98\t0.91\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35696\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35697\t1\t13.900000000000002\t3.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35698\t1\t14.249999999999998\t3.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35699\t1\t7.780000000000001\t2.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35700\t1\t8.64\t1.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35701\t1\t15.53\t4.63\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35702\t1\t8.19\t1.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35703\t1\t4.47\t1.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35704\t1\t14.49\t3.18\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35705\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35706\t1\t11.73\t2.47\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35707\t1\t11.19\t3.39\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35708\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35709\t1\t48.79\t12.67\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35710\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35711\t1\t27.68\t8.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35712\t1\t6.43\t1.96\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35713\t1\t17.6\t5.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35714\t1\t32.09\t9.46\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35715\t1\t7.9399999999999995\t1.67\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35716\t1\t10.7\t3.2300000000000004\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35717\t1\t4.42\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35718\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35719\t1\t4.67\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35720\t1\t2.19\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35721\t1\t3.9900000000000007\t0.9340000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35722\t1\t4.26\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35723\t1\t2.86\t0.567\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35724\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35725\t1\t1.9900000000000002\t0.4670000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35726\t1\t6.59\t1.509\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35727\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35728\t1\t21.84\t4.243\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35729\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35730\t1\t19.94\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35731\t1\t3.81\t0.8960000000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35732\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35733\t1\t3.74\t0.8199999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35734\t1\t9.5\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35735\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35736\t1\t10.83\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35737\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35738\t1\t7.62\t1.555\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35739\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35740\t1\t4.77\t-2.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35741\t1\t3.5699999999999994\t0.728\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35742\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35743\t1\t6.45\t1.333\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35744\t1\t10.74\t2.497\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35745\t1\t6.619999999999999\t1.42\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35746\t1\t4.43\t-2.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35747\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35748\t1\t5.09\t1.164\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35749\t1\t27.18\t6.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35750\t1\t25.41\t4.978\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35751\t1\t6.47\t1.35\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35752\t1\t16.83\t4.34\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35753\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35754\t1\t3.3099999999999996\t0.8699999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35755\t1\t5.47\t1.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35756\t1\t20.33\t5.13\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35757\t1\t10.72\t2.72\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35758\t1\t6.619999999999999\t1.41\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35759\t1\t5.61\t1.118\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35760\t1\t7.61\t1.754\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35761\t1\t6.819999999999999\t1.47\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35762\t1\t3.6900000000000004\t0.728\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35763\t1\t18.87\t3.94\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35764\t1\t11.06\t2.39\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35765\t1\t5.4\t1.103\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35766\t1\t4.54\t1.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35767\t1\t2.41\t0.63\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35768\t1\t12.839999999999998\t3.8900000000000006\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35769\t1\t8.12\t1.884\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35770\t1\t19.49\t-11.14\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35771\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35772\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35773\t1\t2.75\t0.72\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35774\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35775\t1\t9.0\t2.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35776\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35777\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35778\t1\t3.74\t1.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35779\t1\t4.68\t0.927\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35780\t1\t19.72\t3.914\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35781\t1\t2.23\t0.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35782\t1\t6.909999999999999\t1.371\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35783\t1\t18.98\t4.396\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35784\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35785\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35786\t1\t27.37\t6.273\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35787\t1\t5.65\t1.7000000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35788\t1\t4.62\t0.9899999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35789\t1\t4.87\t1.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35790\t1\t4.25\t0.9199999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35791\t1\t16.09\t3.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35792\t1\t5.62\t1.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35793\t1\t7.980000000000001\t1.8610000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35794\t1\t13.76\t2.757\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35795\t1\t4.73\t1.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35796\t1\t27.26\t5.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35797\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35798\t1\t12.47\t2.62\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35799\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35800\t1\t3.6699999999999995\t0.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35801\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35802\t1\t7.31\t1.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35803\t1\t9.47\t1.9450000000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35804\t1\t9.38\t2.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35805\t1\t27.200000000000003\t6.142\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35806\t1\t34.5\t7.28\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35807\t1\t2.56\t0.521\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35808\t1\t5.08\t1.08\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35809\t1\t21.44\t4.59\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35810\t1\t32.02\t7.184\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35811\t1\t17.94\t3.9830000000000005\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35812\t1\t15.67\t3.5610000000000004\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35813\t1\t5.7\t1.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35814\t1\t9.67\t2.252\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35815\t1\t10.07\t3.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35816\t1\t4.75\t1.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35817\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35818\t1\t43.05\t9.788\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35819\t1\t44.04\t9.934\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35820\t1\t35.45\t7.26\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35821\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35822\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35823\t1\t5.06\t1.06\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35824\t1\t4.78\t0.9570000000000001\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35825\t1\t4.76\t1.02\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35826\t1\t7.490000000000001\t2.25\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35827\t1\t6.02\t1.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35828\t1\t3.85\t0.8500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35829\t1\t3.18\t0.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35830\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35831\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35832\t1\t6.58\t2.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35833\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35834\t1\t31.209999999999997\t8.12\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35835\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35836\t1\t5.23\t1.6099999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35837\t1\t3.7599999999999993\t1.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35838\t1\t6.6000000000000005\t2.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35839\t1\t2.52\t0.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35840\t1\t2.03\t0.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35841\t1\t4.34\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35842\t1\t15.15\t3.9\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35843\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35844\t1\t8.27\t2.55\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35845\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35846\t1\t5.44\t1.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35847\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35848\t1\t7.77\t2.38\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35849\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35850\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35851\t1\t8.42\t1.8399999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35852\t1\t3.7800000000000002\t1.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35853\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35854\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35855\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35856\t1\t4.65\t1.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35857\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35858\t1\t3.84\t1.01\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35859\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35860\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35861\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35862\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35863\t1\t14.14\t3.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35864\t1\t6.550000000000001\t1.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35865\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35866\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35867\t1\t9.29\t2.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35868\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35869\t1\t2.53\t0.505\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35870\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35871\t1\t3.07\t0.9399999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35872\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35873\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35874\t1\t7.359999999999999\t2.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35875\t1\t7.870000000000001\t1.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35876\t1\t11.68\t2.719\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35877\t1\t3.6799999999999997\t0.735\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35878\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35879\t1\t13.73\t2.665\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35880\t1\t2.46\t0.559\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35881\t1\t6.14\t1.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35882\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35883\t1\t2.94\t0.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35884\t1\t2.9\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35885\t1\t12.38\t3.7699999999999996\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35886\t1\t3.8900000000000006\t0.84\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35887\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35888\t1\t5.09\t1.11\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35889\t1\t35.08\t7.46\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35890\t1\t9.42\t2.07\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35891\t1\t7.470000000000001\t1.762\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35892\t1\t8.31\t1.76\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35893\t1\t3.6000000000000005\t0.78\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35894\t1\t11.33\t2.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35895\t1\t19.46\t3.8830000000000005\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35896\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35897\t1\t15.620000000000001\t3.424\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35898\t1\t10.87\t2.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35899\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35900\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35901\t1\t23.39\t4.88\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35902\t1\t6.860000000000001\t1.379\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35903\t1\t12.33\t2.527\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35904\t1\t4.95\t1.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35905\t1\t6.87\t1.47\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35906\t1\t6.05\t1.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35907\t1\t4.8\t1.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35908\t1\t4.33\t1.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35909\t1\t44.2\t11.23\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35910\t1\t4.81\t1.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35911\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35912\t1\t10.94\t2.34\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35913\t1\t8.01\t2.48\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35914\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35915\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35916\t1\t14.13\t4.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35917\t1\t9.51\t2.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35918\t1\t5.1\t1.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35919\t1\t10.62\t2.34\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35920\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35921\t1\t6.25\t1.8900000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35922\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35923\t1\t13.18\t3.4300000000000006\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35924\t1\t7.75\t2.01\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35925\t1\t12.25\t2.834\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35926\t1\t8.4\t2.47\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35927\t1\t4.54\t1.37\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35928\t1\t10.5\t2.78\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35929\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35930\t1\t4.53\t1.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35931\t1\t10.04\t2.22\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35932\t1\t5.18\t1.36\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35933\t1\t9.75\t2.93\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35934\t1\t8.98\t2.27\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35935\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35936\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35937\t1\t24.94\t5.15\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35938\t1\t8.52\t2.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35939\t1\t7.24\t1.54\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35940\t1\t3.7699999999999996\t0.758\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35941\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35942\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35943\t1\t13.570000000000002\t4.13\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35944\t1\t6.06\t1.8799999999999997\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35945\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35946\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35947\t1\t6.950000000000001\t1.8500000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35948\t1\t10.14\t2.21\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35949\t1\t8.22\t1.78\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35950\t1\t2.33\t0.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35951\t1\t14.19\t3.7800000000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35952\t1\t2.71\t0.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35953\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35954\t1\t6.800000000000001\t1.46\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35955\t1\t10.0\t2.14\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35956\t1\t11.29\t2.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35957\t1\t5.61\t1.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35958\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35959\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35960\t1\t16.85\t4.4\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35961\t1\t6.39\t1.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35962\t1\t11.57\t2.95\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35963\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35964\t1\t20.36\t4.32\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35965\t1\t18.14\t3.546\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35966\t1\t21.24\t4.47\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35967\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35968\t1\t13.019999999999998\t2.72\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35969\t1\t33.16\t7.536\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35970\t1\t8.11\t2.14\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35971\t1\t5.63\t1.72\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35972\t1\t7.84\t2.07\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35973\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35974\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35975\t1\t7.580000000000001\t1.7769999999999997\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35976\t1\t5.47\t1.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35977\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35978\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35979\t1\t19.83\t4.013\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35980\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35981\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35982\t1\t3.46\t1.03\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35983\t1\t2.05\t0.55\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35984\t1\t3.6900000000000004\t0.9899999999999999\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35985\t1\t3.3099999999999996\t0.9899999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35986\t1\t11.16\t3.29\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35987\t1\t8.34\t2.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35988\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35989\t1\t5.79\t1.77\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35990\t1\t10.9\t2.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35991\t1\t7.26\t1.53\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35992\t1\t11.74\t2.47\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35993\t1\t3.06\t0.8\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35994\t1\t8.15\t1.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35995\t1\t36.36\t7.580000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35996\t1\t6.54\t1.95\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35997\t1\t6.570000000000001\t1.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35998\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35999\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36000\t1\t5.53\t1.46\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36001\t1\t7.2700000000000005\t1.94\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36002\t1\t6.0\t1.3\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36003\t1\t13.119999999999997\t3.47\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36004\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36005\t1\t5.79\t1.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36006\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36007\t1\t7.33\t1.58\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36008\t1\t6.619999999999999\t2.01\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36009\t1\t2.57\t0.67\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36010\t1\t5.96\t1.26\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36011\t1\t2.35\t0.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36012\t1\t17.73\t3.7800000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36013\t1\t3.42\t0.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36014\t1\t11.27\t2.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36015\t1\t25.069999999999997\t4.955\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36016\t1\t6.12\t1.44\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36017\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36018\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36019\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36020\t1\t5.09\t1.026\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36021\t1\t3.94\t0.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36022\t1\t14.96\t2.979\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36023\t1\t12.32\t2.872\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36024\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36025\t1\t22.61\t5.208\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36026\t1\t13.29\t2.87\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36027\t1\t4.53\t0.9340000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36028\t1\t18.55\t3.6000000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36029\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36030\t1\t16.35\t3.791\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36031\t1\t10.75\t2.89\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36032\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36033\t1\t4.4\t0.8880000000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36034\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36035\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36036\t1\t2.41\t0.49\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36037\t1\t9.26\t1.9799999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36038\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36039\t1\t6.07\t1.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36040\t1\t7.629999999999999\t1.66\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36041\t1\t7.249999999999999\t1.8900000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36042\t1\t8.44\t1.677\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36043\t1\t4.33\t1.13\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36044\t1\t8.16\t2.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36045\t1\t6.75\t1.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36046\t1\t3.51\t1.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36047\t1\t13.26\t3.8699999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36048\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36049\t1\t10.36\t2.28\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36050\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36051\t1\t20.93\t5.35\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36052\t1\t3.39\t0.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36053\t1\t28.800000000000004\t7.46\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36054\t1\t25.120000000000005\t5.27\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36055\t1\t41.73\t11.92\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36056\t1\t4.28\t0.91\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36057\t1\t2.96\t0.64\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36058\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36059\t1\t2.63\t0.536\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36060\t1\t4.69\t1.03\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36061\t1\t1.43\t0.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36062\t1\t2.99\t0.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36063\t1\t2.29\t0.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36064\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36065\t1\t1.52\t0.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36066\t1\t2.34\t0.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36067\t1\t2.51\t0.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36068\t1\t2.56\t0.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36069\t1\t4.85\t1.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36070\t1\t3.05\t0.93\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36071\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36072\t1\t7.519999999999999\t1.524\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36073\t1\t5.0\t1.179\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36074\t1\t4.63\t0.942\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36075\t1\t9.71\t2.206\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36076\t1\t7.26\t1.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36077\t1\t4.58\t0.9039999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36078\t1\t2.49\t0.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36079\t1\t4.04\t0.8500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36080\t1\t2.63\t0.62\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36081\t1\t5.61\t1.302\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36082\t1\t6.07\t1.29\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36083\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36084\t1\t2.49\t0.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36085\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36086\t1\t5.7\t1.156\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36087\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36088\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36089\t1\t1.91\t0.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36090\t1\t55.42\t10.684\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36091\t1\t8.84\t1.754\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36092\t1\t2.26\t0.45199999999999996\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36093\t1\t4.75\t1.126\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36094\t1\t4.53\t0.919\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36095\t1\t2.27\t0.528\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36096\t1\t3.0\t0.689\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36097\t1\t9.58\t2.144\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36098\t1\t17.67\t3.424\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36099\t1\t2.76\t0.643\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36100\t1\t6.69\t1.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36101\t1\t5.73\t1.363\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36102\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36103\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36104\t1\t11.06\t2.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36105\t1\t3.06\t0.628\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36106\t1\t5.54\t1.141\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36107\t1\t6.36\t1.256\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36108\t1\t10.4\t2.405\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36109\t1\t16.5\t3.753\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36110\t1\t6.14\t1.264\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36111\t1\t2.98\t0.605\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36112\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36113\t1\t5.3\t1.057\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36114\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36115\t1\t14.540000000000001\t3.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36116\t1\t11.54\t2.627\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36117\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36118\t1\t10.92\t2.221\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36119\t1\t5.36\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36120\t1\t7.28\t1.501\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36121\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36122\t1\t14.360000000000001\t3.309\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36123\t1\t3.53\t0.76\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36124\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36125\t1\t8.16\t1.624\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36126\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36127\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36128\t1\t10.11\t2.374\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36129\t1\t16.9\t3.868\t0.0\t9.99999572631\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36130\t1\t11.59\t2.719\t0.0\t9.99999404268\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36131\t1\t20.27\t4.27\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36132\t1\t16.79\t3.71\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36133\t1\t11.26\t2.589\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36134\t1\t13.43\t4.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36135\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36136\t1\t6.77\t2.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36137\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36138\t1\t14.400000000000002\t3.2240000000000006\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36139\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36140\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36141\t1\t64.58\t13.58\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36142\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36143\t1\t6.08\t1.241\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36144\t1\t29.79\t6.831999999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36145\t1\t21.67\t4.978\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36146\t1\t4.36\t0.9199999999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36147\t1\t3.4300000000000006\t0.781\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36148\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36149\t1\t41.21\t9.168\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36150\t1\t26.71\t6.104\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36151\t1\t8.38\t1.624\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36152\t1\t7.62\t1.501\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36153\t1\t9.95\t1.976\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36154\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36155\t1\t7.200000000000001\t1.616\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36156\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36157\t1\t30.159999999999997\t6.36\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36158\t1\t6.01\t1.3\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36159\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36160\t1\t6.7\t1.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36161\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36162\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36163\t1\t5.77\t1.23\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36164\t1\t22.1\t4.65\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36165\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36166\t1\t29.270000000000003\t6.25\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36167\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36168\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36169\t1\t22.2\t4.68\t0.0\t9.99998577899\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36170\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36171\t1\t18.7\t3.7450000000000006\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36172\t1\t13.56\t2.89\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36173\t1\t8.56\t1.87\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36174\t1\t17.33\t3.61\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36175\t1\t11.99\t2.51\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36176\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36177\t1\t1.9299999999999997\t0.57\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36178\t1\t0.12\t0.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36179\t1\t2.19\t0.57\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36180\t1\t6.370000000000001\t1.8900000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36181\t1\t2.83\t0.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36182\t1\t2.96\t0.64\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36183\t1\t8.4\t2.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36184\t1\t4.71\t1.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36185\t1\t3.1300000000000003\t0.67\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36186\t1\t2.97\t0.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36187\t1\t4.69\t0.95\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36188\t1\t2.85\t0.574\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36189\t1\t2.93\t0.62\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36190\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36191\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36192\t1\t2.84\t0.8500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36193\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36194\t1\t1.94\t0.45999999999999996\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36195\t1\t4.28\t0.9399999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36196\t1\t4.27\t1.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36197\t1\t4.35\t0.93\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36198\t1\t3.15\t0.8100000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36199\t1\t8.35\t1.968\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36200\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36201\t1\t3.75\t0.79\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36202\t1\t3.3099999999999996\t0.682\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36203\t1\t7.85\t1.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36204\t1\t11.16\t2.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36205\t1\t6.58\t1.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36206\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36207\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36208\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36209\t1\t22.92\t5.87\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36210\t1\t11.33\t2.93\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36211\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36212\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36213\t1\t4.38\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36214\t1\t10.74\t2.27\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36215\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36216\t1\t4.56\t1.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36217\t1\t7.85\t2.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36218\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36219\t1\t3.3099999999999996\t0.72\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36220\t1\t2.51\t0.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36221\t1\t3.5900000000000003\t0.8420000000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36222\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36223\t1\t5.27\t1.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36224\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36225\t1\t7.95\t2.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36226\t1\t1.8500000000000003\t0.49\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36227\t1\t0.96\t0.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36228\t1\t5.98\t1.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36229\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36230\t1\t1.5700000000000003\t0.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36231\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36232\t1\t7.13\t2.19\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36233\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36234\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36235\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36236\t1\t5.07\t1.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36237\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36238\t1\t6.64\t1.45\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36239\t1\t104.43\t27.029999999999998\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36240\t1\t4.18\t0.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36241\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36242\t1\t3.56\t1.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36243\t1\t1.1\t0.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36244\t1\t1.92\t0.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36245\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36246\t1\t2.75\t0.58\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36247\t1\t1.8799999999999997\t0.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36248\t1\t9.65\t2.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36249\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36250\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36251\t1\t7.5600000000000005\t1.7390000000000003\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36252\t1\t15.380000000000003\t4.64\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36253\t1\t145.66\t36.9\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36254\t1\t89.09\t23.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36255\t1\t6.58\t1.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36256\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36257\t1\t8.41\t2.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36258\t1\t9.38\t2.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36259\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36260\t1\t13.22\t3.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36261\t1\t7.51\t1.6399999999999997\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36262\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36263\t1\t9.83\t2.259\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36264\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36265\t1\t12.47\t2.7\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36266\t1\t21.21\t4.297\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36267\t1\t13.19\t2.696\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36268\t1\t11.54\t2.627\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36269\t1\t8.15\t2.49\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36270\t1\t6.99\t1.593\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36271\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36272\t1\t13.58\t2.658\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36273\t1\t9.65\t2.08\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36274\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36275\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36276\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36277\t1\t12.08\t2.757\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36278\t1\t9.65\t1.9220000000000002\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36279\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36280\t1\t13.36\t2.642\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36281\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36282\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36283\t1\t4.8\t1.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36284\t1\t7.1\t1.654\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36285\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36286\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36287\t1\t6.709999999999999\t1.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36288\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36289\t1\t2.7\t0.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36290\t1\t3.34\t0.7\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36291\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36292\t1\t46.49\t9.37\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36293\t1\t15.810000000000002\t4.1\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36294\t1\t17.63\t3.7699999999999996\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36295\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36296\t1\t12.83\t3.92\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36297\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36298\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36299\t1\t2.38\t0.64\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36300\t1\t59.79\t15.46\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36301\t1\t8.56\t2.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36302\t1\t4.76\t1.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36303\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36304\t1\t2.02\t0.483\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36305\t1\t8.12\t2.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36306\t1\t8.79\t1.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36307\t1\t5.68\t1.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36308\t1\t3.46\t1.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36309\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36310\t1\t6.800000000000001\t2.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36311\t1\t7.75\t2.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36312\t1\t8.52\t2.28\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36313\t1\t9.03\t2.76\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36314\t1\t11.62\t3.5900000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36315\t1\t3.81\t1.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36316\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36317\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36318\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36319\t1\t1.87\t0.4099999999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36320\t1\t6.88\t1.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36321\t1\t5.86\t1.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36322\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36323\t1\t8.3\t2.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36324\t1\t14.88\t4.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36325\t1\t11.84\t3.1\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36326\t1\t10.14\t2.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36327\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36328\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36329\t1\t7.13\t1.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36330\t1\t5.57\t1.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36331\t1\t14.32\t3.72\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36332\t1\t8.83\t2.6\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36333\t1\t7.290000000000001\t2.17\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36334\t1\t10.46\t3.16\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36335\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36336\t1\t17.2\t3.62\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36337\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36338\t1\t17.27\t4.52\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36339\t1\t7.32\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36340\t1\t10.4\t2.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36341\t1\t3.9\t0.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36342\t1\t7.28\t1.8900000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36343\t1\t16.91\t3.5900000000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36344\t1\t1.01\t0.27\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36345\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36346\t1\t1.05\t0.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36347\t1\t18.74\t5.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36348\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36349\t1\t4.19\t0.9199999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36350\t1\t6.559999999999999\t1.7000000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36351\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36352\t1\t1.14\t0.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36353\t1\t6.02\t1.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36354\t1\t1.9900000000000002\t0.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36355\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36356\t1\t1.34\t0.35\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36357\t1\t1.8399999999999999\t0.437\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36358\t1\t2.86\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36359\t1\t76.7\t16.02\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36360\t1\t13.87\t3.63\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36361\t1\t53.949999999999996\t14.249999999999998\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36362\t1\t19.85\t5.88\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36363\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36364\t1\t4.38\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36365\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36366\t1\t28.96\t8.74\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36367\t1\t20.55\t6.12\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36368\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36369\t1\t4.43\t0.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36370\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36371\t1\t5.23\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36372\t1\t350.03\t89.56\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36373\t1\t2.6\t0.56\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36374\t1\t2.65\t0.7\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36375\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36376\t1\t5.26\t1.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36377\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36378\t1\t33.49\t9.83\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36380\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36381\t1\t5.55\t1.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36382\t1\t7.690000000000001\t1.69\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36383\t1\t16.0\t3.37\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36384\t1\t7.12\t1.55\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36385\t1\t7.470000000000001\t1.6200000000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36386\t1\t21.1\t5.46\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36387\t1\t7.71\t1.555\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36388\t1\t3.2099999999999995\t0.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36389\t1\t12.57\t2.864\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36390\t1\t1.94\t0.4099999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36391\t1\t6.93\t1.47\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36392\t1\t9.27\t1.823\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36393\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36394\t1\t10.79\t2.36\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36395\t1\t6.75\t1.539\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36396\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36397\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36398\t1\t4.38\t0.8500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36399\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36400\t1\t2.94\t0.582\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36401\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36402\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36403\t1\t10.98\t2.37\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36405\t1\t20.63\t4.39\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36406\t1\t5.96\t1.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36407\t1\t3.93\t0.8699999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36408\t1\t7.5600000000000005\t1.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36409\t1\t6.43\t1.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36410\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36411\t1\t16.91\t5.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36412\t1\t3.63\t1.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36413\t1\t4.51\t0.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36414\t1\t7.1\t1.8500000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36415\t1\t5.0\t1.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36416\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36417\t1\t9.87\t2.259\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36418\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36419\t1\t35.13\t7.919\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36420\t1\t10.51\t2.28\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36421\t1\t11.68\t2.727\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36422\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36423\t1\t6.76\t1.516\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36424\t1\t62.3\t13.855\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36425\t1\t20.07\t4.557\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36426\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36427\t1\t12.01\t2.688\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36428\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36429\t1\t14.08\t3.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36430\t1\t14.400000000000002\t2.926\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36431\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36432\t1\t7.090000000000001\t2.11\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36433\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36434\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36435\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36436\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36437\t1\t17.26\t3.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36438\t1\t7.2700000000000005\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36439\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36440\t1\t3.2799999999999994\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36441\t1\t5.67\t1.23\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36442\t1\t11.95\t3.1\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36443\t1\t10.58\t3.2300000000000004\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36444\t1\t4.74\t1.44\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36445\t1\t8.65\t1.7310000000000003\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36446\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36447\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36448\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36449\t1\t4.82\t1.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36450\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36451\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36452\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36453\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36454\t1\t6.18\t1.8799999999999997\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36455\t1\t8.71\t1.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36456\t1\t6.34\t1.38\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36457\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36458\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36459\t1\t1.39\t0.29\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36460\t1\t5.75\t1.156\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36461\t1\t4.45\t1.38\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36462\t1\t13.68\t2.94\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36463\t1\t1.67\t0.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36464\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36465\t1\t12.1\t2.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36466\t1\t3.17\t0.8199999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36467\t1\t7.629999999999999\t2.28\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36468\t1\t6.4\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36469\t1\t12.520000000000001\t2.57\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36470\t1\t6.3\t1.34\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36471\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36472\t1\t5.48\t1.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36473\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36474\t1\t4.11\t0.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36475\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36476\t1\t14.21\t3.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36477\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36478\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36479\t1\t18.75\t4.83\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36480\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36481\t1\t6.81\t1.47\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36482\t1\t4.9\t1.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36483\t1\t16.65\t4.39\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36484\t1\t3.54\t0.93\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36485\t1\t0.04\t0.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36486\t1\t20.74\t6.24\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36487\t1\t66.02\t15.279000000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36488\t1\t8.0\t1.616\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36489\t1\t5.0\t1.011\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36490\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36491\t1\t17.38\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36492\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36493\t1\t19.15\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36494\t1\t8.57\t1.9299999999999997\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36495\t1\t5.6\t1.2\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36496\t1\t13.76\t2.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36497\t1\t3.9900000000000007\t0.7890000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36498\t1\t4.71\t0.942\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36499\t1\t5.15\t1.172\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36500\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36501\t1\t3.75\t0.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36502\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36503\t1\t34.74\t10.13\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36504\t1\t17.52\t4.45\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36505\t1\t11.95\t3.4799999999999995\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36506\t1\t26.479999999999997\t6.88\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36507\t1\t6.09\t1.8799999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36508\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36509\t1\t7.9\t1.7000000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36510\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36511\t1\t3.32\t1.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36512\t1\t3.03\t0.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36513\t1\t5.0\t1.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36514\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36515\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36516\t1\t18.73\t5.58\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36517\t1\t7.470000000000001\t1.6099999999999999\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36518\t1\t5.57\t1.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36519\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36520\t1\t2.94\t0.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36521\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36522\t1\t3.9599999999999995\t0.9340000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36523\t1\t14.96\t3.408\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36524\t1\t21.12\t4.36\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36525\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36526\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36527\t1\t3.3300000000000005\t0.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36528\t1\t10.35\t2.129\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36529\t1\t15.36\t3.3000000000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36530\t1\t39.44\t8.06\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36531\t1\t3.6799999999999997\t0.8420000000000001\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36532\t1\t8.13\t1.7500000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36533\t1\t4.86\t1.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36534\t1\t4.6\t1.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36535\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36536\t1\t4.43\t1.049\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36537\t1\t34.02\t7.07\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36538\t1\t41.87\t8.455\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36539\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36540\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36541\t1\t13.01\t2.949\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36542\t1\t25.509999999999998\t6.39\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36543\t1\t6.19\t1.218\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36544\t1\t3.32\t0.666\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36545\t1\t3.2099999999999995\t0.766\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36546\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36547\t1\t5.34\t1.264\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36548\t1\t4.75\t0.9729999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36549\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36550\t1\t3.26\t0.758\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36551\t1\t6.18\t1.35\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36552\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36553\t1\t5.35\t1.065\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36554\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36555\t1\t10.64\t2.106\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36556\t1\t7.16\t1.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36557\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36558\t1\t4.68\t1.088\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36559\t1\t7.77\t1.7769999999999997\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36560\t1\t17.56\t3.9209999999999994\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36561\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36562\t1\t13.04\t2.84\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36563\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36564\t1\t9.43\t2.07\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36565\t1\t6.39\t1.294\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36566\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36567\t1\t7.16\t1.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36568\t1\t4.59\t0.927\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36569\t1\t24.16\t6.12\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36570\t1\t13.55\t2.91\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36571\t1\t15.380000000000003\t4.57\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36572\t1\t12.68\t3.32\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36573\t1\t5.79\t1.25\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36574\t1\t4.96\t1.28\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36575\t1\t6.78\t1.79\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36576\t1\t6.79\t1.49\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36577\t1\t6.35\t1.287\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36578\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36579\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36580\t1\t6.97\t1.616\t0.0\t9.99998652841\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36581\t1\t12.03\t3.08\t0.0\t9.99996677698\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36582\t1\t12.73\t3.2199999999999998\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36583\t1\t2.16\t0.57\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36584\t1\t16.51\t3.52\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36585\t1\t5.39\t1.4\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36586\t1\t3.01\t0.66\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36587\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36588\t1\t13.52\t3.46\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36589\t1\t8.1\t2.14\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36590\t1\t114.73\t0.0\t0.0\t-9.9999705465\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36591\t1\t3.07\t0.9399999999999998\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36592\t1\t1.58\t0.48\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36593\t1\t10.92\t2.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36594\t1\t49.75\t10.922\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36595\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36596\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36597\t1\t7.89\t2.38\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36598\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36599\t1\t12.41\t2.67\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36600\t1\t7.739999999999999\t1.7769999999999997\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36601\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36602\t1\t3.9599999999999995\t0.9039999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37718\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37721\t1\t1.63\t0.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37722\t1\t16.83\t5.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37723\t1\t15.689999999999998\t5.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37725\t1\t0.0\t0.0\t0.0\t9.99998975922\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37727\t1\t20.41\t4.29\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37728\t1\t6.76\t2.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37729\t1\t3.81\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37730\t1\t6.61\t1.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37731\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37732\t1\t7.55\t1.94\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37733\t1\t5.17\t1.37\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37734\t1\t10.69\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37735\t1\t8.54\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37736\t1\t4.82\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37737\t1\t5.13\t1.5700000000000003\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37738\t1\t2.9\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37739\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37740\t1\t8.29\t2.15\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37741\t1\t4.82\t1.05\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37742\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37743\t1\t7.31\t2.24\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37744\t1\t2.47\t0.75\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37745\t1\t5.29\t1.248\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37746\t1\t11.27\t2.183\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37747\t1\t4.37\t0.8880000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37748\t1\t6.559999999999999\t1.516\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37749\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37750\t1\t10.0\t2.037\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37751\t1\t8.48\t1.83\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37752\t1\t3.08\t0.712\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37753\t1\t15.329999999999998\t3.25\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37754\t1\t7.59\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37755\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37756\t1\t3.19\t0.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37757\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37758\t1\t7.15\t1.432\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37759\t1\t6.23\t1.471\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37760\t1\t7.580000000000001\t1.762\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37761\t1\t11.72\t2.57\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37762\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37763\t1\t8.26\t1.7500000000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37764\t1\t2.96\t0.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37765\t1\t7.429999999999999\t1.56\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37766\t1\t3.64\t0.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37767\t1\t9.21\t1.8610000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37768\t1\t8.72\t1.7310000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37769\t1\t6.81\t1.585\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37770\t1\t4.58\t1.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37771\t1\t17.74\t3.82\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37772\t1\t11.22\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37773\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37774\t1\t9.78\t2.05\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37775\t1\t3.63\t0.735\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37776\t1\t13.71\t2.688\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37777\t1\t12.89\t2.566\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37778\t1\t16.03\t3.63\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37779\t1\t10.51\t2.7\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37780\t1\t14.249999999999998\t3.263\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37781\t1\t4.31\t1.12\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37782\t1\t8.74\t2.56\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37783\t1\t15.960000000000003\t4.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37784\t1\t3.63\t1.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37785\t1\t9.23\t2.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37786\t1\t13.68\t2.92\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37787\t1\t14.31\t3.186\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37788\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37789\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37790\t1\t9.95\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37791\t1\t3.8699999999999997\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37792\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37793\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37794\t1\t8.31\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37795\t1\t8.43\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37796\t1\t6.01\t1.6099999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37797\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37798\t1\t6.15\t1.34\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37799\t1\t3.5699999999999994\t0.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37800\t1\t7.44\t2.18\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37801\t1\t6.76\t2.02\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37802\t1\t8.47\t2.5\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37803\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37804\t1\t4.47\t0.95\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37805\t1\t2.7\t0.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37806\t1\t1.42\t0.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37807\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37808\t1\t5.71\t1.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37809\t1\t2.42\t0.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37810\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37811\t1\t8.73\t2.26\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37812\t1\t9.99\t3.01\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37813\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37814\t1\t7.33\t1.95\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37815\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37816\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37817\t1\t6.87\t1.5700000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37818\t1\t4.62\t1.072\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37819\t1\t33.93\t7.827000000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37820\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37821\t1\t6.460000000000001\t1.279\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37822\t1\t9.45\t2.167\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37823\t1\t33.59\t7.59\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37824\t1\t4.18\t0.8579999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37825\t1\t9.25\t2.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37826\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37827\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37828\t1\t2.94\t0.88\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37829\t1\t4.93\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37830\t1\t3.8699999999999997\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37831\t1\t12.28\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37832\t1\t9.1\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37833\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37834\t1\t7.86\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37835\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37836\t1\t4.42\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37837\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37838\t1\t5.57\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37839\t1\t16.34\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37840\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37841\t1\t5.09\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37842\t1\t6.39\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37843\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37844\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37845\t1\t3.36\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37846\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37847\t1\t3.3300000000000005\t0.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37848\t1\t5.72\t1.26\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37849\t1\t11.3\t2.37\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37850\t1\t5.58\t1.264\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37851\t1\t10.09\t2.022\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37852\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37853\t1\t14.19\t3.2549999999999994\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37854\t1\t10.02\t2.321\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37855\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37856\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37857\t1\t11.37\t2.229\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37858\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37859\t1\t12.19\t2.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37860\t1\t5.02\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37861\t1\t8.36\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37862\t1\t11.19\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37863\t1\t44.32\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37864\t1\t8.16\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37865\t1\t8.81\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37866\t1\t0.0\t0.0\t0.0\t9.99998725067\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37867\t1\t7.339999999999999\t2.12\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37868\t1\t8.45\t2.21\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37869\t1\t3.71\t1.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37870\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37871\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37872\t1\t7.03\t1.82\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37873\t1\t3.56\t0.76\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37874\t1\t3.37\t0.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37875\t1\t3.63\t0.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37876\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37877\t1\t14.02\t3.7000000000000006\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37878\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37879\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37880\t1\t2.97\t0.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37881\t1\t14.59\t3.7900000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37882\t1\t9.17\t1.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37883\t1\t3.74\t0.8\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37884\t1\t1.68\t0.36\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37885\t1\t3.8699999999999997\t1.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37886\t1\t6.849999999999999\t1.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37887\t1\t2.56\t0.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37888\t1\t2.7\t0.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37889\t1\t3.45\t0.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37890\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37891\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37892\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37893\t1\t6.78\t1.8000000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37894\t1\t12.809999999999999\t3.3000000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37895\t1\t4.69\t1.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37896\t1\t52.64\t11.02\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37897\t1\t16.18\t4.85\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37898\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37899\t1\t3.91\t1.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37900\t1\t17.14\t5.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37901\t1\t3.5699999999999994\t0.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37902\t1\t7.88\t1.6500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37903\t1\t9.37\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37904\t1\t6.509999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37905\t1\t5.25\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37906\t1\t8.55\t1.87\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37907\t1\t6.09\t1.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37908\t1\t2.81\t0.74\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37909\t1\t3.09\t0.8199999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37910\t1\t3.03\t0.8199999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37911\t1\t4.09\t1.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37912\t1\t7.19\t2.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37913\t1\t5.54\t1.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37914\t1\t2.81\t0.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37915\t1\t4.11\t1.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37916\t1\t3.49\t0.76\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37917\t1\t5.59\t1.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37918\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37919\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37920\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37921\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37922\t1\t1.91\t0.57\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37923\t1\t6.83\t1.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37924\t1\t7.91\t2.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37925\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37926\t1\t3.2099999999999995\t0.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37927\t1\t5.59\t1.149\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37928\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37929\t1\t2.91\t0.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37930\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37931\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37932\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37933\t1\t2.33\t0.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37934\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37935\t1\t5.72\t1.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37936\t1\t17.03\t3.9369999999999994\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37937\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37938\t1\t1.8000000000000003\t0.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37939\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37940\t1\t3.91\t0.8500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37941\t1\t5.48\t1.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37942\t1\t3.65\t0.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37943\t1\t2.71\t0.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37944\t1\t2.79\t0.574\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37945\t1\t7.13\t2.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37946\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37947\t1\t9.3\t1.95\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37948\t1\t7.109999999999999\t2.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37949\t1\t17.71\t5.19\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37950\t1\t3.5900000000000003\t1.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37951\t1\t5.69\t1.156\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37952\t1\t4.19\t0.9199999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37953\t1\t11.49\t2.259\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37954\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37955\t1\t10.54\t2.22\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37956\t1\t12.619999999999997\t2.535\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37957\t1\t1.48\t0.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37958\t1\t3.45\t0.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37959\t1\t3.6799999999999997\t0.8100000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37960\t1\t4.36\t0.873\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37961\t1\t3.4000000000000004\t0.812\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37962\t1\t5.48\t1.302\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37963\t1\t3.15\t0.735\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37964\t1\t7.739999999999999\t1.7000000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37965\t1\t4.99\t1.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37966\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37967\t1\t4.8\t0.98\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37968\t1\t2.61\t0.57\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37969\t1\t9.12\t1.815\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37970\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37971\t1\t3.04\t0.605\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37972\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37973\t1\t6.13\t1.225\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37974\t1\t2.36\t0.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37975\t1\t4.42\t1.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37976\t1\t9.35\t1.94\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37977\t1\t7.6499999999999995\t1.7310000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37978\t1\t3.1300000000000003\t0.643\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37979\t1\t2.07\t0.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37980\t1\t7.82\t1.5780000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37981\t1\t9.35\t2.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37982\t1\t8.6\t1.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37983\t1\t4.96\t1.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37984\t1\t2.22\t0.45199999999999996\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37985\t1\t8.38\t1.9450000000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37986\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37987\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37988\t1\t18.77\t3.85\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37989\t1\t3.58\t0.8199999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37990\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37991\t1\t9.72\t2.06\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37992\t1\t8.89\t1.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37993\t1\t4.9\t1.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37994\t1\t6.11\t1.87\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37995\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37996\t1\t6.7\t2.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37997\t1\t5.97\t1.79\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37998\t1\t7.3\t1.5700000000000003\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37999\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38000\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38001\t1\t10.76\t3.26\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38002\t1\t5.81\t1.27\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38003\t1\t6.559999999999999\t1.7500000000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38004\t1\t35.39\t7.42\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38005\t1\t3.88\t1.02\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38006\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38007\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38008\t1\t2.7\t0.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38009\t1\t4.25\t1.26\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38010\t1\t8.02\t2.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38011\t1\t9.7\t2.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38012\t1\t6.550000000000001\t2.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38013\t1\t6.03\t1.8000000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38014\t1\t2.42\t0.74\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38015\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38016\t1\t122.61\t35.49\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38017\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38018\t1\t5.91\t1.386\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38019\t1\t14.96\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38020\t1\t9.87\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38021\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38022\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38023\t1\t3.66\t0.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38024\t1\t7.719999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38025\t1\t3.51\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38026\t1\t3.9699999999999998\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38027\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38028\t1\t6.36\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38029\t1\t4.44\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38030\t1\t4.57\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38031\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38032\t1\t7.7\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38033\t1\t11.53\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38034\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38035\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38036\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38037\t1\t9.31\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38038\t1\t4.23\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38039\t1\t15.35\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38040\t1\t0.74\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38041\t1\t14.06\t2.96\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38042\t1\t6.06\t1.86\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38043\t1\t7.57\t1.478\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38044\t1\t4.93\t1.07\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38045\t1\t6.13\t1.248\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38046\t1\t6.17\t1.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38047\t1\t5.52\t1.264\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38048\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38049\t1\t3.95\t0.781\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38050\t1\t6.7\t1.5700000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38051\t1\t2.08\t0.475\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38052\t1\t9.12\t2.106\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38053\t1\t7.88\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38054\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38055\t1\t8.98\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38056\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38057\t1\t18.43\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38058\t1\t32.75\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38059\t1\t6.63\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38060\t1\t28.610000000000003\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38061\t1\t2.97\t0.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38062\t1\t2.22\t0.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38063\t1\t6.19\t1.6500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38064\t1\t7.2700000000000005\t1.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38065\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38066\t1\t3.71\t0.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38067\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38068\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38069\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38070\t1\t6.98\t1.8000000000000003\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38071\t1\t16.72\t4.9\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38072\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38073\t1\t5.9\t1.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38074\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38075\t1\t2.8\t0.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38076\t1\t15.78\t3.11\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38077\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38078\t1\t25.46\t-5.22\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38079\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38080\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38081\t1\t7.490000000000001\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38082\t1\t4.41\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38083\t1\t9.11\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38084\t1\t7.35\t1.92\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38085\t1\t4.43\t1.18\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38086\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38087\t1\t4.04\t1.23\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38088\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38089\t1\t6.6000000000000005\t1.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38090\t1\t21.81\t4.61\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38091\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38092\t1\t5.01\t1.1\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38093\t1\t4.66\t0.95\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38094\t1\t6.08\t1.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38095\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38096\t1\t8.88\t1.87\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38097\t1\t4.65\t1.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38098\t1\t12.629999999999999\t2.459\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38099\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38100\t1\t3.27\t0.758\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38101\t1\t4.38\t0.95\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38102\t1\t12.68\t2.497\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38103\t1\t7.48\t1.7230000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38104\t1\t23.08\t5.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38105\t1\t0.0\t0.0\t0.0\t29.999998432500004\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38106\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38107\t1\t1.03\t0.23699999999999996\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38108\t1\t6.39\t1.264\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38109\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38110\t1\t14.59\t2.887\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38111\t1\t9.59\t1.9299999999999997\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38112\t1\t6.63\t1.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38113\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38114\t1\t13.33\t2.972\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38115\t1\t11.18\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38116\t1\t10.09\t-20.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38117\t1\t9.0\t-7.000000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38118\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38119\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38120\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38121\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38122\t1\t2.57\t0.55\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38123\t1\t32.37\t6.617000000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38124\t1\t11.02\t2.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38125\t1\t9.79\t2.12\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38126\t1\t17.96\t3.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38128\t1\t5.12\t1.13\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38129\t1\t22.39\t4.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38130\t1\t8.75\t1.9530000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38131\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38132\t1\t18.12\t3.93\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38133\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38134\t1\t33.55\t6.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38135\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38136\t1\t2.4\t0.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38137\t1\t6.819999999999999\t2.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38138\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38139\t1\t2.52\t0.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38140\t1\t4.56\t1.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38141\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38142\t1\t4.39\t1.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38143\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38144\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38145\t1\t2.98\t0.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38146\t1\t8.26\t1.7399999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38147\t1\t4.97\t1.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38148\t1\t21.4\t4.917\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38149\t1\t29.73\t6.755\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38150\t1\t9.78\t2.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38151\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38152\t1\t1.15\t0.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38153\t1\t2.07\t0.414\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38154\t1\t7.739999999999999\t1.67\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38155\t1\t4.19\t1.09\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38156\t1\t12.58\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38157\t1\t5.04\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38158\t1\t6.6000000000000005\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38159\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38160\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38161\t1\t4.83\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38162\t1\t42.67\t11.25\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38163\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38164\t1\t8.63\t1.976\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38165\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38166\t1\t15.39\t3.401\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38167\t1\t7.580000000000001\t1.547\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38168\t1\t6.1\t1.31\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38169\t1\t8.4\t1.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38170\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38171\t1\t22.82\t3.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38172\t1\t4.18\t0.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38173\t1\t7.580000000000001\t1.6\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38174\t1\t28.660000000000004\t5.537\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38175\t1\t5.77\t1.325\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38176\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38177\t1\t2.75\t0.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38178\t1\t3.2099999999999995\t0.9899999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38179\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38180\t1\t6.5\t1.7000000000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38181\t1\t2.66\t0.7\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38182\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38183\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38184\t1\t6.3\t1.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38185\t1\t8.92\t1.9299999999999997\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38186\t1\t4.44\t1.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38187\t1\t6.59\t1.39\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38188\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38189\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38190\t1\t5.27\t1.241\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38191\t1\t7.86\t1.67\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38192\t1\t20.43\t4.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38193\t1\t10.57\t2.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38194\t1\t3.8\t0.751\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38195\t1\t12.12\t3.6000000000000005\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38196\t1\t9.08\t1.838\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38197\t1\t3.2300000000000004\t0.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38198\t1\t16.18\t4.17\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38199\t1\t6.69\t2.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38200\t1\t5.28\t1.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38201\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38202\t1\t8.15\t1.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38203\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38204\t1\t3.34\t0.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38205\t1\t7.48\t1.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38206\t1\t13.600000000000001\t2.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38207\t1\t21.36\t6.559999999999999\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38208\t1\t25.590000000000003\t5.39\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38209\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38210\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38211\t1\t4.11\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38212\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38213\t1\t8.04\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38214\t1\t11.13\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38215\t1\t0.0\t0.0\t0.0\t29.9999883096\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38216\t1\t5.5\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38217\t1\t25.09\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38218\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38219\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38220\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38221\t1\t8.45\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38222\t1\t7.919999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38223\t1\t6.9\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38224\t1\t6.07\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38225\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38226\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38227\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38228\t1\t4.82\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38229\t1\t5.75\t1.118\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38230\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38231\t1\t4.47\t0.98\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38232\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38233\t1\t5.07\t1.011\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38234\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38235\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38236\t1\t6.280000000000001\t1.271\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38237\t1\t14.93\t2.91\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38238\t1\t7.31\t1.5700000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38239\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38240\t1\t2.11\t0.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38241\t1\t4.45\t0.9399999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38242\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38243\t1\t6.77\t1.555\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38244\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38245\t1\t8.69\t1.8900000000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38246\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38247\t1\t6.1\t1.6099999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38249\t1\t4.73\t1.25\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38250\t1\t8.93\t1.7920000000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38252\t1\t4.62\t0.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38253\t1\t8.27\t1.8689999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38254\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38255\t1\t17.54\t3.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38256\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38257\t1\t5.35\t1.17\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38258\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38259\t1\t2.55\t0.505\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38260\t1\t6.18\t1.6200000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38261\t1\t6.9\t1.5\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38262\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38263\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38264\t1\t2.08\t0.414\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38265\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38266\t1\t9.88\t2.236\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38267\t1\t10.55\t2.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38268\t1\t7.829999999999999\t1.6399999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38269\t1\t8.62\t1.8799999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38270\t1\t14.540000000000001\t4.33\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38271\t1\t4.31\t1.29\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38272\t1\t14.26\t3.64\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38273\t1\t8.5\t1.9379999999999997\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38274\t1\t18.77\t4.86\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38275\t1\t20.05\t5.19\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38276\t1\t13.530000000000001\t2.711\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38277\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38278\t1\t5.69\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38279\t1\t4.57\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38280\t1\t9.95\t1.991\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38281\t1\t9.35\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38282\t1\t7.969999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38283\t1\t4.98\t1.33\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38284\t1\t11.33\t2.244\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38285\t1\t73.81\t15.35\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38286\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38287\t1\t9.47\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38288\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38289\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38290\t1\t5.1\t1.011\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38291\t1\t8.15\t1.616\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38292\t1\t5.28\t1.042\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38293\t1\t6.29\t1.248\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38294\t1\t4.62\t1.065\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38295\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38296\t1\t5.04\t1.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38297\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38298\t1\t5.42\t1.16\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38299\t1\t2.76\t0.651\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38300\t1\t10.14\t2.083\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38301\t1\t6.43\t1.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38302\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38303\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38304\t1\t32.06\t9.47\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38305\t1\t9.54\t2.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38306\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38307\t1\t4.46\t1.35\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38308\t1\t16.72\t3.5000000000000004\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38309\t1\t16.05\t4.68\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38310\t1\t8.98\t1.8500000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38311\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38312\t1\t23.18\t4.588\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38313\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38314\t1\t11.02\t3.2300000000000004\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38315\t1\t0.37\t0.1\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38316\t1\t22.0\t4.925\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38317\t1\t5.43\t1.46\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38318\t1\t13.79\t2.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38319\t1\t10.74\t2.068\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38320\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38321\t1\t3.52\t0.812\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38322\t1\t28.99\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38323\t1\t2.94\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38324\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38325\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38326\t1\t4.82\t1.141\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38327\t1\t5.19\t1.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38328\t1\t15.629999999999999\t3.531\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38329\t1\t7.88\t1.5780000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38330\t1\t7.490000000000001\t1.9299999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38331\t1\t2.91\t0.64\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38332\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38333\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38334\t1\t4.76\t1.088\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38335\t1\t6.13\t1.402\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38336\t1\t33.15\t7.291\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38337\t1\t3.1400000000000006\t-2.45\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38338\t1\t16.32\t3.669\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38339\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38340\t1\t12.53\t2.451\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38341\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38342\t1\t3.45\t0.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38343\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38344\t1\t11.23\t2.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38345\t1\t3.4000000000000004\t1.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38346\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38347\t1\t2.03\t0.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38348\t1\t4.36\t0.9199999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38349\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38350\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38351\t1\t16.54\t3.385\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38352\t1\t1.87\t0.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38353\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38354\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38355\t1\t1.34\t0.276\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38356\t1\t8.13\t2.17\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38357\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38358\t1\t12.89\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38359\t1\t8.15\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38360\t1\t106.94\t24.562\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38361\t1\t4.34\t1.16\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38362\t1\t17.38\t4.3\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38363\t1\t10.86\t-1.0\t0.0\t2.09614195986\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38364\t1\t8.51\t1.81\t0.0\t3.65904253447\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38365\t1\t3.64\t0.8579999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38366\t1\t3.58\t0.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38367\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38368\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38369\t1\t4.33\t1.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38370\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38371\t1\t5.28\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38372\t1\t12.09\t2.382\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38373\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38374\t1\t5.17\t1.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38375\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38376\t1\t2.29\t0.49\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38377\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38378\t1\t13.19\t2.612\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75433\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75434\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75435\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75436\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75437\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75438\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75439\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75440\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75441\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75442\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75443\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75444\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75445\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75446\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75447\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75448\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75449\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75450\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75451\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75452\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75453\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75454\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75455\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75456\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75457\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75458\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75459\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75460\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75461\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75462\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75463\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75464\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75465\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75466\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75467\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75468\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75469\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75470\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75471\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75472\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75473\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75474\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75475\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75476\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75477\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75478\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75479\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75480\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75481\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75482\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75483\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75484\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75485\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75486\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75487\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75488\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75489\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75490\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75491\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75492\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75493\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75494\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75495\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75496\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75497\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75498\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75499\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75500\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75501\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75502\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75503\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75504\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75505\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75506\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75507\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75508\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75509\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75510\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75511\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75512\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75513\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75514\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75515\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75516\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75517\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75518\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75519\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75520\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75521\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75522\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75523\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75524\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75525\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75526\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75527\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75528\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75529\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75530\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75531\t2\t4.0\t-3.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75532\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75533\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75534\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75535\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75536\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75537\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75538\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75539\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75540\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75541\t1\t6.619999999999999\t1.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75542\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75543\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75544\t1\t12.14\t2.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75545\t1\t19.55\t4.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75546\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75547\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75548\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75549\t1\t6.849999999999999\t1.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75550\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75551\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75552\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75553\t1\t29.880000000000003\t6.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75554\t1\t26.75\t6.959999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75555\t1\t12.05\t3.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75556\t1\t13.669999999999998\t2.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75557\t1\t11.17\t2.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75558\t1\t8.03\t2.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75559\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75560\t1\t40.75\t9.351\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75561\t1\t24.46\t7.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75562\t1\t10.43\t2.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75563\t1\t22.59\t4.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75564\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75565\t1\t38.34\t9.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75566\t1\t22.96\t6.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75567\t1\t16.41\t3.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75568\t1\t21.17\t4.327\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75569\t1\t7.470000000000001\t2.26\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75570\t1\t8.57\t2.24\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75571\t1\t4.74\t1.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75572\t1\t16.63\t3.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75573\t1\t13.320000000000002\t2.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75574\t1\t3.09\t0.8100000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75575\t1\t8.89\t2.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75576\t1\t23.52\t5.92\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75577\t1\t40.65\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75578\t1\t27.1\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75579\t1\t16.52\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75580\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75581\t1\t56.89999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75582\t1\t14.330000000000002\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75583\t1\t21.14\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75584\t1\t10.93\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75585\t1\t16.22\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75586\t1\t7.93\t-2.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75587\t1\t28.57\t5.81\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75588\t1\t8.35\t1.7500000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75589\t1\t12.47\t3.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75590\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75591\t1\t11.48\t3.5699999999999994\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75592\t1\t16.32\t4.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75593\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75594\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75595\t1\t4.09\t1.24\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75596\t1\t20.67\t-5.17\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75597\t1\t1.6099999999999999\t0.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75598\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75599\t1\t38.14\t8.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75600\t1\t15.770000000000001\t3.508\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75601\t1\t38.57\t9.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75602\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75603\t1\t3.15\t0.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75604\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75605\t1\t13.86\t4.19\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75606\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75607\t1\t17.49\t3.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75608\t1\t21.75\t4.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75609\t1\t23.33\t6.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75610\t1\t11.83\t3.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75611\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75612\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75613\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75614\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75615\t1\t13.73\t3.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75616\t1\t8.03\t2.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75617\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75618\t1\t23.38\t4.84\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75619\t1\t7.53\t1.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75620\t1\t11.14\t2.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75621\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75622\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75623\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75624\t1\t7.99\t2.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75625\t1\t4.9\t1.24\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75626\t1\t7.35\t1.8799999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75627\t1\t4.51\t0.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75628\t1\t6.860000000000001\t2.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75629\t1\t11.14\t2.37\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75630\t1\t23.05\t4.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75631\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75632\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75633\t1\t43.69\t9.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75634\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75635\t1\t5.92\t1.55\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75636\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75637\t1\t29.549999999999997\t7.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75638\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75639\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75640\t1\t106.46\t27.690000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75641\t1\t16.02\t3.3000000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75642\t1\t3.2099999999999995\t0.84\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75643\t1\t5.92\t1.28\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75644\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75645\t1\t9.13\t1.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75646\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75647\t1\t7.470000000000001\t1.486\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75648\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75649\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75650\t1\t70.41\t18.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75651\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75652\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75653\t1\t24.25\t6.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75654\t1\t8.28\t1.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75655\t1\t9.31\t2.183\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75656\t1\t16.31\t3.2240000000000006\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75657\t1\t18.11\t4.067\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75658\t1\t28.89\t6.426\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75659\t1\t16.72\t3.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75660\t1\t18.94\t5.67\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75661\t1\t11.73\t3.49\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75662\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75663\t1\t9.42\t2.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75664\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75665\t1\t8.32\t1.82\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75666\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75667\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75668\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75669\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75670\t1\t5.82\t1.25\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75671\t1\t17.38\t3.3549999999999995\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75672\t1\t9.04\t1.7920000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75673\t1\t15.75\t3.25\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75674\t1\t21.16\t4.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75675\t1\t32.59\t6.502\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75676\t1\t8.41\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75677\t1\t24.82\t5.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75678\t1\t20.62\t4.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75679\t1\t2.27\t0.49\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75680\t1\t7.8100000000000005\t1.72\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75681\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75682\t1\t1.91\t0.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75683\t1\t1.92\t0.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75684\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75685\t1\t10.05\t2.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75686\t1\t4.76\t1.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75687\t1\t10.7\t2.27\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75688\t1\t21.02\t6.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75689\t1\t19.56\t4.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75690\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75691\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75692\t1\t52.07000000000001\t11.703\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75693\t1\t5.0\t1.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75694\t1\t17.39\t5.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75695\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75696\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75697\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75698\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75699\t1\t31.259999999999998\t8.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75700\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75701\t1\t13.44\t3.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75702\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75703\t1\t68.44\t17.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75704\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75705\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75706\t1\t7.03\t2.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75707\t1\t8.73\t1.8000000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75708\t1\t88.22\t22.57\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75709\t1\t9.51\t2.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75710\t1\t5.66\t1.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75711\t1\t8.08\t2.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75712\t1\t12.33\t2.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75713\t1\t13.36\t2.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75714\t1\t36.38\t7.719999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75715\t1\t2.25\t0.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75716\t1\t2.95\t0.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75717\t1\t4.68\t1.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75718\t1\t2.07\t0.45000000000000007\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75719\t1\t10.22\t2.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75720\t1\t15.329999999999998\t3.2799999999999994\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75721\t1\t4.18\t1.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75722\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75723\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75724\t1\t74.05\t18.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75725\t1\t10.3\t3.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75726\t1\t7.960000000000001\t2.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75727\t1\t9.12\t2.77\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75728\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75729\t1\t8.04\t2.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75730\t1\t6.32\t1.9299999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75731\t1\t9.18\t2.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75732\t1\t27.169999999999998\t5.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75733\t1\t23.92\t5.07\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75734\t1\t13.63\t2.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75735\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75736\t1\t43.17\t12.7\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75737\t1\t52.65\t11.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75738\t1\t17.93\t4.74\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75739\t1\t9.04\t1.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75740\t1\t7.290000000000001\t1.55\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75741\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75742\t1\t16.74\t3.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75743\t1\t7.79\t2.36\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75744\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75745\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75746\t1\t104.35\t30.099999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75747\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75748\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75749\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75750\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75751\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75752\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75753\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75754\t1\t15.839999999999998\t4.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75755\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75756\t1\t6.260000000000001\t1.8900000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75757\t1\t49.06\t14.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75758\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75759\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75760\t1\t7.919999999999999\t1.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75761\t1\t7.59\t1.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75762\t1\t13.68\t3.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75763\t1\t7.380000000000001\t1.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75764\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75765\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75766\t1\t94.42\t19.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75767\t1\t34.52\t10.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75768\t1\t54.010000000000005\t13.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75769\t1\t6.06\t1.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75770\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75771\t1\t25.72\t7.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75772\t1\t10.37\t2.26\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75773\t1\t10.4\t3.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75774\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75775\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75776\t1\t14.000000000000002\t4.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75777\t1\t7.24\t1.455\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75778\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75779\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75780\t1\t27.149999999999995\t5.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75781\t1\t24.75\t5.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75782\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75783\t1\t26.74\t7.84\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75784\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75785\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75786\t1\t8.28\t2.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75787\t1\t9.31\t2.87\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75788\t1\t39.12\t9.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75789\t1\t12.15\t2.64\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75790\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75791\t1\t15.82\t3.102\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75792\t1\t15.229999999999999\t3.469\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75793\t1\t10.32\t2.367\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75794\t1\t35.85\t6.947\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75795\t1\t50.85000000000001\t10.048\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75796\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75797\t1\t9.32\t2.89\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75798\t1\t12.29\t3.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75799\t1\t6.260000000000001\t1.94\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75800\t1\t8.69\t2.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75801\t1\t14.45\t3.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75802\t1\t11.7\t3.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75803\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75804\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75805\t1\t4.42\t0.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75806\t1\t3.2099999999999995\t0.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75807\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75808\t1\t64.29\t16.07\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75809\t1\t17.49\t3.975\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75810\t1\t4.61\t0.9899999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75811\t1\t8.99\t1.807\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75812\t1\t5.86\t1.23\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75813\t1\t17.73\t3.492\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75814\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75815\t1\t18.91\t4.258\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75816\t1\t16.88\t3.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75817\t1\t17.52\t3.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75818\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75819\t1\t14.04\t3.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75820\t1\t9.02\t2.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75821\t1\t6.72\t1.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75822\t1\t26.46\t8.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75823\t1\t7.06\t2.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75824\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75825\t1\t7.68\t2.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75826\t1\t10.53\t2.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75827\t1\t17.45\t3.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75828\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75829\t1\t160.48\t34.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75830\t1\t11.91\t2.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75831\t1\t2.96\t0.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75832\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75833\t1\t25.650000000000002\t5.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75834\t1\t25.590000000000003\t5.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75835\t1\t11.83\t2.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75836\t1\t8.99\t2.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75837\t1\t12.560000000000002\t3.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75838\t1\t10.78\t2.82\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75839\t1\t37.68\t10.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75840\t1\t21.35\t4.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75841\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75842\t1\t39.5\t8.739\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75843\t1\t10.47\t3.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75844\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75845\t1\t131.41\t27.500000000000004\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75846\t1\t15.439999999999998\t3.92\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75847\t1\t2.61\t0.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75848\t1\t11.96\t2.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75849\t1\t25.259999999999998\t5.37\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75850\t1\t9.7\t2.55\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75851\t1\t8.57\t2.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75852\t1\t12.34\t3.7800000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75853\t1\t3.56\t0.9399999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75854\t1\t6.06\t1.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75855\t1\t9.96\t2.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75856\t1\t14.88\t3.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75857\t1\t11.49\t3.5000000000000004\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75858\t1\t8.35\t2.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75859\t1\t7.23\t2.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75860\t1\t5.29\t1.14\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75861\t1\t5.36\t1.6500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75862\t1\t6.07\t1.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75863\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75864\t1\t8.97\t1.92\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75865\t1\t7.780000000000001\t2.28\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75866\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75867\t1\t27.639999999999997\t8.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75868\t1\t4.86\t1.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75869\t1\t24.15\t5.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75870\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75871\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75872\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75873\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75874\t1\t20.11\t6.05\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75875\t1\t11.89\t2.47\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75876\t1\t13.269999999999998\t3.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75877\t1\t16.53\t3.55\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75878\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75879\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75880\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75881\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75882\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75883\t1\t21.1\t4.794\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75884\t1\t14.180000000000001\t3.7599999999999993\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75885\t1\t12.97\t2.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75886\t1\t11.66\t3.5699999999999994\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75887\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75888\t1\t49.66\t10.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75889\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75890\t1\t159.54\t39.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75891\t1\t42.9\t12.93\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75892\t1\t38.29\t11.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75893\t1\t30.020000000000003\t7.719999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75894\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75895\t1\t39.47\t8.17\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75896\t1\t12.19\t2.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75897\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75898\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75899\t1\t19.29\t4.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75900\t1\t2.41\t0.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75901\t1\t10.76\t3.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75902\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75903\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75904\t1\t14.41\t3.82\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75905\t1\t3.9\t0.8500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75906\t1\t9.25\t2.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75907\t1\t8.47\t1.8399999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75908\t1\t6.78\t1.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75909\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75910\t1\t14.42\t3.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75911\t1\t21.5\t5.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75912\t1\t4.93\t1.07\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75913\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75914\t1\t43.93\t9.23\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75915\t1\t18.96\t4.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75916\t1\t11.08\t2.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75917\t1\t6.92\t1.78\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75918\t1\t6.36\t1.35\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75919\t1\t3.7900000000000005\t0.8\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75920\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75921\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75922\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75923\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75924\t1\t39.32\t8.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75925\t1\t25.22\t6.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75926\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75927\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75928\t1\t9.29\t2.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75929\t1\t12.710000000000003\t2.74\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75930\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75931\t1\t7.780000000000001\t2.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75932\t1\t5.6\t1.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75933\t1\t13.100000000000001\t3.46\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75934\t1\t10.8\t2.175\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75935\t1\t9.79\t2.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75936\t1\t28.34\t5.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75937\t1\t8.38\t2.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75938\t1\t10.45\t2.27\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75939\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75940\t1\t50.19\t12.560000000000002\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75941\t1\t20.53\t6.07\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75942\t1\t7.06\t2.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75943\t1\t6.35\t1.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75944\t1\t5.38\t1.67\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75945\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75946\t1\t14.510000000000002\t4.35\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75947\t1\t14.899999999999999\t3.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75948\t1\t107.98\t24.968\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75949\t1\t21.1\t4.159\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75950\t1\t14.71\t2.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75951\t1\t19.9\t4.366\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75952\t1\t29.45\t6.260000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75953\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75954\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75955\t1\t2.51\t0.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75956\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75957\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75958\t1\t6.370000000000001\t1.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75959\t1\t11.12\t3.36\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75960\t1\t8.36\t2.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75961\t1\t17.36\t3.6000000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75962\t1\t7.870000000000001\t2.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75963\t1\t26.08\t7.79\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75964\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75965\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75966\t1\t39.82\t8.34\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75967\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75968\t1\t8.23\t2.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75969\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75970\t1\t6.419999999999999\t1.9299999999999997\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75971\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75972\t1\t16.11\t4.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75973\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75974\t1\t6.11\t1.63\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75975\t1\t47.69\t14.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75976\t1\t8.46\t1.81\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75977\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75978\t1\t7.04\t2.14\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75979\t1\t28.550000000000004\t8.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75980\t1\t15.27\t4.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75981\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75982\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75983\t1\t6.25\t1.248\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75984\t1\t26.11\t5.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75985\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75986\t1\t33.33\t7.397999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75987\t1\t9.04\t2.4\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75988\t1\t11.19\t2.41\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75989\t1\t19.68\t4.98\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75990\t1\t29.330000000000002\t7.490000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75991\t1\t5.99\t1.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75992\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75993\t1\t3.56\t0.95\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75994\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75995\t1\t16.94\t3.7000000000000006\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75996\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75997\t1\t4.16\t0.8579999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75998\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75999\t1\t12.920000000000002\t3.033\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76000\t1\t7.08\t1.624\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76001\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76002\t1\t13.96\t3.3010000000000006\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76003\t1\t22.11\t-9.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76004\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76005\t1\t19.75\t4.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76006\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76007\t1\t30.579999999999995\t5.928\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76008\t1\t22.19\t4.59\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76009\t1\t7.21\t1.5\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76010\t1\t21.58\t4.948\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76011\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76012\t1\t16.41\t3.837\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76013\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76014\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76015\t1\t52.21\t10.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76016\t1\t19.25\t4.358\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76017\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76018\t1\t6.41\t1.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76019\t1\t4.16\t1.29\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76020\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76021\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76022\t1\t3.84\t0.8199999999999998\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76023\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76024\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76025\t1\t2.68\t0.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76026\t1\t16.5\t4.22\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76027\t1\t8.08\t1.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76028\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76029\t1\t21.23\t6.36\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76030\t1\t12.17\t2.75\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76032\t1\t36.93\t7.8100000000000005\t0.0\t9.99998784175\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76033\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76034\t1\t35.84\t10.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76035\t1\t10.08\t2.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76036\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76037\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76038\t1\t5.32\t1.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76039\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76040\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76041\t1\t19.71\t4.11\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76042\t1\t4.91\t1.47\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76043\t1\t6.480000000000001\t1.8900000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76044\t1\t12.86\t2.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76045\t1\t11.99\t2.742\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76046\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76047\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76048\t1\t16.23\t3.6379999999999995\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76049\t1\t15.52\t3.5840000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76050\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76051\t1\t63.470000000000006\t-40.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76052\t1\t63.190000000000005\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76053\t1\t7.59\t1.6500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76054\t1\t7.53\t1.6500000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76055\t1\t9.31\t2.46\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76056\t1\t13.930000000000001\t4.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76057\t1\t7.01\t1.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76058\t1\t9.87\t2.64\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76059\t1\t10.61\t2.32\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76060\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76061\t1\t36.41\t7.490000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76062\t1\t14.550000000000002\t4.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76063\t1\t24.29\t5.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76064\t1\t7.95\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76065\t1\t9.92\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76066\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76067\t1\t24.73\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76068\t1\t19.18\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76069\t1\t29.080000000000002\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76070\t1\t47.55\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76071\t1\t15.299999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76072\t1\t2.96\t0.91\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76073\t1\t29.45\t6.509999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76074\t1\t16.51\t3.692\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76075\t1\t18.87\t4.212\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76076\t1\t49.4\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76077\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76078\t1\t45.76\t12.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76079\t1\t11.39\t2.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76080\t1\t6.25\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76081\t1\t6.4\t1.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76082\t1\t18.31\t4.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76083\t1\t8.04\t2.43\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76084\t1\t39.15\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76085\t1\t10.56\t2.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76086\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76087\t1\t9.52\t2.85\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76088\t1\t5.84\t1.24\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76089\t1\t32.28\t8.38\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76090\t1\t12.22\t3.6699999999999995\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76091\t1\t1.86\t0.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76092\t1\t39.16\t8.25\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76093\t1\t13.530000000000001\t4.13\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76094\t1\t8.97\t1.83\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76095\t1\t5.22\t1.5700000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76096\t1\t3.0\t0.66\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76097\t1\t4.22\t1.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76098\t1\t22.78\t6.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76099\t1\t7.2700000000000005\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76100\t1\t10.58\t3.1400000000000006\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76101\t1\t24.79\t4.879\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76102\t1\t11.59\t2.45\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76103\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76104\t1\t35.91\t7.51\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76105\t1\t12.49\t2.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76106\t1\t6.34\t1.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76107\t1\t13.54\t2.81\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76108\t1\t14.32\t3.03\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76109\t1\t7.15\t2.18\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76110\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76111\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76112\t1\t19.19\t4.14\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76113\t1\t13.459999999999999\t3.52\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76114\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76115\t1\t3.95\t1.19\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76116\t1\t12.509999999999998\t3.73\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76117\t1\t9.29\t2.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76118\t1\t24.09\t4.96\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76119\t1\t16.66\t3.8220000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76120\t1\t12.509999999999998\t2.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76121\t1\t41.85\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76122\t1\t5.85\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76123\t1\t37.04\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76124\t1\t28.199999999999996\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76125\t1\t10.22\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76126\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76127\t1\t25.8\t5.33\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76128\t1\t6.06\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76129\t1\t8.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76130\t1\t59.8\t15.120000000000001\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76131\t1\t8.45\t2.53\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76132\t1\t5.07\t1.1\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76133\t1\t3.44\t1.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76134\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76135\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76136\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76137\t1\t38.9\t8.36\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76138\t1\t8.7\t2.6\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76139\t1\t20.6\t4.35\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76140\t1\t23.61\t6.2\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76141\t1\t21.31\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76142\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76143\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76144\t1\t13.03\t3.3300000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76145\t1\t11.97\t3.04\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76146\t1\t5.26\t1.42\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76147\t1\t8.67\t2.022\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76148\t1\t54.85\t11.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76149\t1\t21.95\t4.61\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76150\t1\t5.21\t1.172\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76151\t1\t10.82\t2.144\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76152\t1\t15.71\t3.6000000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76153\t1\t7.08\t-5.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76154\t1\t14.44\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76155\t1\t12.689999999999998\t-4.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76156\t1\t5.7\t1.172\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76157\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76158\t1\t30.079999999999995\t6.847\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76159\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76160\t1\t32.07\t6.72\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76161\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76162\t1\t8.62\t2.26\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76163\t1\t7.08\t1.54\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76164\t1\t7.090000000000001\t1.8500000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76165\t1\t6.99\t1.8500000000000003\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76166\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76167\t1\t11.45\t2.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76168\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76169\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76170\t1\t10.68\t2.25\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76171\t1\t8.48\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76172\t1\t5.22\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76173\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76174\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76175\t1\t18.47\t4.189\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76176\t1\t4.9\t1.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76177\t1\t9.54\t2.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76178\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76179\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76180\t1\t40.56\t9.076\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76181\t1\t25.180000000000003\t6.309999999999999\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76182\t1\t20.39\t6.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76183\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76184\t1\t10.28\t3.02\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76185\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76186\t1\t7.429999999999999\t1.9\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76187\t1\t15.79\t4.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76188\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76189\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76190\t1\t21.87\t5.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76191\t1\t19.21\t4.12\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76192\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76193\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76194\t1\t7.339999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76195\t1\t6.23\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76196\t1\t17.77\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76197\t1\t14.899999999999999\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76198\t1\t10.48\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76199\t1\t24.25\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76200\t1\t30.91\t9.44\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76201\t1\t10.85\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76202\t1\t14.93\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76203\t1\t29.630000000000003\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76204\t1\t19.98\t5.94\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76205\t1\t24.08\t4.726\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76206\t1\t8.35\t1.654\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76207\t1\t17.28\t5.1\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76208\t1\t6.63\t2.47\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76209\t1\t5.56\t1.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76210\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76211\t1\t21.51\t4.327\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76212\t1\t8.88\t2.74\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76213\t1\t31.97\t6.68\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76214\t1\t30.990000000000002\t6.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76215\t1\t12.1\t2.58\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76216\t1\t8.55\t2.48\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76217\t1\t14.24\t3.06\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76218\t1\t9.71\t2.08\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76219\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76220\t1\t2.94\t0.597\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76221\t1\t23.26\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76222\t1\t7.21\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76223\t1\t12.29\t2.65\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76224\t1\t12.19\t2.49\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76225\t1\t6.280000000000001\t1.86\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76226\t1\t10.48\t2.69\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76227\t1\t10.26\t3.5699999999999994\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76228\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76229\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76230\t1\t24.4\t7.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76231\t1\t9.01\t1.97\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76232\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76233\t1\t16.01\t4.81\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76234\t1\t20.71\t5.3\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76235\t1\t12.97\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76236\t1\t64.24\t16.01\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76237\t1\t45.52\t11.82\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76238\t1\t10.36\t2.19\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76239\t1\t23.85\t5.0\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76240\t1\t10.64\t2.31\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76241\t1\t23.46\t7.1\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76242\t1\t3.73\t1.15\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76243\t1\t9.28\t2.39\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76244\t1\t10.48\t3.71\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76245\t1\t3.9599999999999995\t1.21\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76246\t1\t2.02\t0.475\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76247\t1\t22.0\t4.56\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76248\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76249\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76250\t1\t38.42\t8.685\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76251\t1\t15.25\t3.16\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76252\t1\t14.19\t3.7000000000000006\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76253\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t230.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76254\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76255\t1\t33.95\t10.09\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76256\t1\t8.68\t2.62\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76257\t1\t14.69\t3.7900000000000005\t0.0\t0.0\t1\t1.0\t0.0\t69.0\t1\t1.1\t0.9\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t35250\t1000.0000099926641\t76.35987655948993\t378.6\t-378.6\t1.0\t100.0\t1\t1000.0\t750.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35250\t1000.0000099926641\t108.57012790171079\t455.3\t-455.3\t1.0\t100.0\t1\t1000.0\t750.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35250\t1000.0000099926641\t115.42718754205819\t470.3\t-470.3\t1.0\t100.0\t1\t1000.0\t750.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35251\t888.2000088749992\t23.78643510186749\t550.5\t-296.1\t1.0\t100.0\t1\t888.1999999999999\t250.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35251\t888.2000088749992\t23.786435101867486\t550.5\t-296.1\t1.0\t100.0\t1\t888.1999999999999\t250.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35252\t705.5000070369679\t9.52298818324519\t437.2\t-235.2\t1.0\t100.0\t1\t705.5\t300.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35252\t705.5000070337983\t9.522988183245197\t437.2\t-235.2\t1.0\t100.0\t1\t705.5\t300.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35252\t705.5000070328331\t9.522988183245184\t437.2\t-235.2\t1.0\t100.0\t1\t705.5\t300.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35252\t705.5000070347113\t9.522988183245188\t437.2\t-235.2\t1.0\t100.0\t1\t705.5\t300.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35254\t403.700004025905\t9.205213444613468\t250.2\t-134.6\t1.0\t100.0\t1\t403.7\t200.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35254\t103.99999896409136\t15.254850432633368\t105.4\t-56.7\t1.0\t100.0\t1\t170.1\t104.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35254\t103.99999896433545\t15.254850432633365\t105.4\t-56.7\t1.0\t100.0\t1\t170.1\t104.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35254\t86.99999900449924\t15.254850432633363\t105.4\t-56.7\t1.0\t100.0\t1\t170.1\t87.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35254\t78.9999990047391\t15.254850432633358\t105.4\t-56.7\t1.0\t100.0\t1\t170.1\t79.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35254\t788.8000078776405\t-48.54027128810179\t488.8999999999999\t-262.9\t1.0\t100.0\t1\t788.8\t465.00000000000006\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35255\t952.0000094986588\t62.49452596800479\t590.0\t-317.3\t1.0\t100.0\t1\t952.0\t700.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35255\t272.000002691908\t32.76751096688525\t168.6\t-90.7\t1.0\t100.0\t1\t272.0\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35255\t272.00000269498673\t32.76751096688524\t168.6\t-90.7\t1.0\t100.0\t1\t272.0\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35255\t272.0000027001797\t32.76751096688524\t168.6\t-90.7\t1.0\t100.0\t1\t272.0\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35257\t174.99999829304676\t-70.40144197006775\t160.1\t-86.1\t1.0\t100.0\t1\t258.4\t175.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35257\t174.9999983157002\t-70.40144197006775\t160.1\t-86.1\t1.0\t100.0\t1\t258.4\t175.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35259\t111.51891191942565\t51.5482392765\t130.8\t-90.0\t1.0\t100.0\t1\t270.0\t30.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35264\t135.78609537239095\t12.254455477476732\t114.7\t-61.7\t1.0\t100.0\t1\t185.0\t108.72299999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35264\t133.6142058371874\t12.254455477476725\t114.7\t-61.7\t1.0\t100.0\t1\t185.0\t108.571\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35264\t127.8706493278038\t12.254455477476727\t114.7\t-61.7\t1.0\t100.0\t1\t185.0\t98.05\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35264\t136.5474388914563\t12.254455477476721\t114.7\t-61.7\t1.0\t100.0\t1\t185.0\t98.05\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35264\t129.60492627102747\t-2.6206690818169385\t136.6\t-94.0\t1.0\t100.0\t1\t282.0\t112.79999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35264\t130.7430142725727\t-2.620669081816945\t136.6\t-94.0\t1.0\t100.0\t1\t282.0\t112.79999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35265\t134.46684761080147\t-0.6987312320965406\t88.7\t-61.0\t1.0\t100.0\t1\t183.1\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35265\t137.56474103678852\t-0.6987312320965456\t88.7\t-61.0\t1.0\t100.0\t1\t183.1\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35265\t147.16821065616227\t-0.6987312320965406\t88.7\t-61.0\t1.0\t100.0\t1\t183.1\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35266\t147.8797756668962\t42.55351167469764\t86.7\t-59.699999999999996\t1.0\t100.0\t1\t179.0\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35276\t27.9999990120107\t16.41692958603099\t42.8\t-23.0\t1.0\t100.0\t1\t69.0\t28.000000000000004\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35277\t67.50000091534896\t10.657553238479531\t32.7\t-22.5\t1.0\t100.0\t1\t67.5\t61.5\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35277\t67.50000088548485\t10.657553238479531\t32.7\t-22.5\t1.0\t100.0\t1\t67.5\t61.5\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35281\t51.50000099305786\t0.7674093888517098\t24.9\t-17.2\t1.0\t100.0\t1\t51.5\t50.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35283\t49.300000934467256\t20.469716636555066\t37.0\t-16.4\t1.0\t100.0\t1\t49.3\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35285\t46.900000993182275\t19.762258355342237\t24.0\t-15.6\t1.0\t100.0\t1\t46.9\t45.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35288\t40.500000971264406\t3.8305064495119097\t13.3\t-13.3\t1.0\t100.0\t1\t40.5\t34.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35288\t40.50000095923514\t3.830506449511909\t13.3\t-13.3\t1.0\t100.0\t1\t40.5\t34.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35290\t6.433000993054086\t2.3250131168187145\t4.117\t-2.15\t1.0\t100.0\t1\t6.433\t6.15\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35290\t6.433000993054086\t2.325013116818714\t4.117\t-2.15\t1.0\t100.0\t1\t6.433\t6.15\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35290\t6.433000993054086\t2.3250131168187145\t4.117\t-2.15\t1.0\t100.0\t1\t6.433\t6.15\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35290\t6.433000993054086\t2.3250131168187145\t4.117\t-2.15\t1.0\t100.0\t1\t6.433\t6.15\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35290\t6.433000993054086\t2.3250131168187145\t4.117\t-2.15\t1.0\t100.0\t1\t6.433\t6.15\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35290\t6.433000993054086\t2.3250131168187145\t4.117\t-2.15\t1.0\t100.0\t1\t6.433\t6.15\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35294\t33.70000097332798\t2.609407788067426\t11.1\t-11.1\t1.0\t100.0\t1\t33.7\t24.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35294\t33.70000097838093\t2.6094077880674282\t11.1\t-11.1\t1.0\t100.0\t1\t33.7\t24.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35294\t33.700000971727604\t2.6094077880674265\t11.1\t-11.1\t1.0\t100.0\t1\t33.7\t24.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35296\t29.500000992695636\t-0.5016429754560854\t14.3\t-9.8\t1.0\t100.0\t1\t29.5\t28.999999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35296\t29.500000992695636\t-0.5016429754560854\t14.3\t-9.8\t1.0\t100.0\t1\t29.5\t28.999999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35296\t29.500000992695636\t-0.5016429754560857\t14.3\t-9.8\t1.0\t100.0\t1\t29.5\t28.999999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35296\t29.500000992695636\t-0.5016429754560857\t14.3\t-9.8\t1.0\t100.0\t1\t29.5\t28.999999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35296\t29.500000992695636\t-0.5016429754560857\t14.3\t-9.8\t1.0\t100.0\t1\t29.5\t28.999999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35296\t29.500000992695636\t-0.5016429754560857\t14.3\t-9.8\t1.0\t100.0\t1\t29.5\t28.999999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35297\t29.200000978817364\t-3.3470319935514588\t18.1\t-9.7\t1.0\t100.0\t1\t29.2\t22.3\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35297\t29.200000970643508\t-3.3470319935514588\t18.1\t-9.7\t1.0\t100.0\t1\t29.2\t22.3\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35297\t29.200000979728667\t-3.3470319935514588\t18.1\t-9.7\t1.0\t100.0\t1\t29.2\t22.3\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35298\t28.800000973505774\t3.0936793218144656\t13.900000000000002\t-9.6\t1.0\t100.0\t1\t28.800000000000004\t14.6\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35298\t28.800000969139745\t3.093679321814464\t13.900000000000002\t-9.6\t1.0\t100.0\t1\t28.800000000000004\t12.9\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35298\t28.800000979861544\t3.0936793218144643\t13.900000000000002\t-9.6\t1.0\t100.0\t1\t28.800000000000004\t9.7\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35298\t28.800000974829747\t3.0936793218144656\t13.900000000000002\t-9.6\t1.0\t100.0\t1\t28.800000000000004\t9.7\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35300\t25.0\t3.7400314126372582\t14.7\t-8.3\t1.0\t100.0\t1\t25.0\t25.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35300\t25.0\t3.7400314126372582\t14.7\t-8.3\t1.0\t100.0\t1\t25.0\t25.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35300\t25.0\t3.740031412637258\t14.7\t-8.3\t1.0\t100.0\t1\t25.0\t25.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35300\t25.0\t3.7400314126372582\t14.7\t-8.3\t1.0\t100.0\t1\t25.0\t25.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35301\t25.000000992912014\t-1.9678664881123396\t12.0\t-12.0\t1.0\t100.0\t1\t25.0\t23.5\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35301\t25.500000992912476\t-2.064755639878222\t12.3\t-12.3\t1.0\t100.0\t1\t25.5\t23.5\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35303\t24.300000993139196\t2.221007601875586\t11.8\t-8.1\t1.0\t100.0\t1\t24.3\t22.4\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35303\t24.300000993139268\t2.221007601875587\t11.8\t-8.1\t1.0\t100.0\t1\t24.3\t22.3\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35303\t24.300000993139268\t2.221007601875586\t11.8\t-8.1\t1.0\t100.0\t1\t24.3\t22.3\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35344\t204.9999979973347\t-32.25633842862865\t378.4\t-260.5\t1.0\t100.0\t1\t781.4\t204.99999999999997\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35348\t178.02339670902444\t0.0\t0.0\t0.0\t1.0\t100.0\t1\t270.0\t0.9000000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35351\t157.7441576598284\t-14.187250845915234\t86.8\t-59.8\t1.0\t100.0\t1\t179.3\t99.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35351\t132.00772363853287\t-14.187250845915237\t86.8\t-59.8\t1.0\t100.0\t1\t179.3\t99.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35351\t140.99997167461618\t-14.187250845915234\t86.8\t-59.8\t1.0\t100.0\t1\t179.3\t99.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35351\t53.99999904017852\t-4.618943865291084\t59.099999999999994\t-40.7\t1.0\t100.0\t1\t122.0\t54.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35351\t53.99999904959056\t-4.618943865291087\t59.099999999999994\t-40.7\t1.0\t100.0\t1\t122.0\t54.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35351\t53.999999054391736\t-4.618943865291086\t59.099999999999994\t-40.7\t1.0\t100.0\t1\t122.0\t54.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35353\t153.06231856379202\t11.618366436642704\t86.5\t-59.5\t1.0\t100.0\t1\t178.5\t46.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35353\t156.1535086591148\t11.618366436642704\t86.5\t-59.5\t1.0\t100.0\t1\t178.5\t46.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35353\t154.4533541070737\t11.618366436642706\t86.5\t-59.5\t1.0\t100.0\t1\t178.5\t46.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35353\t152.69304009541938\t10.362529945236473\t75.6\t-52.0\t1.0\t100.0\t1\t156.0\t39.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35353\t131.50528937629113\t10.36252994523648\t75.6\t-52.0\t1.0\t100.0\t1\t156.0\t39.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35353\t135.68097757156335\t10.362529945236473\t75.6\t-52.0\t1.0\t100.0\t1\t156.0\t39.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35354\t176.6000016413927\t46.431715249453546\t109.4\t-58.9\t1.0\t100.0\t1\t176.6\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35354\t176.60000151073967\t46.431715249453546\t109.4\t-58.9\t1.0\t100.0\t1\t176.6\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35354\t155.62545503536555\t54.65745431364184\t122.8\t-66.0\t1.0\t100.0\t1\t198.1\t120.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35355\t172.66741180564148\t-9.506186595547067\t109.4\t-58.9\t1.0\t100.0\t1\t176.6\t95.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35355\t176.60000162640102\t-9.506186595547069\t109.4\t-58.9\t1.0\t100.0\t1\t176.6\t95.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35356\t101.3000007280842\t14.482145875464381\t62.8\t-33.8\t1.0\t100.0\t1\t101.29999999999998\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35366\t47.00000097378319\t0.8283271963841629\t29.100000000000005\t-15.7\t1.0\t100.0\t1\t47.0\t24.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35366\t47.00000097629356\t0.8283271963841639\t29.100000000000005\t-15.7\t1.0\t100.0\t1\t47.0\t24.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35366\t47.000000973830154\t0.828327196384162\t29.100000000000005\t-15.7\t1.0\t100.0\t1\t47.0\t24.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35368\t41.900000968534506\t-3.667740230159134\t20.3\t-14.000000000000002\t1.0\t100.0\t1\t41.9\t21.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35368\t16.99999901125531\t-3.6893323868522487\t28.499999999999996\t-15.299999999999999\t1.0\t100.0\t1\t46.0\t17.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35368\t16.99999901428158\t-4.369952594996369\t30.4\t-16.3\t1.0\t100.0\t1\t49.0\t17.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35369\t29.999999018924584\t17.373739076547484\t67.4\t-36.3\t1.0\t100.0\t1\t108.80000000000001\t30.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35369\t41.90000097229086\t3.3497432795502164\t20.3\t-14.000000000000002\t1.0\t100.0\t1\t41.9\t21.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35369\t156.29999847118307\t132.5957865465995\t358.2\t-192.7\t1.0\t100.0\t1\t578.0\t156.3\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35371\t4.9999990202984215\t-10.700000311930454\t16.5\t-10.7\t1.0\t100.0\t1\t32.2\t5.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75446\t269.2000026754687\t15.422897443528713\t166.8\t-89.7\t1.0\t100.0\t1\t269.2\t110.00000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75446\t299.20000297656895\t14.486800289907942\t185.4\t-99.7\t1.0\t100.0\t1\t299.2\t110.00000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75453\t120.90706728994974\t16.088974786978817\t202.5\t-90.0\t1.0\t100.0\t1\t270.0\t30.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.50000086051607\t2.863616360280053\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.50000093750282\t2.8636163602800515\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.50000095158804\t2.863616360280053\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t550.0000054812183\t-66.6209909298259\t266.4\t-183.3\t1.0\t100.0\t1\t550.0\t327.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.50000091493817\t2.863616360280053\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.50000092381167\t2.8636163602800524\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.500000774309925\t2.8636163602800533\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.50000094006711\t2.8636163602800515\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75457\t59.500000922600535\t2.863616360280053\t28.800000000000004\t-19.8\t1.0\t100.0\t1\t59.5\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75462\t28.833000993023084\t-7.509384491001712\t15.85\t-9.617\t1.0\t100.0\t1\t28.833\t28.687999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75462\t28.833000993023084\t-7.509384491001712\t15.85\t-9.617\t1.0\t100.0\t1\t28.833\t28.687999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75462\t28.833000993023084\t-7.509384491001712\t15.85\t-9.617\t1.0\t100.0\t1\t28.833\t28.687999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75462\t28.833000993023084\t-7.509384491001712\t15.85\t-9.617\t1.0\t100.0\t1\t28.833\t28.687999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75462\t28.833000993023084\t-7.509384491001712\t15.85\t-9.617\t1.0\t100.0\t1\t28.833\t28.687999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75462\t28.833000993023084\t-7.509384491001712\t15.85\t-9.617\t1.0\t100.0\t1\t28.833\t28.687999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75466\t788.8000078713987\t145.88015902985845\t488.8999999999999\t-262.9\t1.0\t100.0\t1\t788.8\t600.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75471\t90.50000096669731\t-7.664808174660505\t43.8\t-30.2\t1.0\t100.0\t1\t90.5\t83.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75471\t90.50000097668902\t-7.664808174660505\t43.8\t-30.2\t1.0\t100.0\t1\t90.5\t83.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75481\t50.20000092658993\t-3.085694956461031\t16.5\t-16.5\t1.0\t100.0\t1\t50.2\t40.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75481\t50.20000095097973\t-3.085694956461032\t16.5\t-16.5\t1.0\t100.0\t1\t50.2\t40.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75481\t50.20000095665308\t-3.08569495646103\t16.5\t-16.5\t1.0\t100.0\t1\t50.2\t40.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75481\t60.00000093783683\t-4.337115012104871\t19.7\t-19.7\t1.0\t100.0\t1\t60.0\t40.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75483\t42.70000099283831\t15.622814541486033\t20.7\t-14.2\t1.0\t100.0\t1\t42.7\t41.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75483\t42.7000009928388\t15.622814541486033\t20.7\t-14.2\t1.0\t100.0\t1\t42.7\t41.6\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75483\t42.7000009928388\t15.622814541486033\t20.7\t-14.2\t1.0\t100.0\t1\t42.7\t41.6\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.10000096600826\t1.6837802690024086\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t27.6\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t43.60000095373452\t1.8169351112115941\t21.1\t-14.499999999999998\t1.0\t100.0\t1\t43.6\t28.000000000000004\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t43.60000096091476\t1.8169351112115935\t21.1\t-14.499999999999998\t1.0\t100.0\t1\t43.6\t27.9\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t36.00000095487786\t1.686298657378904\t17.4\t-12.0\t1.0\t100.0\t1\t36.0\t27.200000000000003\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.100000960384754\t1.6837802690024082\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t25.4\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.100000971948596\t1.6837802690024086\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t25.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.10000097200236\t1.6837802690024082\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t23.5\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.100000972162434\t1.6837802690024086\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t23.4\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.10000096091477\t1.6837802690024086\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t23.4\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.100000972162434\t1.6837802690024082\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t23.3\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75487\t35.10000096744756\t1.6837802690024082\t17.0\t-11.7\t1.0\t100.0\t1\t35.1\t23.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t54.000000992668305\t-1.7975005452049921\t26.200000000000003\t-18.0\t1.0\t100.0\t1\t54.0\t51.2\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.20000097385219\t0.4010441621494446\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.200000972627187\t0.40104416214944383\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.200000971225194\t0.4010441621494435\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.20000097199748\t0.401044162149444\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.200000968357863\t0.40104416214944455\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.200000972780217\t0.40104416214944366\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.200000967728702\t0.4010441621494447\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t36.00000096822018\t-0.013589787517167806\t17.4\t-12.0\t1.0\t100.0\t1\t36.0\t20.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t23.000000992667854\t2.819627623777445\t17.3\t-7.7\t1.0\t100.0\t1\t23.0\t21.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t23.000000992667854\t2.819627623777445\t17.3\t-7.7\t1.0\t100.0\t1\t23.0\t21.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t54.00000099266866\t-1.7975005452049921\t26.200000000000003\t-18.0\t1.0\t100.0\t1\t54.0\t50.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t23.000000992667854\t2.8196276237774454\t17.3\t-7.7\t1.0\t100.0\t1\t23.0\t21.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t23.000000992667854\t2.819627623777446\t17.3\t-7.7\t1.0\t100.0\t1\t23.0\t21.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t54.00000099266866\t-1.7975005452049921\t26.200000000000003\t-18.0\t1.0\t100.0\t1\t54.0\t50.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t25.200000992668443\t0.5446379731891842\t12.2\t-8.4\t1.0\t100.0\t1\t25.2\t22.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t29.20000097199748\t0.40104416214944366\t14.099999999999998\t-9.7\t1.0\t100.0\t1\t29.2\t22.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t25.20000096902878\t0.5446379731891844\t12.2\t-8.4\t1.0\t100.0\t1\t25.2\t18.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t30.900000970705825\t0.32301113388029\t15.0\t-10.3\t1.0\t100.0\t1\t30.9\t20.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t30.900000976311652\t0.32301113388029\t15.0\t-10.3\t1.0\t100.0\t1\t30.9\t20.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75493\t30.900000976118\t0.3230111338802912\t15.0\t-10.3\t1.0\t100.0\t1\t30.9\t20.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75495\t20.500000978092448\t6.6999567245545455\t6.7\t-6.7\t1.0\t100.0\t1\t20.5\t15.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75495\t20.500000972887523\t6.6999567245545455\t6.7\t-6.7\t1.0\t100.0\t1\t20.5\t15.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75495\t20.50000098213773\t6.6999567245545455\t6.7\t-6.7\t1.0\t100.0\t1\t20.5\t15.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75495\t20.500000982267835\t6.6999567245545455\t6.7\t-6.7\t1.0\t100.0\t1\t20.5\t15.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75496\t50.00000099279689\t1.1838647613053925\t37.5\t-16.7\t1.0\t100.0\t1\t50.0\t48.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75496\t50.00000099279689\t1.1838647613053925\t37.5\t-16.7\t1.0\t100.0\t1\t50.0\t48.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75496\t50.00000099279689\t1.1838647613053923\t37.5\t-16.7\t1.0\t100.0\t1\t50.0\t48.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75496\t20.00000099279434\t2.517322471484022\t15.0\t-6.7\t1.0\t100.0\t1\t20.0\t19.5\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75501\t179.02273518109178\t28.03441592090308\t114.99999999999999\t-61.8\t1.0\t100.0\t1\t185.5\t110.00000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75501\t184.76272624948237\t28.03441592090308\t114.99999999999999\t-61.8\t1.0\t100.0\t1\t185.5\t110.00000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75501\t158.85518969462817\t28.03441592090308\t114.99999999999999\t-61.8\t1.0\t100.0\t1\t185.5\t110.00000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75501\t548.3000054686927\t91.00741530394258\t339.8\t-182.8\t1.0\t100.0\t1\t548.3\t165.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75501\t548.3000054671563\t91.00741530394258\t339.8\t-182.8\t1.0\t100.0\t1\t548.3\t165.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75503\t190.00000059866034\t32.71724235511687\t337.5\t-181.5\t1.0\t100.0\t1\t544.6\t190.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75503\t189.99999818129137\t-8.770726692578805\t379.2\t-261.0\t1.0\t100.0\t1\t783.0\t190.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75531\t18.80999902175466\t0.312220095479206\t37.9\t-22.0\t1.0\t100.0\t1\t66.0\t18.81\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75533\t35.9999990157739\t3.5009342604320266\t36.6\t-19.7\t1.0\t100.0\t1\t59.0\t36.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75533\t35.99999901527892\t3.5009342604320293\t36.6\t-19.7\t1.0\t100.0\t1\t59.0\t36.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75533\t35.99999901224367\t3.5009342604320275\t36.6\t-19.7\t1.0\t100.0\t1\t59.0\t36.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75533\t83.00000092768232\t2.3507427079271945\t51.4\t-27.699999999999996\t1.0\t100.0\t1\t83.0\t53.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t75533\t83.5000009501441\t2.3597272140113414\t51.7\t-27.800000000000004\t1.0\t100.0\t1\t83.5\t53.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t35250\t35260\t0.000150811\t0.00194905\t0.124388\t1725.0\t1745.0\t1745.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t797.9098727198457\t76.28016120547291\t-797.1043784383796\t-80.82606754951823\t0\t0\t0\t0\n\t35250\t36002\t0.000832099\t0.00610363\t0.211852\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t45.74836085848694\t-18.203807639968442\t-45.73372359615021\t-7.218076420736888\t0\t0\t0\t0\n\t35250\t36140\t0.000568878\t0.0095087\t0.621987\t2056.0\t2056.0\t2056.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t842.4306406947039\t110.86668401390854\t-838.9766038185589\t-127.08438730075815\t0\t0\t0\t0\n\t35250\t36372\t0.000177755\t0.00247061\t0.157639\t1813.0\t1813.0\t1813.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t830.5839935417885\t72.6780224174717\t-829.5564802357856\t-77.34119327584622\t0\t0\t0\t0\n\t35251\t35650\t0.000761\t0.014125\t0.935594\t2226.0\t2226.0\t2226.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1167.2717756581897\t29.051052415752498\t-1158.6239368953316\t19.5797052771923\t0\t0\t0\t0\n\t35251\t35799\t0.000182\t0.001332\t0.04622\t1795.0\t1795.0\t1795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t80.32507508313267\t-91.78918799142734\t-80.30345663506859\t86.37110629811633\t0\t0\t0\t0\n\t35252\t35927\t9.0e-5\t0.001157\t0.086753\t2598.0\t2598.0\t2598.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t987.0696668616359\t64.46569315700485\t-986.3186783953557\t-64.97617620308219\t0\t0\t0\t0\n\t35252\t35953\t0.000504\t0.007407\t0.288028\t2158.0\t2158.0\t2158.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t833.2135332000478\t79.05350515200968\t-830.1919089839777\t-68.16376602188392\t0\t0\t0\t0\n\t35252\t36583\t0.000318\t0.002334\t0.081\t1695.0\t1695.0\t1695.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t482.0037453810803\t-104.69547363651827\t-481.3470644875558\t100.004283701547\t0\t0\t0\t0\n\t35253\t35612\t0.000340265\t0.00249547\t0.0865925\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-213.33032526521353\t-71.20929101947678\t213.4779936325281\t62.318787589353605\t0\t0\t0\t0\n\t35254\t35441\t0.000382434\t0.00638885\t0.417572\t2056.0\t2056.0\t2056.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t161.68178783295693\t19.37579965374116\t-161.58765684542902\t-65.16389051335064\t0\t0\t0\t0\n\t35254\t36253\t6.38767e-5\t0.0018319\t0.127441\t3031.0\t3031.0\t3031.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1010.8657425990037\t95.52642750861004\t-1010.2860116817727\t-93.36681317133157\t0\t0\t0\t0\n\t35254\t36254\t0.000354548\t0.00260022\t0.090228\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t393.95247740925\t-93.21788327530608\t-393.44460495777736\t86.67050287063921\t0\t0\t0\t0\n\t35255\t36439\t0.000124363\t0.00210112\t0.0833872\t1392.0\t1392.0\t1392.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t661.1756349061573\t99.34682831638625\t-660.7146475277526\t-101.61269032269527\t0\t0\t0\t0\n\t35255\t36483\t8.59941e-5\t0.00145286\t0.0576583\t1492.0\t1495.0\t1495.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t949.794353087949\t52.99977932382013\t-949.1502847368951\t-49.078303521698594\t0\t0\t0\t0\n\t35256\t35555\t0.00234781\t0.0172483\t0.600016\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t683.4244548193755\t-88.8464499593619\t-673.9046262287517\t89.27040941811593\t0\t0\t0\t0\n\t35256\t35768\t0.00140625\t0.0103194\t0.35839\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-323.957465951703\t103.22361604381443\t325.41723192731536\t-133.777721594414\t0\t0\t0\t0\n\t35257\t35570\t0.00100008\t0.00692294\t0.270403\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.6550501870577\t-26.677960351567425\t-51.63170514442178\t-5.3494513652680755\t0\t0\t0\t0\n\t35257\t36471\t0.00366664\t0.0270069\t0.943018\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-128.79820585611063\t-11.898294807659777\t129.36950371511338\t-95.50426140922076\t0\t0\t0\t0\n\t35257\t36515\t0.000183274\t0.0012683\t0.0495164\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t182.9261726875857\t-64.99486135933593\t-182.86881066813933\t59.496193650914854\t0\t0\t0\t0\n\t35257\t36517\t0.000964483\t0.00707523\t0.245602\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t154.07675354318786\t-52.383984320824915\t-153.87283279718343\t24.618215690339948\t0\t0\t0\t0\n\t35258\t36270\t0.000563127\t0.00389733\t0.152178\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-237.2134319077804\t-120.63002948921309\t237.56532073474625\t106.20762773185399\t0\t0\t0\t0\n\t35258\t36282\t0.000178415\t0.00123467\t0.0482035\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.00352045794989\t8.113096692896933\t-68.9957278833495\t-13.370003670892164\t0\t0\t0\t0\n\t35259\t36363\t0.00142425\t0.0178051\t0.00778544\t388.0\t388.0\t388.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t90.49479939135526\t15.635565782539535\t-90.39369890551608\t-15.295093669545338\t0\t0\t0\t0\n\t35259\t75803\t0.00379202\t0.028179\t0.0107464\t261.0\t261.0\t261.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.590787362418407\t16.62304864002783\t-26.55876776859834\t-17.65779717527653\t0\t0\t0\t0\n\t35259\t75927\t0.00038155\t0.00530351\t0.00291475\t567.0\t567.0\t567.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.559779438303845\t22.916963920235887\t-24.556147696782464\t-23.212993261109542\t0\t0\t0\t0\n\t35260\t36372\t5.01821e-5\t0.000804285\t0.0364889\t1513.0\t1531.0\t1531.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t544.0188261530727\t38.87726746105438\t-543.8943824627904\t-41.25790776280153\t0\t0\t0\t0\n\t35261\t35509\t0.015104\t0.154089\t0.354401\t1366.0\t1366.0\t1366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t67.35132692874777\t-6.261107861167417\t-66.73778380569243\t-27.897650471515966\t0\t0\t0\t0\n\t35261\t36424\t0.008505\t0.053922\t0.113089\t1366.0\t1366.0\t1366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t81.55005542717004\t13.784825530428101\t-81.03552875615553\t-23.539030377354308\t0\t0\t0\t0\n\t35262\t35594\t0.000273541\t0.00317949\t0.134706\t1113.0\t1113.0\t1113.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-231.81012404032683\t11.471078386137673\t231.9335426279448\t-26.19146252609495\t0\t0\t0\t0\n\t35262\t35602\t0.00029088\t0.00255715\t0.103085\t933.0\t933.0\t933.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t910.6104581393639\t-107.10276884988366\t-908.5745045741675\t112.63697142105724\t0\t0\t0\t0\n\t35263\t35512\t0.00349689\t0.0259856\t0.0099098\t261.0\t261.0\t261.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.39074897146405\t0.3946029769544034\t-53.301999914746226\t-0.8464425373126213\t0\t0\t0\t0\n\t35263\t35515\t0.00569399\t0.0227869\t0.00769752\t175.0\t175.0\t175.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.62565844452354\t2.301855146286001\t20.64758904246916\t-3.079325449458201\t0\t0\t0\t0\n\t35263\t35529\t0.00184376\t0.0199598\t0.00840049\t347.0\t347.0\t347.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.23823867029374918\t0.5399466657460928\t0.23825232594743748\t-1.4834125036468724\t0\t0\t0\t0\n\t35263\t36490\t0.012881\t0.0420154\t0.0111553\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.652438636860114\t-4.510307914635043\t6.659235938118241\t3.2764201300796394\t0\t0\t0\t0\n\t35263\t36493\t0.016448\t0.038182\t0.011633\t218.00000000000003\t218.00000000000003\t218.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.28860788011398\t-0.01522906794527792\t32.441291112935346\t-0.9432697753027911\t0\t0\t0\t0\n\t35264\t36361\t0.00132066\t0.0171893\t0.0383339\t579.0\t579.0\t579.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t259.7881293556999\t32.2169272089551\t-259.02723644824226\t-26.850398499085664\t0\t0\t0\t0\n\t35264\t75546\t0.000405805\t0.00729515\t0.0146678\t697.0\t697.0\t697.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t386.3668031285444\t0.7639888609553194\t-385.85861772695813\t6.625150742370348\t0\t0\t0\t0\n\t35264\t75902\t0.00452141\t0.029356\t0.0584947\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.07429068480101\t16.39116307686202\t-77.82810565525149\t-21.712293086983454\t0\t0\t0\t0\n\t35265\t35266\t1.0e-5\t6.8e-5\t0.002488\t1795.0\t1795.0\t1795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t856.8973195897703\t-63.70516340890043\t-856.8374280722824\t63.81452191012578\t0\t0\t0\t0\n\t35265\t35547\t0.000675777\t0.00711198\t0.29594\t1028.0\t1028.0\t1028.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-483.26226817031045\t61.48656770783756\t484.61570059358587\t-82.62390963534052\t0\t0\t0\t0\n\t35266\t35432\t0.000588114\t0.00683769\t0.289806\t1113.0\t1113.0\t1113.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t616.5747182206816\t-14.400323166975266\t-614.7073493426236\t1.5014340644823705\t0\t0\t0\t0\n\t35266\t35664\t0.00107227\t0.00786647\t0.273096\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t379.9683552847884\t-9.380864297369481\t-378.6749639571495\t-13.712940849638217\t0\t0\t0\t0\n\t35267\t35535\t0.000572299\t0.00639342\t0.235543\t1028.0\t1028.0\t1028.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-224.3421379028355\t-11.726783181813815\t224.58365878958193\t-13.696066667926207\t0\t0\t0\t0\n\t35267\t36031\t0.00039414\t0.00272765\t0.106498\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t280.9942928262614\t-40.268927228201555\t-280.729600830688\t29.400844890400236\t0\t0\t0\t0\n\t35268\t35806\t0.000359929\t0.004368\t0.18682\t1147.0\t1147.0\t1147.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.859562403781457\t41.241988469846824\t-18.84993352678828\t-62.30660532269896\t0\t0\t0\t0\n\t35268\t36170\t0.00180109\t0.0241358\t0.930807\t1177.0\t1177.0\t1177.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-195.65755837605465\t-69.43092824244074\t196.26878269424043\t-28.921626184604676\t0\t0\t0\t0\n\t35269\t35602\t0.00517838\t0.0361556\t1.42977\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-136.8133638300867\t-93.16443577835298\t137.64067063151043\t-70.93681961547857\t0\t0\t0\t0\n\t35269\t36563\t0.002797\t0.020043\t0.735365\t1295.0\t1295.0\t1295.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t982.6708215987603\t27.03669188815941\t-959.6006827618623\t53.564426555167735\t0\t0\t0\t0\n\t35269\t36583\t0.000154\t0.001531\t0.05534\t1288.0\t1288.0\t1288.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-449.24495609182424\t97.99877495467885\t449.5224447822154\t-101.74747625087066\t0\t0\t0\t0\n\t35270\t35273\t5.94931e-5\t0.0004363\t0.0151388\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-227.57759506867768\t87.05239324446413\t227.60817493164205\t-88.56563258642343\t0\t0\t0\t0\n\t35270\t36589\t0.00075701\t0.00555263\t0.192716\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.18423060948865\t-86.8826791940098\t-36.13770745845524\t65.02483261654203\t0\t0\t0\t0\n\t35270\t36590\t2.03418e-5\t0.000783785\t0.0676148\t4547.0\t4547.0\t4547.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t180.6754646372083\t-3.3958388135219537\t-180.6697089841655\t-4.144040075338773\t0\t0\t0\t0\n\t35271\t35431\t0.000474531\t0.00339214\t0.124016\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-489.2001205493255\t24.785160522768148\t490.1613596309613\t-32.64486828833696\t0\t0\t0\t0\n\t35271\t35612\t0.00399549\t0.0294537\t1.0297\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t418.68141593309014\t-40.808735954460595\t-412.76453351248324\t-36.08186599531953\t0\t0\t0\t0\n\t35272\t36006\t0.0119685\t0.0789642\t0.153238\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-54.53124922336268\t-9.023002676489538\t54.8339339487708\t-7.1104322713003025\t0\t0\t0\t0\n\t35272\t36575\t0.00114468\t0.00772336\t0.0142206\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t154.54768458488073\t5.519175199169566\t-154.31478150486512\t-5.616686175362567\t0\t0\t0\t0\n\t35273\t36254\t0.000834446\t0.00596585\t0.218158\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-227.60817493164205\t88.56563258642343\t228.0591914324547\t-110.28600182463653\t0\t0\t0\t0\n\t35274\t36148\t0.0251108\t0.0631343\t0.0163595\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.394401292769428\t5.660677687282467\t-5.378707538815836\t-7.518321656460031\t0\t0\t0\t0\n\t35274\t36489\t0.047645\t0.122563\t0.0303744\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.266751045678932\t4.658386684220313\t-14.166626473897793\t-7.8958689422532675\t0\t0\t0\t0\n\t35274\t75594\t0.0248513\t0.0576974\t0.0175814\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.66115233844836\t-10.31906437150278\t19.76202277591574\t8.486601392767769\t0\t0\t0\t0\n\t35275\t35701\t0.00387771\t0.0160101\t0.00378792\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.631078832662475\t-0.114081285614042\t22.647956272589045\t-0.2619921837400262\t0\t0\t0\t0\n\t35275\t75913\t0.0120306\t0.0658546\t0.0205958\t204.99999999999997\t204.99999999999997\t204.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.435895247243828\t-2.3952442421333724\t-11.422374195044348\t0.04853664433237806\t0\t0\t0\t0\n\t35276\t35717\t0.00301914\t0.00700817\t0.00213504\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.56882220594286\t7.421316352369189\t17.57862735894183\t-7.637729420793707\t0\t0\t0\t0\n\t35276\t35718\t0.00528406\t0.0132828\t0.00344111\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.08393922896848\t10.632652137836656\t28.126646949765366\t-10.910796273013194\t0\t0\t0\t0\n\t35276\t35730\t0.00337672\t0.0118152\t0.00391544\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.16228553830993\t0.9442059834666642\t-37.12063583700441\t-1.2365490525156824\t0\t0\t0\t0\n\t35276\t35740\t0.0133914\t0.0359531\t0.00814864\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.8737010103731233\t0.1365380375461659\t3.875528720742742\t-1.0447122893514134\t0\t0\t0\t0\n\t35276\t35746\t0.00113186\t0.00396034\t0.00131241\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.698635171627416\t0.47465791028451787\t-27.69093985898679\t-0.594707871951113\t0\t0\t0\t0\n\t35277\t36410\t0.0426584\t0.099079\t0.0302042\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.2906162405091\t6.339202659283136\t-24.058302478259396\t-9.386580807749205\t0\t0\t0\t0\n\t35277\t75602\t0.0143636\t0.0502653\t0.0166606\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.58323238181612\t8.920089719412061\t-33.43714295843049\t-10.401499455457937\t0\t0\t0\t0\n\t35278\t36589\t0.000647036\t0.00462556\t0.169125\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.15449623847068\t-39.64125156460337\t-44.138578028562684\t20.225280425453438\t0\t0\t0\t0\n\t35279\t35435\t0.0188642\t0.0437934\t0.0133434\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.9632140653183088\t-1.4478897974727236\t1.9638857278724762\t-0.13956956610689394\t0\t0\t0\t0\n\t35279\t75649\t0.0122367\t0.0343267\t0.00883596\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.9632140653183088\t1.4478897974727236\t-1.9624250331384672\t-2.4965286916430105\t0\t0\t0\t0\n\t35280\t36523\t0.0137595\t0.0319411\t0.00973149\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.379594539194118\t-6.597215472185564\t8.392572272144228\t5.523451304261585\t0\t0\t0\t0\n\t35281\t36032\t0.002243\t0.005814\t0.001759\t227.99999999999997\t227.99999999999997\t227.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.065786052744254\t-2.3558767529866715\t-20.058019795822098\t2.1702445393018426\t0\t0\t0\t0\n\t35281\t36419\t0.0173426\t0.0486528\t0.0125245\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.434214940313606\t3.1232861418383813\t-31.285563054178212\t-4.162704460176777\t0\t0\t0\t0\n\t35282\t36300\t0.00204859\t0.0150437\t0.523002\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.25481258065359\t-13.079592713531124\t-59.18886820329008\t-48.59546623411165\t0\t0\t0\t0\n\t35282\t36519\t0.000503418\t0.00369217\t0.128126\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.3831262891957077\t-34.04086114467077\t-1.3802057188185022\t18.772001351084363\t0\t0\t0\t0\n\t35283\t36508\t0.0050614\t0.0135881\t0.00307953\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.346110435618026\t11.829937946618896\t-17.32733520998375\t-12.147991265361615\t0\t0\t0\t0\n\t35283\t36510\t0.000427507\t0.00116391\t0.00025642\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.953890498849226\t8.63977868993617\t-31.950214661841407\t-8.660509252316237\t0\t0\t0\t0\n\t35284\t35565\t0.00725927\t0.0471538\t0.0940215\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t121.87997639040378\t-29.892911598592757\t-120.8985235712428\t25.47972273159718\t0\t0\t0\t0\n\t35284\t36292\t0.00323571\t0.0218348\t0.0402108\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-121.87997639040378\t29.892911598592757\t122.32975523375191\t-31.443565780195648\t0\t0\t0\t0\n\t35285\t36537\t0.0118066\t0.0413111\t0.000855633\t85.0\t85.0\t85.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.248987918755674\t12.253662014599133\t-42.055848568072925\t-11.67830056098306\t0\t0\t0\t0\n\t35285\t36538\t0.0765036\t0.177604\t0.00338214\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.651013074426595\t7.508596340743103\t-4.598625660491381\t-7.781521736834361\t0\t0\t0\t0\n\t35286\t35939\t0.00524786\t0.0368112\t0.0627045\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.94782943317371\t18.516592171313757\t-40.848754603407954\t-24.95082667055201\t0\t0\t0\t0\n\t35286\t36495\t0.00293262\t0.019789\t0.0364418\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t326.5064640126156\t20.543189815016945\t-323.76794825080185\t-6.199852352404582\t0\t0\t0\t0\n\t35286\t75953\t0.00125009\t0.0152311\t0.0568203\t834.0\t834.0\t834.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-507.54210358380715\t-73.7208512841272\t510.40345070358154\t101.95338172845017\t0\t0\t0\t0\n\t35287\t35711\t0.00555785\t0.0194472\t0.00644476\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.625741038044452\t1.3757248347202484\t-4.624588950966613\t-2.1244362583440335\t0\t0\t0\t0\n\t35287\t75667\t0.0175592\t0.0572792\t0.0152093\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.625741038044452\t-1.3757248347202484\t4.628987684800758\t-0.3926914404096124\t0\t0\t0\t0\n\t35288\t36063\t0.0720318\t0.167221\t0.00318436\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.674116873332633\t-1.8350448912466886\t-16.506472162314626\t1.842966209351456\t0\t0\t0\t0\n\t35288\t36069\t0.116319\t0.352734\t0.00390637\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.189376611093262\t-0.16972259925985414\t-9.107938148006259\t-0.05041819250768679\t0\t0\t0\t0\n\t35288\t75573\t0.254592\t0.694011\t0.00957051\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.737485816329034\t-2.34628152252378\t-9.53074360804785\t1.7653325294913675\t0\t0\t0\t0\n\t35288\t75660\t0.038692\t0.116462\t0.0022773\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.1371072383443\t6.624310941256577\t-20.979125336656054\t-6.419886589639881\t0\t0\t0\t0\n\t35288\t75993\t0.128505\t0.298392\t0.00568368\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.206850597783426\t-0.69817704119239\t-6.1656729259287735\t0.1120735596704407\t0\t0\t0\t0\n\t35288\t75995\t0.0618213\t0.16598\t0.00235123\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.055064793616893\t6.085928011989955\t-17.868107845079756\t-5.86263658354747\t0\t0\t0\t0\n\t35290\t75589\t0.0947827\t0.331779\t0.00687542\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.516727897401061\t1.5218960057418989\t-3.5038102630357075\t-2.281352766430471\t0\t0\t0\t0\n\t35290\t75797\t0.0336873\t0.140025\t0.00204295\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.276459079108952\t1.214468226777913\t-1.2754864998389903\t-1.451026714750289\t0\t0\t0\t0\n\t35290\t75798\t0.0676824\t0.17543\t0.00331737\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.4161027180431915\t-5.8292631657934235\t-2.3945526792000424\t5.490912104026944\t0\t0\t0\t0\n\t35292\t36288\t0.000380458\t0.00240968\t0.00504621\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.34968968036331\t-43.03483664052104\t-87.31703413653044\t42.68623915620775\t0\t0\t0\t0\n\t35293\t35599\t0.000502388\t0.00347689\t0.135757\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t134.81917736844\t1.1516712219314493\t-134.7430142800132\t-16.95818648390979\t0\t0\t0\t0\n\t35293\t36002\t0.000351857\t0.00258048\t0.0895429\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.728782983650895\t-16.66795287793184\t39.73372359615021\t5.918076420736887\t0\t0\t0\t0\n\t35294\t36592\t0.00741655\t0.0172159\t0.00524493\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.608116179503626\t9.895259952042807\t6.617386205525364\t-10.492108866583914\t0\t0\t0\t0\n\t35294\t36594\t0.0183861\t0.0643483\t0.0213312\t166.0\t166.0\t166.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t100.12712096615634\t1.828239616521281\t-98.56385675238654\t1.164766007168103\t0\t0\t0\t0\n\t35295\t36144\t0.0259571\t0.0602659\t0.0183644\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.954183561881607\t3.5151707892959974\t28.137650982557428\t-5.1820024095717665\t0\t0\t0\t0\n\t35295\t36149\t0.0104261\t0.0242023\t0.0073735\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.6116979213817486\t6.3913821792005026\t-2.6068244221354493\t-7.215497132875338\t0\t0\t0\t0\n\t35295\t36488\t0.0302902\t0.0813414\t0.0184408\t121.0\t121.0\t121.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.342485640499856\t-9.9065529684965\t-25.15013023596368\t8.330622240406962\t0\t0\t0\t0\n\t35296\t75590\t0.0115048\t0.0504108\t0.0173434\t185.0\t185.0\t185.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t116.68308064241903\t-6.838517832088343\t-115.38537540879965\t10.44175139070642\t0\t0\t0\t0\n\t35296\t75982\t0.0344867\t0.103864\t0.0325188\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.512316228892171\t1.454647016201984\t-14.448954950366655\t-5.171120622822948\t0\t0\t0\t0\n\t35297\t35542\t0.00398823\t0.012004\t0.00375542\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.406292120411024\t6.729461662125027\t-36.358017837621034\t-7.009289714816798\t0\t0\t0\t0\n\t35297\t35543\t0.0166971\t0.0502628\t0.0157273\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.09362669183426\t-24.189836593823973\t-37.8001269219904\t23.28058473727051\t0\t0\t0\t0\n\t35297\t35740\t0.0152392\t0.0620221\t0.015114\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.3138111050342953\t9.713576105043057\t-1.2985703144497291\t-11.355763929769754\t0\t0\t0\t0\n\t35298\t36161\t0.00590608\t0.0206658\t0.00684861\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.569977495159726\t10.24275300338829\t-54.41270369145991\t-10.483697113077572\t0\t0\t0\t0\n\t35298\t36167\t0.0178931\t0.0538642\t0.0168547\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t60.63002640217709\t2.131964283869569\t-60.06186252324143\t-2.357703162662552\t0\t0\t0\t0\n\t35299\t75699\t0.0082754\t0.0461698\t0.000737035\t96.0\t96.0\t96.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.780031488663877\t-16.671236929452586\t-21.726622988217212\t16.8830288325423\t0\t0\t0\t0\n\t35299\t75724\t0.00158214\t0.00476197\t9.31097e-5\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.780031488663877\t16.671236929452586\t21.790210926997343\t-16.6514265060304\t0\t0\t0\t0\n\t35300\t35701\t0.00928843\t0.0215613\t0.00656884\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.42759080632626\t7.877646956503094\t-59.147101416086045\t-8.004866591910899\t0\t0\t0\t0\n\t35301\t35696\t0.0115294\t0.034704\t0.0108579\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.93648419643241\t-3.9710969226064763\t-37.79437550201113\t3.124751667396183\t0\t0\t0\t0\n\t35302\t36421\t0.016133\t0.048563\t0.015195\t342.0\t342.0\t342.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.22154914499488845\t11.54535906545577\t0.24281008294694084\t-13.255906528304468\t0\t0\t0\t0\n\t35302\t75945\t0.008503\t0.037254\t0.012816\t233.0\t233.0\t233.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.22154914499488845\t-11.54535906545577\t-0.21311209737604042\t10.07279787699415\t0\t0\t0\t0\n\t35303\t35515\t0.0142866\t0.0555866\t0.0148493\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.723948078009958\t-0.5106841810709933\t-27.626990933571655\t-0.7880217466734091\t0\t0\t0\t0\n\t35303\t35528\t0.00339168\t0.00879014\t0.00265921\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.759747851360988\t-1.5464536236412665\t-23.74281902695197\t1.2893077766662013\t0\t0\t0\t0\n\t35303\t35735\t0.0185798\t0.0559321\t0.017502\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.416307050046786\t8.720160610339018\t-21.325605376539304\t-10.41319293421839\t0\t0\t0\t0\n\t35304\t35597\t0.000239659\t0.00171309\t0.0626254\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t347.25037878141904\t-31.67448090150821\t-347.00813231514485\t25.891087554360347\t0\t0\t0\t0\n\t35304\t35988\t0.000186859\t0.00133566\t0.0488273\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.84148819016631\t2.7455413328256526\t-54.83684160325127\t-8.572334832153837\t0\t0\t0\t0\n\t35305\t35669\t0.0044141\t0.0286588\t0.0571044\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.356608378148204\t3.485565177586865\t8.360952929726064\t-10.240618242370072\t0\t0\t0\t0\n\t35305\t36292\t0.0174354\t0.120632\t0.214308\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t189.08515333443395\t-0.021504755235178013\t-183.82067075088744\t11.50893298736973\t0\t0\t0\t0\n\t35305\t75546\t0.00512232\t0.0324551\t0.0680021\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-124.94071225737753\t18.108007453574064\t125.63407635838573\t-21.80308061459314\t0\t0\t0\t0\n\t35306\t35554\t0.00181873\t0.0125284\t0.022117\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t177.45424300454545\t-8.819821201794738\t-176.97782537686004\t9.442800269520687\t0\t0\t0\t0\n\t35306\t75953\t0.0109298\t0.0754165\t0.133458\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.63442987159332\t9.497378841975308\t36.7841367078595\t-24.418364736979083\t0\t0\t0\t0\n\t35307\t35842\t0.00205558\t0.00618694\t0.00193556\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.884830343077489\t-0.6020246137954375\t6.885633412099695\t0.380032638998675\t0\t0\t0\t0\n\t35307\t35843\t0.00193977\t0.0078934\t0.0019231\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.281976349004665\t8.395002731040096\t-6.280130500479224\t-8.610270419585039\t0\t0\t0\t0\n\t35307\t35882\t0.000880613\t0.00342581\t0.000914986\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.6028539940728224\t-7.792978117244657\t-0.6024568579772498\t7.68843143614523\t0\t0\t0\t0\n\t35343\t37792\t0.018415\t0.195233\t0.37403\t1373.0\t1373.0\t1373.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.73764101125971\t-18.73148649725816\t-17.686385284662947\t-23.907919585223098\t0\t0\t0\t0\n\t35343\t37970\t0.006299\t0.098812\t0.206722\t1340.0\t1340.0\t1340.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.659449053053794\t2.9824130083679385\t-1.6471077447260112\t-26.527171464430182\t0\t0\t0\t0\n\t35343\t38336\t0.00248\t0.024788\t0.05128\t1373.0\t1373.0\t1373.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.189238571750753\t32.35780337183721\t19.223714881622634\t-37.935620137606946\t0\t0\t0\t0\n\t35344\t38339\t0.002718\t0.023194\t0.019921\t716.0\t716.0\t716.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t80.18027084386387\t48.42313031703806\t-79.9710325391571\t-48.9102724949266\t0\t0\t0\t0\n\t35344\t38351\t0.013745\t0.062411\t0.021667\t444.00000000000006\t444.00000000000006\t444.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.16619001877479\t-2.918054353107016\t-37.001379855663444\t1.1736359381833832\t0\t0\t0\t0\n\t35345\t36271\t0.00066\t0.005994\t0.226097\t1732.0\t1732.0\t1732.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t253.85773203635918\t93.17810631277757\t-253.41722856877902\t-114.63464372397037\t0\t0\t0\t0\n\t35346\t38149\t0.011696\t0.109704\t0.203376\t617.5\t617.5\t617.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-121.07311950679656\t8.947276772328983\t122.62332650743065\t-17.539865413738102\t0\t0\t0\t0\n\t35346\t38336\t0.001505\t0.0163382\t0.0320525\t532.0\t532.0\t532.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.42355976968967\t-33.764547831119565\t-52.37371488162263\t30.644620137606942\t0\t0\t0\t0\n\t35347\t35348\t3.8843e-5\t0.0002688\t0.0104942\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-120.76067276770837\t8.16391498086926\t120.76496763164874\t-9.396979917368357\t0\t0\t0\t0\n\t35347\t37765\t0.000491916\t0.0036078\t0.125198\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t292.70612299408845\t-41.85476819952744\t-292.35108447001386\t29.39559865914646\t0\t0\t0\t0\n\t35347\t38201\t0.00149714\t0.0103679\t0.40519\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-61.593721823785664\t13.127817291165531\t61.658414942626514\t-61.31687494030141\t0\t0\t0\t0\n\t35347\t38367\t0.001288\t0.009451\t0.328176\t1795.0\t1795.0\t1795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-112.42836732553812\t21.633952877652856\t112.58198203954205\t-59.91698067983891\t0\t0\t0\t0\n\t35349\t37844\t0.029848\t0.081286\t0.017914\t145.0\t145.0\t145.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.019682031373465\t8.277642049154842\t15.102763912127562\t-10.052176218948699\t0\t0\t0\t0\n\t35349\t38054\t0.00562432\t0.0187625\t0.0047584\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.23338012114274\t-0.8744691849297808\t21.256029465124644\t0.4165333116911878\t0\t0\t0\t0\n\t35349\t38056\t0.00434402\t0.0176771\t0.0043068\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-44.777191802077276\t5.395804992999441\t44.856189078480426\t-5.557058042311129\t0\t0\t0\t0\n\t35349\t38058\t0.00398071\t0.0244597\t0.00894356\t229.99999999999997\t229.99999999999997\t229.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.45073400123508\t-3.663476638734103\t-42.386326253789406\t3.058468869826527\t0\t0\t0\t0\n\t35349\t38059\t0.0184901\t0.0653669\t0.0147324\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.56867224252267\t-10.538858326335587\t-48.16360774398261\t10.324188499500428\t0\t0\t0\t0\n\t35350\t38208\t8.60696e-5\t0.000615218\t0.02249\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t624.5784988429336\t-157.67558317776246\t-624.2737569252813\t157.22134829001752\t0\t0\t0\t0\n\t35350\t38306\t0.00436624\t0.0304045\t1.19777\t886.9999999999999\t886.9999999999999\t886.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-749.1406318414688\t96.32151612566395\t771.1156480636765\t-84.14939091617086\t0\t0\t0\t0\n\t35351\t37797\t0.000349955\t0.00256653\t0.0890587\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.881640544671658\t-29.211856806127855\t-16.879174059286324\t18.595965147580454\t0\t0\t0\t0\n\t35351\t38162\t0.00212814\t0.0147484\t0.577004\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.9386462369822\t-59.65699158685867\t-86.79253389561887\t-8.307416414810197\t0\t0\t0\t0\n\t35352\t37765\t0.000705889\t0.00517753\t0.179692\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-284.4423759363344\t12.865825588240451\t284.92108447001385\t-30.95559865914646\t0\t0\t0\t0\n\t35352\t38373\t0.0035758\t0.0256655\t0.943868\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t161.5625536480766\t-79.96859592645006\t-160.76941852773976\t-27.808399348773854\t0\t0\t0\t0\n\t35353\t37744\t0.00073\t0.00505\t0.1972\t1000.0\t1000.0\t1000.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t492.14272142461937\t41.148844388176336\t-490.66161219795373\t-54.598558626218654\t0\t0\t0\t0\n\t35353\t38162\t0.00112296\t0.0077742\t0.303689\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t232.42276738179743\t15.747885193599398\t-231.90964552431402\t-48.71412905485201\t0\t0\t0\t0\n\t35354\t37918\t0.00116403\t0.0114066\t0.00357281\t293.0\t315.0\t315.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t211.75524957693816\t70.34043702576311\t-211.26898404953428\t-65.99782045737929\t0\t0\t0\t0\n\t35354\t37919\t0.004835\t0.0169178\t0.00560649\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.1172000667264\t22.611551701723872\t-77.84845543980454\t-22.335554434093527\t0\t0\t0\t0\n\t35354\t37920\t0.00171076\t0.0127124\t0.00484773\t261.0\t285.0\t285.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t146.83464171129248\t41.51686693125394\t-146.50028158149289\t-39.60667963913232\t0\t0\t0\t0\n\t35355\t37739\t0.00185053\t0.0129761\t0.0220925\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t255.75747888042878\t14.848066173742962\t-254.73726883278317\t-10.311902921955058\t0\t0\t0\t0\n\t35355\t37742\t0.001659\t0.011196\t0.020615\t566.0\t566.0\t566.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.870309568387128\t-40.26455962401983\t-13.846418311794586\t37.96154641111882\t0\t0\t0\t0\n\t35356\t38015\t0.00146864\t0.00902389\t0.00329938\t229.99999999999997\t229.99999999999997\t229.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.74844450233157\t-8.397351439102028\t-32.734009782405884\t8.103737070424115\t0\t0\t0\t0\n\t35356\t38016\t0.00356704\t0.0219178\t0.00801402\t229.99999999999997\t229.99999999999997\t229.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t68.55155622575262\t22.87949731456641\t-68.39008573044194\t-22.809757660100736\t0\t0\t0\t0\n\t35357\t35979\t0.00408161\t0.026499\t0.0527978\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-189.74923697269617\t47.68322578251698\t191.18828713264463\t-44.092045254036876\t0\t0\t0\t0\n\t35357\t35980\t0.00328261\t0.020794\t0.0435551\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-119.89319520078274\t25.054206739474928\t120.34719294410941\t-26.935752597160377\t0\t0\t0\t0\n\t35357\t38131\t0.00370766\t0.0234875\t0.0492\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t174.92978267505865\t-45.56902009629941\t-173.83014530211284\t47.13208599702724\t0\t0\t0\t0\n\t35358\t37749\t0.00447905\t0.0246658\t0.00890539\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.361183331272157\t-2.2430353843825337\t5.362442803038927\t1.2479919621336748\t0\t0\t0\t0\n\t35358\t37750\t0.00573206\t0.0200568\t0.0066468\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.91595951256875\t-2.592950114901141\t-4.914488248947531\t1.8505783671469311\t0\t0\t0\t0\n\t35359\t38072\t0.00128874\t0.00921669\t0.337184\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-256.75144205528545\t87.45096368862625\t257.59787809418617\t-120.94100168973014\t0\t0\t0\t0\n\t35359\t38367\t0.00234233\t0.0172079\t0.598603\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t209.37232906773485\t-116.47404336416918\t-208.37053111429609\t52.67378191394477\t0\t0\t0\t0\n\t35360\t38080\t0.00990721\t0.0256772\t0.00776821\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.112288205278276\t-5.463753463571018\t-41.95108237095144\t5.02505322662219\t0\t0\t0\t0\n\t35360\t38322\t0.0478711\t0.144258\t0.0451986\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.95387769057725\t-7.926956901490831\t-19.76868774717883\t3.494527415035064\t0\t0\t0\t0\n\t35360\t76050\t0.0630452\t0.169463\t0.0384626\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-54.52933667025769\t4.066582879652271\t56.24707771567849\t-3.810011866244481\t0\t0\t0\t0\n\t35361\t35374\t7.22775e-6\t5.30055e-5\t0.00183919\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-420.001605659417\t115.91112383550721\t420.0108595627487\t-116.06579558426948\t0\t0\t0\t0\n\t35361\t38373\t0.00599417\t0.0419861\t1.66797\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t283.10057240751377\t-118.89078642050141\t-279.1142458454624\t-54.43765050266079\t0\t0\t0\t0\n\t35362\t76039\t0.00545878\t0.0376174\t0.0664441\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-174.7940731584163\t-16.26465788561483\t176.2433646544754\t18.459913533437756\t0\t0\t0\t0\n\t35362\t76228\t0.00537522\t0.0340587\t0.071366\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.82337764804637\t-22.423987018194026\t141.76058137003204\t20.00231167510132\t0\t0\t0\t0\n\t35364\t37792\t0.00518544\t0.0353791\t0.0637366\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t113.35029749212777\t-13.23157422228143\t-112.76655090081591\t9.899482172136521\t0\t0\t0\t0\n\t35364\t37837\t0.00395493\t0.0250547\t0.0524847\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.388624849216207\t40.01061299554405\t-25.30275267726419\t-45.437945904468386\t0\t0\t0\t0\n\t35365\t38325\t0.00596997\t0.0208893\t0.0069227\t159.0\t176.0\t176.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.56214035097783\t-11.413023965954434\t-28.51385408112137\t10.779703333150566\t0\t0\t0\t0\n\t35365\t38376\t0.031122\t0.09372\t0.029339\t238.0\t238.0\t238.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.67337632436194\t13.365258047595407\t25.911447238584167\t-16.02977012101985\t0\t0\t0\t0\n\t35366\t38283\t0.0264055\t0.0613074\t0.0186819\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.8029995218685222\t3.239063722809479\t1.8079716999206459\t-5.4028096118838755\t0\t0\t0\t0\n\t35366\t38285\t0.00778006\t0.0272234\t0.00902204\t164.0\t164.0\t164.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t107.56886649774864\t0.04960030576964449\t-106.7971499512405\t1.6055926339350182\t0\t0\t0\t0\n\t35367\t38126\t0.0396636\t0.119387\t0.0023345\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.949427289695228\t3.7665520829740298\t-4.935290759397482\t-3.982323531091413\t0\t0\t0\t0\n\t35367\t38134\t0.0172041\t0.0789251\t0.00126365\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.49832470288085\t-0.8009657131542778\t-15.461120452073859\t0.8312376221049449\t0\t0\t0\t0\n\t35367\t75935\t0.166363\t0.386385\t0.0073616\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.0593860468866\t-1.166381189146133\t11.243039686500863\t0.7570677015712718\t0\t0\t0\t0\n\t35367\t75936\t0.23052\t0.535672\t0.0102117\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.388365945689477\t-1.7992051806736191\t9.574036560198088\t1.0637326139292473\t0\t0\t0\t0\n\t35368\t37771\t0.0200225\t0.0602769\t0.0188623\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.23329430267451\t-4.179305429621778\t-57.632202348911065\t3.869453288745754\t0\t0\t0\t0\n\t35368\t38076\t0.010036\t0.0265242\t0.00620857\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.774767683612799\t4.89751089547745\t-13.75552732095855\t-5.548251549640399\t0\t0\t0\t0\n\t35368\t38079\t0.00420245\t0.0147045\t0.00487297\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.8919370077840845\t-12.445230677863423\t-3.8858971249799064\t11.913559517827284\t0\t0\t0\t0\n\t35369\t37870\t0.001537\t0.013518\t0.0282\t940.0\t940.0\t940.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-211.46403686353676\t46.29257770586169\t212.10180485108782\t-43.87021245145697\t0\t0\t0\t0\n\t35369\t37896\t5.44967e-5\t0.000763926\t0.00146467\t579.0\t579.0\t579.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t302.10546848414265\t99.6987410044117\t-302.0568589828244\t-99.18314148138397\t0\t0\t0\t0\n\t35370\t38378\t0.0897178\t0.244299\t0.00336446\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.49268490668899056\t4.700244592386497\t0.5110331164100239\t-5.045344848900234\t0\t0\t0\t0\n\t35370\t76256\t0.0176634\t0.0474201\t0.000671685\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.296504526784524\t0.5514917333825483\t7.304481963334114\t-0.6097835186155361\t0\t0\t0\t0\n\t35370\t76257\t0.0031253\t0.00725457\t0.000138131\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.789189433473516\t-5.251736325769045\t-7.786907721272487\t5.240652922088785\t0\t0\t0\t0\n\t35371\t38080\t0.00807827\t0.018752\t0.00571293\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.476806120689794\t6.681647314257553\t22.51753101513783\t-7.21510648973656\t0\t0\t0\t0\n\t35371\t38081\t0.00887565\t0.0309333\t0.00717286\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.476805140988215\t-17.38164762618801\t-27.392514046148946\t16.88525552309979\t0\t0\t0\t0\n\t35372\t37831\t0.00641888\t0.0223701\t0.000324185\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.038239600033649\t3.338364712191201\t5.040243498007941\t-3.3692395160750155\t0\t0\t0\t0\n\t35372\t37841\t0.0230595\t0.0535273\t0.0010192\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.851254972128631\t-2.097470473717194\t-5.84368297528524\t1.996006710836646\t0\t0\t0\t0\n\t35372\t37842\t0.0095206\t0.0255594\t0.000362036\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.8130153720949811\t-1.240894238474007\t0.8131795394266104\t1.1990266849493976\t0\t0\t0\t0\n\t35373\t37838\t0.073454\t0.227204\t0.00299617\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.181655096556513\t-2.0944946826005606\t-11.101806290449556\t1.987808122674153\t0\t0\t0\t0\n\t35373\t76199\t0.023208\t0.060148\t0.001137\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.181655096556513\t2.0944946826005606\t11.207074816304335\t-2.1633802726936175\t0\t0\t0\t0\n\t35374\t38198\t0.00722741\t0.0539677\t1.92178\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t91.29518954923674\t-113.94407975184953\t-90.79700128489434\t-113.54727844275597\t0\t0\t0\t0\n\t35374\t38208\t0.00243029\t0.0178565\t0.621287\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-555.5468202108029\t173.7383264052061\t562.6430275193175\t-195.55993082111314\t0\t0\t0\t0\n\t35375\t38112\t0.0148546\t0.0381853\t0.000590965\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t-2.2360564133380444e-28\t-7.480876259781253e-6\t-0.06848834893701039\t0\t0\t0\t0\n\t35376\t38018\t0.015235\t0.0353668\t0.0107754\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.190576389299662\t-4.798666645270142\t5.196670735731593\t3.61144632688759\t0\t0\t0\t0\n\t35376\t38021\t0.018118\t0.0420607\t0.0128153\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.190576389299662\t4.798666645270142\t-5.181250280782326\t-6.198726414173253\t0\t0\t0\t0\n\t35424\t75541\t0.0157061\t0.0364579\t0.000694184\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.152567303588729\t-1.9299874459532198\t5.156560631441542\t1.8570976562344317\t0\t0\t0\t0\n\t35424\t75544\t0.022335\t0.0518454\t0.000987179\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.8825673035887285\t0.9599874459532198\t-1.881707619785573\t-1.0745866663263857\t0\t0\t0\t0\n\t35425\t35429\t0.00448902\t0.0116341\t0.00351959\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.62827036825336\t1.5408915398307546\t-17.616402261180983\t-1.9266981139142523\t0\t0\t0\t0\n\t35425\t75548\t0.0068261\t0.0277779\t0.00676793\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.46827036825336\t-2.1608915398307547\t20.492584229238723\t1.4568495541019926\t0\t0\t0\t0\n\t35426\t35427\t6.62257e-5\t0.000458294\t0.0178922\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t329.7298156337375\t12.957664862657708\t-329.66936860618705\t-14.664805121438956\t0\t0\t0\t0\n\t35426\t35432\t0.00034046\t0.00249689\t0.086642\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-341.50739065285495\t-16.636907365648167\t341.8419013400597\t8.7825458051109\t0\t0\t0\t0\n\t35427\t35428\t0.000101486\t0.000702301\t0.0274186\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t98.19431723794096\t13.69535010725631\t-98.18604688520772\t-16.893879837176286\t0\t0\t0\t0\n\t35427\t35707\t0.000270389\t0.00187118\t0.073055\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t225.5150513682461\t-0.29054498581735394\t-225.3992915081862\t-7.579676807599843\t0\t0\t0\t0\n\t35429\t35430\t0.00349082\t0.0144127\t0.00340997\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.410031127095618\t8.702003947003755\t-25.388644928596765\t-9.016220226363442\t0\t0\t0\t0\n\t35429\t75547\t0.00489472\t0.0171268\t0.00567574\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.743839148433413\t-8.38098983560183\t21.7660745038611\t7.786207018200302\t0\t0\t0\t0\n\t35430\t75903\t0.0134498\t0.0402791\t0.00907406\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.030832953967286\t9.631473049459592\t-4.017187203410251\t-10.655550796376119\t0\t0\t0\t0\n\t35431\t35432\t0.000561148\t0.00388363\t0.151643\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-253.28103246715986\t3.2008652940536937\t253.584421185939\t-19.149273787930056\t0\t0\t0\t0\n\t35431\t35707\t0.000596415\t0.00426359\t0.155885\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.65302466002858\t11.577977615807946\t-95.60498431786449\t-29.749503561834246\t0\t0\t0\t0\n\t35433\t75593\t0.0179741\t0.0417267\t0.0127135\t118.0\t136.0\t136.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.664645645519016\t1.407110241208069\t28.789381839500177\t-2.6367848502244406\t0\t0\t0\t0\n\t35437\t35441\t0.000548331\t0.00402163\t0.139562\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t333.9831524395142\t-26.87920427158863\t-333.4415273292054\t15.055266420550051\t0\t0\t0\t0\n\t35437\t35716\t0.00104983\t0.00770176\t0.267372\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-310.20194057177923\t-28.156255174850674\t311.0952357182765\t4.299903966993755\t0\t0\t0\t0\n\t35438\t35441\t0.000235488\t0.00277114\t0.103009\t1067.0\t1067.0\t1067.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-331.15927831973346\t-9.524414146612402\t331.38801805611456\t0.5766699865495861\t0\t0\t0\t0\n\t35438\t35442\t0.000349555\t0.00380263\t0.147797\t1028.0\t1028.0\t1028.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t303.6992783197335\t2.5244141466124015\t-303.4133729914904\t-16.079959969439305\t0\t0\t0\t0\n\t35439\t35449\t0.00471645\t0.0318323\t0.0586363\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t74.20863002166462\t3.278604249442327\t-73.97544398688581\t-8.25569930653485\t0\t0\t0\t0\n\t35439\t75552\t0.00404691\t0.0283826\t0.0483359\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-118.85698243736584\t-33.70584823661546\t119.40090112214052\t32.02619702575514\t0\t0\t0\t0\n\t35440\t35605\t0.395895\t0.921931\t0.0176168\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.882558133273739\t-2.1127100716743907\t1.898668323820583\t0.07148037284783589\t0\t0\t0\t0\n\t35440\t75553\t0.0304261\t0.0706277\t0.00134482\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.66744186672626\t-1.9772899283256091\t11.704017362289349\t1.9052235128403496\t0\t0\t0\t0\n\t35442\t36190\t0.000213391\t0.00232124\t0.0902118\t1028.0\t1028.0\t1028.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t291.1233729914904\t12.279959969439304\t-290.96224774078166\t-20.677827471602157\t0\t0\t0\t0\n\t35443\t35445\t0.00594652\t0.0178983\t0.00559953\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.753586981657467\t-10.77604243051671\t30.810072493426873\t10.322049517341673\t0\t0\t0\t0\n\t35444\t75555\t0.0119697\t0.0277846\t0.000529037\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.550000000000001\t-1.69\t6.5546938411135685\t1.6393832599089577\t0\t0\t0\t0\n\t35445\t36176\t0.0202995\t0.0569506\t0.0146613\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.63841813024611\t1.220652738891999\t16.689429160634862\t-2.7201524331011244\t0\t0\t0\t0\n\t35445\t75844\t0.0147613\t0.0516577\t0.0171223\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-34.83503718129721\t-2.9711487742456875\t34.99577162696557\t1.6083263250088322\t0\t0\t0\t0\n\t35446\t35454\t0.0350957\t0.0882232\t0.0014285\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.1897532298304547\t-1.505754630814856\t2.191819463780776\t1.3454414935759313\t0\t0\t0\t0\n\t35447\t75556\t0.0451543\t0.104818\t0.0019959\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.670194236176383\t-1.576308561610545\t6.688505842843305\t1.3884556519609526\t0\t0\t0\t0\n\t35448\t75559\t0.019306\t0.0581191\t0.0181867\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.499293794748677\t11.960514606630303\t-10.452054298310737\t-13.87581029267641\t0\t0\t0\t0\n\t35449\t35452\t0.00161937\t0.0105113\t0.0209371\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.190020587934629\t-11.8902767818174\t-7.18760486140404\t9.575891920306953\t0\t0\t0\t0\n\t35449\t35463\t0.00268722\t0.0185121\t0.0326829\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.41911665317932\t10.889124727164454\t-37.3813814358067\t-14.252209873658261\t0\t0\t0\t0\n\t35450\t35451\t0.0457155\t0.124468\t0.00171392\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.3238216174051116\t3.047764736578228\t-3.3154408006505287\t-3.219760348408522\t0\t0\t0\t0\n\t35451\t75560\t0.0371303\t0.101092\t0.00139201\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.178149382376981\t5.134379085827622\t6.1995949268888335\t-5.233050616412889\t0\t0\t0\t0\n\t35451\t75561\t0.0619657\t0.185577\t0.00261299\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.2735901830275085\t-3.8366187374191\t-1.2652493856768803\t3.5644175612915308\t0\t0\t0\t0\n\t35452\t35455\t0.00123797\t0.00852759\t0.0150536\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.6394738166567775\t-13.723455325105629\t7.641952643067422\t12.061912100555059\t0\t0\t0\t0\n\t35453\t35456\t0.0283795\t0.0735517\t0.00139071\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.593177093969507\t4.340621033102952\t-14.535431121342937\t-4.348834751977438\t0\t0\t0\t0\n\t35453\t75558\t0.0212752\t0.0992237\t0.00153596\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.283177093969506\t-6.380621033102953\t21.37489721401768\t6.631208731402781\t0\t0\t0\t0\n\t35454\t75558\t0.0176921\t0.0616582\t0.000893553\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.192628797016155\t-1.7113028464321955\t5.197155023718027\t1.6231941737730742\t0\t0\t0\t0\n\t35456\t35457\t0.0678237\t0.194733\t0.00240779\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0654311213429357\t1.468834751977438\t-1.0632016021074748\t-1.7330792468266742\t0\t0\t0\t0\n\t35457\t75560\t0.0420002\t0.165443\t0.00186909\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.53842233566913\t2.7587896402929313\t16.644047094363785\t-2.5525802827350144\t0\t0\t0\t0\n\t35457\t75561\t0.0524845\t0.121836\t0.00231997\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.598376062223397\t-6.315710393466258\t7.643351561207015\t6.157540560541596\t0\t0\t0\t0\n\t35458\t35460\t0.00727036\t0.08131\t0.00135123\t154.0\t154.0\t154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.918807575207328\t-3.286514419072694\t-13.905754527854242\t3.2787234416053144\t0\t0\t0\t0\n\t35458\t35461\t0.0447582\t0.149318\t0.00236696\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.931479225313507\t0.8806916497147435\t-3.924987038435259\t-1.1272352301837725\t0\t0\t0\t0\n\t35458\t75561\t0.0166097\t0.0989473\t0.00162697\t103.0\t103.0\t103.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-33.12028680052084\t2.405822769357951\t33.28153385498508\t-1.6306975654435185\t0\t0\t0\t0\n\t35459\t35460\t0.0734815\t0.197292\t0.00279489\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.2\t1.0\t6.225754527854241\t-1.2487234416053146\t0\t0\t0\t0\n\t35461\t35462\t0.0578717\t0.202523\t0.00419544\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.5350129615647417\t-0.19776476981622756\t2.538304191630382\t-0.2653268971603403\t0\t0\t0\t0\n\t35462\t36290\t0.0707261\t0.247525\t0.00512822\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.058304191630382\t0.1553268971603403\t3.0642677590933523\t-0.7158617608712454\t0\t0\t0\t0\n\t35463\t75638\t0.0396339\t0.284997\t0.502965\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-102.4853449789932\t-0.7049045760681291\t106.51506629956944\t-26.183529293081413\t0\t0\t0\t0\n\t35465\t35466\t0.0528711\t0.122734\t0.00233707\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.588486313220821\t1.347257157214234\t-7.5600000000000005\t-1.539\t0\t0\t0\t0\n\t35467\t35473\t0.002303\t0.016148\t0.027493\t556.0\t556.0\t556.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.373835870303292\t3.7939178240054523\t-12.370143141648477\t-6.874236216154832\t0\t0\t0\t0\n\t35467\t36424\t0.004195\t0.028619\t0.051548\t556.0\t556.0\t556.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.93383587030329\t-5.309917824005452\t18.947341390519142\t-0.4355421580202239\t0\t0\t0\t0\n\t35468\t35489\t0.122938\t0.285457\t0.00543711\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.78066220532764\t0.5619769399833436\t3.7964398359773206\t-1.1649346768327573\t0\t0\t0\t0\n\t35468\t75563\t0.12536\t0.336648\t0.00477017\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.989337794672359\t-2.4609769399833437\t6.032714690224446\t2.0101824096205365\t0\t0\t0\t0\n\t35469\t35651\t0.0395741\t0.0919077\t0.0280154\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.84018939048398\t1.1264057805572567\t12.901284891992443\t-4.114825069699575\t0\t0\t0\t0\n\t35469\t36423\t0.0789406\t0.196324\t0.0523179\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.7938861641258175\t-4.217226886844964\t-6.76\t-1.516\t0\t0\t0\t0\n\t35470\t75641\t0.0864322\t0.23535\t0.00324117\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.4184921735922975\t0.40100079889389006\t5.440562830397114\t-0.7190545449628909\t0\t0\t0\t0\n\t35471\t35472\t0.0149307\t0.0386987\t0.0117083\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.305332622445746\t-7.480404985849355\t25.39414050605012\t6.351476906535907\t0\t0\t0\t0\n\t35472\t75564\t0.0077727\t0.0259297\t0.00657624\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.894140506050128\t-7.2554769065359075\t29.956783360360877\t6.694109161135399\t0\t0\t0\t0\n\t35473\t35797\t0.0145601\t0.102405\t0.175113\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-44.8341428204014\t-9.903255553774004\t45.09344868371459\t-8.16886815450702\t0\t0\t0\t0\n\t35474\t75565\t0.034797\t0.101141\t0.00121994\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.20758632659137635\t-1.3200308935219431\t-0.20712764763679134\t1.1742301897270062\t0\t0\t0\t0\n\t35474\t75686\t0.20809\t0.631383\t0.0069972\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.3110884861937744\t0.4754824432618494\t1.3154464983357406\t-1.3033204174338777\t0\t0\t0\t0\n\t35474\t75944\t0.314966\t0.732596\t0.0139804\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.3364978403976013\t-0.16545154973990628\t2.3519656003971643\t-1.4866245219512415\t0\t0\t0\t0\n\t35476\t35477\t0.0716836\t0.166412\t0.00316896\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.6499999999999995\t-1.63\t7.689497857881861\t1.3704126544221369\t0\t0\t0\t0\n\t35477\t35478\t0.141457\t0.379908\t0.00538368\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.698737968288817\t0.04947090396153582\t-1.694927417214403\t-0.6383280678951596\t0\t0\t0\t0\n\t35477\t76002\t0.0371195\t0.148557\t0.00313667\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.84823582617068\t-3.380883558383673\t17.957560257568\t3.464524031700395\t0\t0\t0\t0\n\t35478\t75592\t0.100859\t0.470659\t0.00729148\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.375072582785595\t-3.35967193210484\t18.690065263837713\t3.994609588740082\t0\t0\t0\t0\n\t35479\t36391\t0.0370057\t0.0859375\t0.0261937\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.341985001529123\t-6.062142518880502\t-12.287209034408466\t3.1320322479619613\t0\t0\t0\t0\n\t35479\t76004\t0.0371072\t0.0861733\t0.0262657\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0007454865248516379\t-3.0690594236224626\t-3.07700926035316e-29\t-4.709854633108429e-28\t0\t0\t0\t0\n\t35480\t35481\t0.0119222\t0.0324602\t0.00715164\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.425980652213754\t-4.025207865923312\t9.43684896713844\t3.253656597749368\t0\t0\t0\t0\n\t35480\t36436\t0.0168893\t0.0392079\t0.0119459\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.4817230149598095\t0.3821998458353687\t2.482811757486103\t-1.7151326175770791\t0\t0\t0\t0\n\t35481\t35482\t0.0111681\t0.0339146\t0.00742754\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.852127269102628\t-6.771506887251154\t26.927873447169226\t6.163906106884984\t0\t0\t0\t0\n\t35482\t35485\t0.00989285\t0.0297773\t0.00931627\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.50787344716922\t-7.097906106884984\t31.598322129540747\t6.309925725022021\t0\t0\t0\t0\n\t35483\t35484\t0.0142803\t0.0429858\t0.0134497\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.491692498607176\t-0.952086194395333\t29.60130575745333\t-0.2478244114049464\t0\t0\t0\t0\n\t35483\t35745\t0.0168765\t0.0453115\t0.0102701\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.67746768067037\t-3.254200459424355\t-18.624452558248834\t2.234793324352782\t0\t0\t0\t0\n\t35484\t35632\t0.0190469\t0.0511397\t0.0115914\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.534971541813324\t4.825246330865512\t11.562182937578825\t-6.075058566590345\t0\t0\t0\t0\n\t35484\t35644\t0.0189884\t0.048817\t0.0120896\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.917710194736888\t-7.453829192145446\t26.037017403890378\t6.370067806390163\t0\t0\t0\t0\n\t35485\t75632\t0.0241338\t0.0726609\t0.0227403\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.688322129540744\t-9.509925725022022\t47.16273736380965\t8.298195673124706\t0\t0\t0\t0\n\t35486\t36586\t0.0165238\t0.0449905\t0.00991282\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.6459335472640552\t-2.5808386339226104\t0.646558001434698\t1.4293158848400611\t0\t0\t0\t0\n\t35486\t75636\t0.0258741\t0.0600731\t0.0183057\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.9474842714866956\t-8.78018564717988\t3.9642016892141787\t6.680844570706597\t0\t0\t0\t0\n\t35487\t35912\t0.0197776\t0.0459144\t0.0139898\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.1173631747012185\t4.602086816564185\t-2.1115932277497915\t-6.201440987588634\t0\t0\t0\t0\n\t35487\t75636\t0.0162442\t0.0377099\t0.0114894\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.992082371042216\t-12.287067433539427\t28.121197218077494\t11.248628904888633\t0\t0\t0\t0\n\t35488\t35910\t0.0632626\t0.162635\t0.00251719\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.951620649997424\t2.5732331367175667\t4.968826261677734\t-2.824105897517276\t0\t0\t0\t0\n\t35489\t75573\t0.100679\t0.233748\t0.00445171\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.746439835977321\t0.7449346768327574\t5.775514508394463\t-1.203653021653388\t0\t0\t0\t0\n\t35490\t35491\t0.0207204\t0.0481037\t0.014657\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.806297383056673\t-4.4021027213063615\t11.834125040606832\t2.8004928159301152\t0\t0\t0\t0\n\t35491\t75920\t0.0332882\t0.0893977\t0.0202686\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.29522584637884\t-10.684052920973134\t10.352630000353066\t8.501225552342897\t0\t0\t0\t0\n\t35492\t35493\t0.0114696\t0.0266248\t0.00811161\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.599727661059912\t-2.3849816311371486\t-17.568610359251146\t1.5216863476405895\t0\t0\t0\t0\n\t35492\t35496\t0.0186639\t0.0433284\t0.0132016\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.92502514411384\t-2.881570503096591\t-24.823900405566757\t1.596637521909407\t0\t0\t0\t0\n\t35492\t36058\t0.0207083\t0.0520619\t0.0134894\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.261956143363992\t-1.8354639627353726\t27.395424479105124\t0.60473732605782\t0\t0\t0\t0\n\t35492\t75804\t0.0461671\t0.107239\t0.0326955\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.36413824550937\t-0.9477321788689694\t31.757754122252173\t-1.9596406441218424\t0\t0\t0\t0\n\t35493\t35494\t0.00654559\t0.0151941\t0.00462895\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.458610359251146\t-2.391686347640589\t-13.448080976295456\t1.8832116183098817\t0\t0\t0\t0\n\t35494\t35495\t0.0161716\t0.0375413\t0.011438\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.696581264227596\t-1.4184163731526613\t20.756852293508278\t0.23795642855315668\t0\t0\t0\t0\n\t35494\t35498\t0.0222252\t0.0515983\t0.0157222\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.01466224052305\t-2.624795245157221\t-23.90271049756503\t1.0824017520401532\t0\t0\t0\t0\n\t35495\t36057\t0.0334401\t0.0898059\t0.0203613\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.526852293508277\t-0.7679564285531568\t22.673434241338285\t-1.2113020272922954\t0\t0\t0\t0\n\t35496\t35498\t0.0173485\t0.0436135\t0.0112999\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.683900405566757\t-2.476637521909407\t-20.61871963055469\t1.3469757831063613\t0\t0\t0\t0\n\t35497\t35628\t0.0881758\t0.20471\t0.00389848\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.9325306490754708\t1.930251593461035\t-0.9283800666898486\t-2.376568024687926\t0\t0\t0\t0\n\t35498\t35499\t0.0192919\t0.0478887\t0.0127343\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.697609581554634\t-9.613561395275605\t-18.62521551607128\t8.338155946481521\t0\t0\t0\t0\n\t35499\t35607\t0.0336508\t0.0903721\t0.0204898\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.86521551607128\t-9.219155946481521\t-14.781121322997775\t7.097367355611298\t0\t0\t0\t0\n\t35500\t35630\t0.11733\t0.272428\t0.0051888\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.6915689673856118\t1.7654156269815775\t0.6963149830562179\t-2.363366221023093\t0\t0\t0\t0\n\t35501\t35502\t0.00791011\t0.0183613\t0.000349611\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.598854616247374\t-0.25909437395840895\t-7.59495392956073\t0.22736753625880604\t0\t0\t0\t0\n\t35501\t35508\t0.0153888\t0.0463181\t0.000905658\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.747107717852781\t12.215457892058549\t14.795626134159745\t-12.174811867967012\t0\t0\t0\t0\n\t35501\t75579\t0.025107\t0.0582802\t0.0011097\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.0782531016054064\t-11.956363518100138\t-2.046906849218106\t11.898907191397367\t0\t0\t0\t0\n\t35502\t35507\t0.0193498\t0.0449159\t0.000855232\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.122915790988578\t5.335988663433926\t4.130544052746114\t-5.4178564237333156\t0\t0\t0\t0\n\t35502\t75583\t0.0230174\t0.0534295\t0.00101734\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.047869720549309\t-5.563356199692732\t-7.032088585438759\t5.481239402287243\t0\t0\t0\t0\n\t35503\t35504\t0.00181767\t0.00636001\t0.00210764\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.946555101535033\t3.2070503004935262\t24.95684384060005\t-3.4060896402278162\t0\t0\t0\t0\n\t35503\t35506\t0.00989754\t0.0254433\t0.00630045\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.286151820223246\t-8.102435994043683\t6.294981363257045\t7.4210376254719534\t0\t0\t0\t0\n\t35504\t35505\t0.0013004\t0.00802187\t0.00196615\t204.99999999999997\t204.99999999999997\t204.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.41307949098358\t3.47088124038204\t57.45164033838941\t-3.452409142791936\t0\t0\t0\t0\n\t35504\t35516\t0.00684531\t0.0158899\t0.00484092\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.89623565038352\t-0.06479160015422351\t-23.86120962387845\t-0.39306602489316955\t0\t0\t0\t0\n\t35505\t35511\t0.00325013\t0.0132256\t0.00322223\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.827023513035595\t-10.673195577758827\t29.856114506537303\t10.43109497150765\t0\t0\t0\t0\n\t35505\t35512\t0.00461323\t0.0187726\t0.00457372\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.63679061781596\t1.2029475290070792\t38.69855573911388\t-1.4629003702248524\t0\t0\t0\t0\n\t35506\t75580\t0.00776247\t0.0295066\t0.00826008\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.628524270619046\t-4.625061029998874\t63.9102834074387\t4.7656093240766095\t0\t0\t0\t0\n\t35507\t35513\t0.0239471\t0.0642901\t0.000910647\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.6929850005073208\t-3.684427771671422\t1.6962871493773624\t3.5871634319745898\t0\t0\t0\t0\n\t35507\t75581\t0.0115973\t0.0508087\t0.0010923\t92.0\t92.0\t92.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.17660400464346\t13.141401030531267\t29.278903894969098\t-12.819867107425004\t0\t0\t0\t0\n\t35508\t75581\t0.00636334\t0.0273283\t0.00050004\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.625626134159745\t12.174811867967012\t20.6571182811798\t-12.097482751212077\t0\t0\t0\t0\n\t35509\t36494\t0.00669841\t0.0469978\t0.080085\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-193.50586441737516\t31.920357654337337\t195.83922177733658\t-24.459994524728167\t0\t0\t0\t0\n\t35510\t36490\t0.00732637\t0.0256358\t0.00849583\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.015497474410616\t5.744568099430316\t25.058650116058462\t-6.552080944094693\t0\t0\t0\t0\n\t35514\t35529\t0.00706779\t0.0212734\t0.00665549\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.33\t-0.2\t2.3303311070139996\t-0.5463874189373021\t0\t0\t0\t0\n\t35515\t36492\t0.0109546\t0.0254292\t0.00774733\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.98059810889751\t3.8673471961316106\t19.017481631009645\t-4.653770735451642\t0\t0\t0\t0\n\t35516\t35517\t0.00400056\t0.00928631\t0.00282909\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.293777380687608\t-0.3057425413676386\t-10.29\t1.1111691114715542e-27\t0\t0\t0\t0\n\t35518\t35522\t0.00662551\t0.0180385\t0.00397411\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.866621735135201\t14.145782887200372\t-9.849175180740808\t-14.55537094942673\t0\t0\t0\t0\n\t35519\t35573\t0.0592765\t0.189764\t0.00233307\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.44227484695868\t1.9553418643746243\t-6.418882291872367\t-2.149852597808627\t0\t0\t0\t0\n\t35520\t35521\t0.0176526\t0.0409763\t0.000780218\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.1225349799992905\t-0.08613396291827499\t-4.12\t-6.210603932306519e-29\t0\t0\t0\t0\n\t35520\t35525\t0.0221769\t0.0644586\t0.000777474\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.7881115597545554\t4.627972956558698\t1.7928135409198107\t-4.705853207101719\t0\t0\t0\t0\n\t35520\t75585\t0.026187\t0.0703036\t0.000995828\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.924423420244736\t-4.5418389936404235\t8.94655298095548\t4.48318284239148\t0\t0\t0\t0\n\t35522\t35524\t0.0241315\t0.0560256\t0.0170717\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.147543108108007\t2.6377580105146508\t8.164256734361757\t-4.556864309197736\t0\t0\t0\t0\n\t35523\t35572\t0.0841167\t0.195283\t0.0037189\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.236041872396317\t-0.21446589202910163\t-4.222937145482469\t-0.18208676531259188\t0\t0\t0\t0\n\t35523\t75586\t0.0400894\t0.0930602\t0.00177199\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.296041872396316\t2.214465892029102\t10.334808373812594\t-2.3289064298830255\t0\t0\t0\t0\n\t35524\t35543\t0.0137717\t0.0479994\t0.011131\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.44135135600525\t8.504881812839143\t26.53534231046818\t-9.453085523994432\t0\t0\t0\t0\n\t35525\t35527\t0.0598239\t0.138876\t0.00264449\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.252813540919812\t4.705853207101719\t7.291629334197948\t-4.925823222258298\t0\t0\t0\t0\n\t35526\t35529\t0.0221982\t0.0515356\t0.0157031\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.77\t-2.0\t8.785514809461176\t0.27640783763086824\t0\t0\t0\t0\n\t35527\t75676\t0.0395393\t0.101642\t0.00157309\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.881629334197948\t4.925823222258298\t13.955244162180078\t-4.920746836066076\t0\t0\t0\t0\n\t35528\t35530\t0.0131473\t0.0269063\t0.0105942\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.17281902695197\t-1.2893077766662013\t-18.134397087904006\t0.17172854508076035\t0\t0\t0\t0\n\t35529\t35530\t0.0103853\t0.0282753\t0.00622955\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.104098242422616\t-0.4466079150466941\t18.134397087904006\t-0.17172854508076035\t0\t0\t0\t0\n\t35532\t35537\t0.00784958\t0.0236267\t0.00739177\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.44\t-1.19\t4.441357673876125\t0.3334194324383473\t0\t0\t0\t0\n\t35533\t36025\t0.024323\t0.0630516\t0.0190795\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.502017864839555\t8.703477663026892\t-27.32083793160851\t-10.392605333094625\t0\t0\t0\t0\n\t35533\t75992\t0.0195175\t0.0683102\t0.0226454\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-48.33201786483956\t-13.42147766302689\t48.755574717556804\t12.271529900495425\t0\t0\t0\t0\n\t35534\t75587\t0.0225914\t0.0904087\t0.00190878\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.388830394090549\t-2.003576722384411\t14.429594116445735\t1.942955912041416\t0\t0\t0\t0\n\t35534\t75588\t0.015975\t0.0846038\t0.00134028\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.86883039409055\t0.8035767223844115\t-9.855395831392494\t-0.8885565683263473\t0\t0\t0\t0\n\t35535\t36519\t0.00155099\t0.0136516\t0.551324\t907.0\t907.0\t907.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-267.6246777422767\t4.451816975241047\t268.57233508964663\t-61.97868456531885\t0\t0\t0\t0\n\t35536\t75588\t0.00453618\t0.0181528\t0.000383243\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.0851273299195086\t-1.01997996702724\t6.086600951022158\t0.9813383885008659\t0\t0\t0\t0\n\t35536\t75589\t0.00724891\t0.0317579\t0.000682737\t92.0\t92.0\t92.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.225127329919507\t0.5399799670272402\t-4.223998302859652\t-0.6143134244908733\t0\t0\t0\t0\n\t35540\t35541\t0.0121876\t0.0426488\t0.0141353\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.591860588544098\t10.061841462530088\t19.645716715646305\t-11.475513901579928\t0\t0\t0\t0\n\t35540\t35545\t0.0174535\t0.0610831\t0.0202481\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.351860588544094\t-10.061841462530088\t-15.303435818946928\t7.9261704396731565\t0\t0\t0\t0\n\t35541\t35691\t0.0112956\t0.0459684\t0.0112008\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.545716715646307\t10.334513901579928\t24.617884864247973\t-11.305421160953037\t0\t0\t0\t0\n\t35542\t35686\t0.0114805\t0.0401738\t0.0133148\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.30801783762103\t3.555289714816798\t-21.26\t-4.886\t0\t0\t0\t0\n\t35543\t35545\t0.0167925\t0.05055\t0.0158172\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.61521538847778\t6.172500786723925\t8.633435818946927\t-7.9261704396731565\t0\t0\t0\t0\n\t35546\t35548\t0.0137701\t0.0319656\t0.00973897\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.39952607120231\t-2.008651288120713\t20.447794391039146\t0.9558772125122514\t0\t0\t0\t0\n\t35546\t35553\t0.00909856\t0.0318376\t0.0105514\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.61061917002613\t-2.9988728267152234\t-35.51346363795535\t2.082874209301336\t0\t0\t0\t0\n\t35546\t75590\t0.00580748\t0.0203207\t0.00673426\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.928605771976041\t5.451506541499968\t13.939709006201095\t-6.215635714046357\t0\t0\t0\t0\n\t35546\t75593\t0.0155295\t0.047161\t0.0103292\t128.0\t132.0\t132.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.95248732684778\t-3.5939824266640317\t11.972237088915486\t2.4185534074244024\t0\t0\t0\t0\n\t35547\t35550\t0.000285161\t0.00265904\t0.0950927\t907.0\t907.0\t907.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t123.06835200148853\t55.11694904915024\t-123.02337485484989\t-66.03004095869397\t0\t0\t0\t0\n\t35547\t36483\t0.00184366\t0.0127723\t0.499427\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-530.8979606774466\t15.913822634621265\t535.2834573507819\t-45.444807701723505\t0\t0\t0\t0\n\t35550\t35551\t0.00035878\t0.00295558\t0.117742\t863.0000000000001\t863.0000000000001\t863.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t106.29337485484989\t61.66004095869396\t-106.24512075600995\t-75.24279390272652\t0\t0\t0\t0\n\t35551\t36470\t0.000525383\t0.00363606\t0.141973\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t85.23241521450123\t72.3662272069843\t-85.1713081218029\t-88.7185967496628\t0\t0\t0\t0\n\t35552\t75592\t0.0841019\t0.195249\t0.00371825\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.16101953412139\t0.16701066798359457\t4.1735102999147635\t-0.5761788184538842\t0\t0\t0\t0\n\t35555\t38072\t0.00200622\t0.0147317\t0.512116\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t443.6090284315238\t-105.78526829743878\t-440.09914426389855\t72.03983146309328\t0\t0\t0\t0\n\t35556\t35562\t0.0411923\t0.105945\t0.0262503\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.54\t-2.0\t9.5720506734326\t-1.0067215295044716\t0\t0\t0\t0\n\t35558\t36587\t0.0215515\t0.0578662\t0.0131166\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.078703165291639\t-2.998176186525523\t12.107048107932458\t1.5640962021802656\t0\t0\t0\t0\n\t35559\t35561\t0.0192664\t0.0495318\t0.0122667\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.762374080633421\t11.592475797550152\t12.815387681884916\t-12.85133690925365\t0\t0\t0\t0\n\t35559\t75598\t0.0479822\t0.145828\t0.0319701\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.239194825084654\t-7.439067116394139\t13.326165812029354\t4.008619662048372\t0\t0\t0\t0\n\t35560\t75597\t0.0868546\t0.223301\t0.00345643\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.655356824750722\t-0.9266414291613428\t-4.639157369986707\t0.5578801779028617\t0\t0\t0\t0\n\t35560\t75831\t0.123941\t0.307718\t0.00511526\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.865356824750723\t0.6066414291613428\t5.902058383878587\t-1.126480820156032\t0\t0\t0\t0\n\t35561\t36594\t0.0230789\t0.0628437\t0.0138478\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.79538768188491\t6.785336909253649\t40.12942303315228\t-7.4523472506980255\t0\t0\t0\t0\n\t35562\t35564\t0.033482\t0.0777481\t0.0236955\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.012422539352276\t3.9971157742479764\t10.04908785313885\t-6.709162878058213\t0\t0\t0\t0\n\t35563\t75599\t0.121103\t0.36725\t0.00406722\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.075263639481195\t-2.8138111510466564\t10.19117579655154\t2.696480590263152\t0\t0\t0\t0\n\t35567\t75900\t0.121152\t0.281308\t0.00535804\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.2826717405564947\t0.1792453557788976\t1.2846087585996728\t-0.808273280245984\t0\t0\t0\t0\n\t35568\t35569\t0.0081108\t0.0412745\t0.0149655\t204.99999999999997\t204.99999999999997\t204.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-66.70245320561627\t-4.840695225923034\t67.01953732470588\t4.7339523938147385\t0\t0\t0\t0\n\t35568\t36490\t0.014035\t0.0561759\t0.0189806\t175.0\t175.0\t175.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.57671034981528\t-1.3385196890252997\t-52.23701527069008\t0.5433023708745118\t0\t0\t0\t0\n\t35569\t36500\t0.0221686\t0.0775954\t0.0257263\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.361714969785016\t2.6644895301858953\t-11.333678210109442\t-5.528049214930675\t0\t0\t0\t0\n\t35569\t75602\t0.00915398\t0.0549478\t0.0166422\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-81.00961946822244\t-12.602046457515076\t81.53958451774561\t13.833352095896887\t0\t0\t0\t0\n\t35571\t36507\t0.101052\t0.234614\t0.00446821\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.4899909330950676\t1.6675614551083522\t2.4984715325576063\t-2.175720378363677\t0\t0\t0\t0\n\t35571\t36513\t0.0907201\t0.235163\t0.0044474\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.9746990185606692\t-0.7583858140179972\t-0.9737838342355722\t0.23435732839698262\t0\t0\t0\t0\n\t35571\t75987\t0.108421\t0.25173\t0.00479437\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.8247080854656015\t-2.0391756410903548\t2.8348411602474424\t1.4917658719072757\t0\t0\t0\t0\n\t35572\t35573\t0.0947284\t0.238163\t0.003857\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.2570628545175326\t0.18208676531259188\t2.261412031140925\t-0.6130839809976445\t0\t0\t0\t0\n\t35573\t35574\t0.0935523\t0.217196\t0.00413636\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.312529739268557\t2.762936578806272\t11.424249481759276\t-2.979816822686434\t0\t0\t0\t0\n\t35575\t36406\t0.115934\t0.351565\t0.00389341\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.64\t-1.294\t5.672948362520339\t0.938427734758517\t0\t0\t0\t0\n\t35576\t75623\t0.0394902\t0.107566\t0.0237115\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.436435823867471\t-14.267434223597547\t4.500938031608692\t11.699129026806876\t0\t0\t0\t0\n\t35577\t75640\t0.0895053\t0.269466\t0.00527056\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.55422833131609\t2.237882784230091\t10.644854609323927\t-2.580156451850843\t0\t0\t0\t0\n\t35578\t75640\t0.0652172\t0.151398\t0.00288298\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.15\t-1.654\t7.180084280346913\t1.3885205568797927\t0\t0\t0\t0\n\t35579\t35582\t0.0924117\t0.214547\t0.00408589\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.6814961757326015\t-2.9356362011704764\t-3.6647048890283154\t2.5048092355678797\t0\t0\t0\t0\n\t35579\t35585\t0.0875185\t0.203183\t0.00386939\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.7028916862449863\t-0.2515358733788086\t3.713349306071889\t-0.16944537508218988\t0\t0\t0\t0\n\t35579\t75605\t0.0393858\t0.13782\t0.00285475\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.237113080955601\t-0.4970142689562418\t6.250503021497425\t0.21547434008010094\t0\t0\t0\t0\n\t35579\t75607\t0.104278\t0.262182\t0.00424617\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.981491408532013\t1.0341863435055265\t7.027271409586761\t-1.4080291211199327\t0\t0\t0\t0\n\t35580\t35612\t0.00104141\t0.0076399\t0.265223\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-61.970641931031146\t59.396086577028264\t62.05507235715206\t-89.5216951197957\t0\t0\t0\t0\n\t35580\t35619\t0.000511675\t0.00375274\t0.130229\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t414.665351606473\t-79.40616176146467\t-413.88702745463684\t69.94361973845962\t0\t0\t0\t0\n\t35580\t35650\t0.0012434\t0.010868\t0.38471\t863.0000000000001\t863.0000000000001\t863.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-683.3070308617835\t-23.369915368168435\t688.2934912649761\t21.740794092436115\t0\t0\t0\t0\n\t35581\t35582\t0.0675221\t0.15675\t0.00298491\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.4604534235416913\t3.602598918343183\t-3.445295110971684\t-3.91380923556788\t0\t0\t0\t0\n\t35581\t75624\t0.0677501\t0.157279\t0.00299499\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.790453423541692\t-4.212598918343183\t5.819338287476864\t3.926525601194591\t0\t0\t0\t0\n\t35583\t35584\t0.0319599\t0.0741883\t0.00141262\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.65\t-0.8420000000000001\t3.653842597668519\t0.6875327322217514\t0\t0\t0\t0\n\t35584\t35585\t0.0223246\t0.0518214\t0.000986721\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.7323132178119207\t4.418213852693946\t0.7362706132611416\t-4.523112951104082\t0\t0\t0\t0\n\t35584\t35762\t0.0822225\t0.206712\t0.00334749\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.6999386694915564\t0.3666230884392728\t-3.6900000000000004\t-0.728\t0\t0\t0\t0\n\t35584\t75608\t0.0284738\t0.0764432\t0.0010828\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.971468049348152\t-6.468369673354971\t11.011139708191072\t6.448575000381967\t0\t0\t0\t0\n\t35585\t75607\t0.0390513\t0.0906502\t0.00172609\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.259619919333032\t3.5205583261862725\t10.29966938009213\t-3.62692478056095\t0\t0\t0\t0\n\t35586\t75607\t0.0226447\t0.0607935\t0.000861118\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.1763695488143417\t8.166924536755142\t2.190414895571785\t-8.229115079761637\t0\t0\t0\t0\n\t35586\t75608\t0.022155\t0.0621142\t0.00080608\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.807859573011068\t-9.352916665039155\t-3.788630481832355\t9.312553656119757\t0\t0\t0\t0\n\t35586\t75640\t0.0678624\t0.184775\t0.0025445\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.401490024196725\t0.37599212828401213\t5.41865008846579\t-0.6262954789290436\t0\t0\t0\t0\n\t35587\t35660\t0.00271303\t0.0183069\t0.0337117\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.628601251944948\t-4.400177587007073\t14.633905609987446\t0.6401734059688824\t0\t0\t0\t0\n\t35587\t75638\t0.00167608\t0.011309\t0.0208233\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-129.82846295430673\t58.37298378618206\t130.13236818327917\t-58.656031331199884\t0\t0\t0\t0\n\t35588\t35589\t0.00457\t0.0114878\t0.00297609\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.950007504351355\t7.642408241959448\t-18.93317329023928\t-7.938469562555564\t0\t0\t0\t0\n\t35588\t35659\t0.00570414\t0.0132408\t0.00403386\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.725870165867525\t-3.5857886468666416\t8.73022426406358\t3.136159602574546\t0\t0\t0\t0\n\t35589\t35763\t0.040656\t0.094423\t0.0287831\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.65767660255586\t-11.141504048855372\t-18.500637623336505\t8.234091236512018\t0\t0\t0\t0\n\t35589\t75639\t0.0134918\t0.0406118\t0.0127067\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-33.564177534130735\t-3.9912599038335017\t33.69932894191691\t2.9480215741201277\t0\t0\t0\t0\n\t35590\t35592\t0.00101117\t0.00739077\t0.0021803\t238.0\t238.0\t238.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.331638989543393\t-5.5959261878650555\t-14.329662900381065\t5.349834926599569\t0\t0\t0\t0\n\t35590\t35981\t0.0020713\t0.0114061\t0.00411792\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.84163898954339\t2.905926187865056\t26.854289589734666\t-3.328308854958242\t0\t0\t0\t0\n\t35591\t75609\t0.00513082\t0.0179526\t0.000371831\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.5199418949522755\t-1.8893608572463658\t-0.5197925210474599\t1.8455519989674822\t0\t0\t0\t0\n\t35591\t75781\t0.0172611\t0.0603968\t0.00125095\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.3199418949522754\t1.279360857246366\t3.321799844509062\t-1.4219353140219702\t0\t0\t0\t0\n\t35592\t75611\t0.000853531\t0.00923979\t0.00388863\t347.0\t347.0\t347.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.5738768384621595\t-9.247830720093674\t2.574496291636393\t8.789431513852136\t0\t0\t0\t0\n\t35593\t75610\t0.00295043\t0.0270045\t0.000675883\t154.0\t154.0\t154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.5447747871047106\t-4.758444041013115\t2.5454808253858836\t4.684034712201757\t0\t0\t0\t0\n\t35594\t35595\t9.34831e-5\t0.00107122\t0.0420266\t1067.0\t1067.0\t1067.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-255.1309262929648\t24.632128618597427\t255.18217095047913\t-29.08499911201781\t0\t0\t0\t0\n\t35595\t35598\t9.03624e-5\t0.000842569\t0.0301303\t907.0\t907.0\t907.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-325.4732922698993\t21.916388218859908\t325.5534334779248\t-24.782676244016635\t0\t0\t0\t0\n\t35596\t35601\t0.0141842\t0.0494376\t0.0114646\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.597748953846907\t-10.098557163039843\t-22.5255847461963\t8.997597452700996\t0\t0\t0\t0\n\t35596\t75612\t0.0015172\t0.0116243\t0.00311381\t238.0\t238.0\t238.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-100.28868740293358\t-16.723842572489342\t100.42172048315179\t17.375144929171217\t0\t0\t0\t0\n\t35597\t35598\t8.61206e-5\t0.000752209\t0.0265996\t863.0000000000001\t863.0000000000001\t863.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t339.04618398051065\t-23.79059881029442\t-338.96343347792475\t21.322676244016634\t0\t0\t0\t0\n\t35597\t35599\t0.000515441\t0.00378037\t0.131187\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-107.05040283993033\t-26.267177007307613\t107.10106577708976\t10.88444532115195\t0\t0\t0\t0\n\t35600\t35752\t0.0204419\t0.0529871\t0.0160327\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.13915657357763\t0.7061347070243726\t-31.960729335546407\t-2.134207900830867\t0\t0\t0\t0\n\t35601\t35753\t0.0123337\t0.0331131\t0.00750488\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.572952633981423\t2.95112690506907\t-25.503473230538827\t-3.6478998359560864\t0\t0\t0\t0\n\t35601\t75614\t0.008578\t0.0423803\t0.012379\t191.0\t191.0\t191.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.157367887785117\t-15.098724357770067\t15.189038828689059\t13.783772301761744\t0\t0\t0\t0\n\t35602\t37731\t0.00285558\t0.0204649\t0.750964\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t634.0860334074318\t-58.66181895509842\t-624.5104148178117\t37.81657692146806\t0\t0\t0\t0\n\t35603\t38311\t0.027898\t0.072323\t0.021887\t158.0\t169.0\t169.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t41.56792989815183\t-9.82467320856945\t-41.13969777480675\t8.377940054141998\t0\t0\t0\t0\n\t35604\t75616\t0.0812525\t0.188632\t0.0035922\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.3750409335262713\t-0.041805786133807504\t0.3751548578435268\t-0.390019187699062\t0\t0\t0\t0\n\t35604\t75896\t0.107823\t0.250343\t0.00476793\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.8049590664737283\t-0.42819421386619244\t1.8078960765882848\t-0.139612169622332\t0\t0\t0\t0\n\t35605\t75615\t0.109132\t0.253383\t0.00482586\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.648611902209763\t4.590844723725856\t4.689999494793402\t-5.069283510857622\t0\t0\t0\t0\n\t35605\t75665\t0.13861\t0.321872\t0.00613129\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.102806517181187\t-1.8014373306012417\t1.106593874532902\t1.0721240518137827\t0\t0\t0\t0\n\t35605\t75899\t0.0880163\t0.239665\t0.00330061\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.7627500955703672\t-3.40088776597245\t-1.75292717561956\t3.030295188252312\t0\t0\t0\t0\n\t35606\t35607\t0.0188923\t0.0438586\t0.0133632\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.356095961871425\t7.346610400422969\t6.373506179822732\t-8.843617037608094\t0\t0\t0\t0\n\t35606\t35613\t0.0567217\t0.15243\t0.0345867\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.319393084387052\t2.9651660623874627\t21.555119754908723\t-6.336566109382813\t0\t0\t0\t0\n\t35606\t35710\t0.0238087\t0.055276\t0.0168432\t118.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.250479363002718\t-8.952860198514996\t-9.219654718000921\t7.07891217364611\t0\t0\t0\t0\n\t35608\t75618\t0.0990866\t0.283292\t0.00353537\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.56\t-1.8399999999999999\t8.624061428868893\t1.6031694416077158\t0\t0\t0\t0\n\t35609\t75988\t0.162847\t0.37821\t0.00720565\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.244412339535862\t-1.0755927528116365\t7.318864128685789\t0.40395429697062224\t0\t0\t0\t0\n\t35609\t75990\t0.0298437\t0.119434\t0.00252168\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.5755876604641386\t-1.0764072471883637\t3.5791058156901214\t0.7980778026991358\t0\t0\t0\t0\n\t35610\t35611\t0.123557\t0.33649\t0.00463488\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.0367451930249\t-1.0443935251252254\t-6.984079428841312\t0.6456289817056535\t0\t0\t0\t0\n\t35611\t35694\t0.0797722\t0.185194\t0.00352672\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.013618016635661862\t-1.289330617075105\t0.014421890033576757\t0.8799790824054919\t0\t0\t0\t0\n\t35611\t75990\t0.135535\t0.314727\t0.00599507\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.32897429312753573\t-0.13795696140843242\t-0.3287974444329813\t-0.5587850723946501\t0\t0\t0\t0\n\t35614\t35615\t0.0063053\t0.0146363\t0.00445901\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.521950503692455\t7.392747480555399\t-12.510432041678046\t-7.889969640421536\t0\t0\t0\t0\n\t35614\t35617\t0.0093496\t0.0217033\t0.00661211\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.788362428326423\t-0.774952234985079\t23.833312994097653\t0.09953872757918075\t0\t0\t0\t0\n\t35618\t35621\t0.0143248\t0.0368255\t0.00911936\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.116083268830243\t3.816979285593062\t-12.095846852052079\t-4.83139787952098\t0\t0\t0\t0\n\t35619\t35712\t0.00420852\t0.0310422\t1.08615\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t453.28955727448016\t-65.98263408124848\t-445.8707115636061\t-4.858034014662114\t0\t0\t0\t0\n\t35620\t35621\t0.0044465\t0.0114302\t0.00283035\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.537085510528733\t1.5242022043319017\t-17.525294350125602\t-1.82421328665402\t0\t0\t0\t0\n\t35621\t35761\t0.0375812\t0.0872751\t0.0266019\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.74441497152912\t3.0776264659120605\t-11.69306115000723\t-6.038087475126615\t0\t0\t0\t0\n\t35622\t35623\t0.0575812\t0.133669\t0.00254533\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.162646330821262\t-3.200847528209965\t-5.145139688554509\t2.9402058245553193\t0\t0\t0\t0\n\t35623\t75626\t0.0866941\t0.232776\t0.00329772\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.385139688554509\t-3.550205824555319\t-2.3727427006362563\t3.1908698888873883\t0\t0\t0\t0\n\t35625\t35708\t0.072558\t0.168715\t0.0514968\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.673183957700292\t-9.652476402948365\t-9.585877799907488\t3.911388482861622\t0\t0\t0\t0\n\t35625\t35761\t0.0352275\t0.0959456\t0.0211474\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.652141764077168\t4.528890779775963\t14.728025405439002\t-6.753219630117186\t0\t0\t0\t0\n\t35626\t36358\t0.0253538\t0.0588647\t0.0179372\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.87917806414193\t-9.151052968698197\t18.972699393075008\t7.296840226658126\t0\t0\t0\t0\n\t35626\t36400\t0.0195663\t0.0532766\t0.011739\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.835840454700974\t4.138359916584477\t-6.823907476687465\t-5.445570126273747\t0\t0\t0\t0\n\t35627\t36354\t0.218623\t0.507971\t0.00968249\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.9307437532506855\t0.7446725297989107\t2.949648120802389\t-1.8584966420704643\t0\t0\t0\t0\n\t35627\t75805\t0.125872\t0.292273\t0.00556703\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.4216476688182986\t2.008680083005334\t1.4295448170530427\t-2.653306817395279\t0\t0\t0\t0\n\t35628\t35629\t0.0755977\t0.175501\t0.00334207\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.1316199333101515\t1.506568024687926\t3.1398645795473286\t-1.8763566290767562\t0\t0\t0\t0\n\t35629\t35631\t0.114434\t0.2657\t0.00506058\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0740338402266427\t-0.7962332254990866\t-0.07378175870032593\t0.207570931627218\t0\t0\t0\t0\n\t35629\t75940\t0.12616\t0.324408\t0.00502242\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.0229074858738967\t5.155724685404423\t2.059536198001468\t-5.638208055320288\t0\t0\t0\t0\n\t35630\t35631\t0.0921982\t0.2318\t0.0037539\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.9763149830562172\t1.6633662210230926\t2.986097603816395\t-2.076935611121095\t0\t0\t0\t0\n\t35632\t36162\t0.00983036\t0.0267644\t0.00589666\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.0952952423858613\t2.270159396224126\t2.096248489070882\t-2.9398864783026815\t0\t0\t0\t0\n\t35632\t36387\t0.021246\t0.0570457\t0.0129305\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.080655549004344\t-0.3428174253028508\t13.112549213618024\t-1.0498246373667492\t0\t0\t0\t0\n\t35633\t35640\t0.0140154\t0.0325353\t0.00991257\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.161687308597845\t-11.556771355924914\t18.216123710103368\t10.527641256972275\t0\t0\t0\t0\n\t35634\t35640\t0.0115799\t0.0310892\t0.00704614\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.8110249100359959\t-9.116043731003872\t-1.8031882145644895\t8.313155123061915\t0\t0\t0\t0\n\t35634\t36386\t0.01722\t0.0462337\t0.0104792\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.971024910035995\t5.926043731003872\t14.006131943916309\t-7.05391223080116\t0\t0\t0\t0\n\t35637\t35648\t0.0734983\t0.197337\t0.00279552\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.0035537343535177\t-0.7332263294882808\t-2.00089534607904\t0.40563245318472374\t0\t0\t0\t0\n\t35637\t75630\t0.0388417\t0.0901637\t0.00171683\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.0935537343535175\t-0.3767736705117192\t7.109892675990953\t0.2085520978583379\t0\t0\t0\t0\n\t35638\t75632\t0.00680323\t0.017632\t0.00533415\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-33.68148416696577\t-18.993186422864547\t33.76790666153136\t18.59138216484055\t0\t0\t0\t0\n\t35639\t75633\t0.0268566\t0.0623415\t0.00118704\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.147030699187203\t5.998023943830651\t8.17030160003425\t-6.085171918075586\t0\t0\t0\t0\n\t35640\t75632\t0.0060525\t0.0182174\t0.00569934\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.29585549185135\t-6.879828920652987\t37.369898564376\t6.432844406176938\t0\t0\t0\t0\n\t35640\t75634\t0.0133943\t0.035961\t0.00815043\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.34708000368753\t-18.5709674593812\t10.396728966813008\t17.742715641462095\t0\t0\t0\t0\n\t35641\t36170\t0.00235364\t0.0172913\t0.601518\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t427.59354224710256\t-48.171567559929805\t-423.89283872725895\t5.6708725206039405\t0\t0\t0\t0\n\t35641\t36372\t0.00138323\t0.0153531\t0.646422\t1067.0\t1067.0\t1067.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-672.1047638123157\t-59.365339013639925\t677.4787134734698\t42.65876139347444\t0\t0\t0\t0\n\t35643\t35644\t0.0114258\t0.0296133\t0.00895914\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.619510922968296\t16.511023675342347\t-28.511646205508175\t-17.276748790276127\t0\t0\t0\t0\n\t35645\t35647\t0.0164383\t0.0381607\t0.0116268\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.04049607431130168\t4.283561504542694\t0.04393194338866266\t-5.643525465561866\t0\t0\t0\t0\n\t35645\t75636\t0.00882636\t0.0204886\t0.00624203\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.587847111862715\t8.351466661293493\t-6.578917277846608\t-9.06483976080187\t0\t0\t0\t0\n\t35646\t75741\t0.00791441\t0.0534469\t0.098534\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.803877718941795\t-5.50065248297028\t-6.8007073007080034\t-5.859231137648084\t0\t0\t0\t0\n\t35648\t76027\t0.0565497\t0.142159\t0.00230193\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.7291046539209598\t-1.0056324531847238\t0.7297095862164893\t0.7312243933963555\t0\t0\t0\t0\n\t35651\t35654\t0.00803384\t0.0241813\t0.00756531\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.104599419170064\t-0.9446389002211206\t30.169614058710497\t0.29103762504269615\t0\t0\t0\t0\n\t35651\t36405\t0.0219267\t0.0660123\t0.0206581\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.285624356126502\t-1.141431380730243\t-4.282032781123602\t-1.1595941434232881\t0\t0\t0\t0\n\t35652\t35653\t0.0101451\t0.0385647\t0.0107962\t148.0\t162.0\t162.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.340266291366753\t3.278219434098064\t-17.31216123722362\t-4.398523094524954\t0\t0\t0\t0\n\t35652\t35779\t0.0154191\t0.0464148\t0.0145229\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.127946567763995\t-6.83649679588295\t19.182317104622108\t5.336333740366023\t0\t0\t0\t0\n\t35653\t35655\t0.0046555\t0.0189446\t0.00461563\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.75216123722362\t3.628523094524954\t-13.743782165595503\t-4.116928421562576\t0\t0\t0\t0\n\t35654\t35656\t0.00517457\t0.0155748\t0.00487257\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.6796140587105\t-2.301037625042696\t39.75219384429133\t1.970076872898027\t0\t0\t0\t0\n\t35655\t35656\t0.0016371\t0.00572819\t0.00189826\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.503782165595503\t3.2519284215625754\t-9.502351772339155\t-3.46148503212971\t0\t0\t0\t0\n\t35656\t35658\t0.00342806\t0.011947\t0.00277017\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.73984207195218\t-0.017591840768315877\t37.78303320551111\t-0.1452586064696992\t0\t0\t0\t0\n\t35657\t75643\t0.015291\t0.0354943\t0.000675837\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.504848603565939\t-6.189930713338118\t-2.499134877933448\t6.123434057277491\t0\t0\t0\t0\n\t35659\t75644\t0.00859847\t0.0199596\t0.00608085\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.20022426406358\t-4.438159602574546\t15.218887202298648\t3.7865840209254515\t0\t0\t0\t0\n\t35660\t35662\t0.00238982\t0.0161256\t0.0296939\t366.0\t448.00000000000006\t448.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-44.4386533527002\t-5.168041731939075\t44.48078705154412\t2.1014886468517893\t0\t0\t0\t0\n\t35662\t35784\t0.00235835\t0.014938\t0.0312858\t398.0\t398.0\t436.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-55.25103107845063\t-2.090529267458509\t55.31472809321163\t-1.0459870903686737\t0\t0\t0\t0\n\t35663\t75690\t0.00874434\t0.02632\t0.00823449\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.85\t-4.626\t23.894049671031045\t3.798235939586088\t0\t0\t0\t0\n\t35665\t35671\t0.00553843\t0.0148688\t0.00336978\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.67600405531395\t8.475594131909974\t31.72669162001247\t-8.736676155834504\t0\t0\t0\t0\n\t35665\t35674\t0.0170815\t0.0458619\t0.0103949\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.826004055313952\t-9.935594131909973\t-26.70906767165314\t9.0251447586529\t0\t0\t0\t0\n\t35666\t35667\t0.0727651\t0.168924\t0.00321679\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.3508031635311396\t-2.90052179076756\t-0.3462210258288669\t2.5285002257543203\t0\t0\t0\t0\n\t35666\t36390\t0.0933499\t0.216726\t0.0041274\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.697840932764258\t-3.8739706718003855\t-5.661897740548353\t3.467129020238092\t0\t0\t0\t0\n\t35667\t75654\t0.0148563\t0.0344853\t0.000656624\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.543778974171132\t-4.58850022575432\t7.553426900301832\t4.532324248094727\t0\t0\t0\t0\n\t35668\t35669\t0.000436558\t0.00300713\t0.00530827\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-145.07928112842905\t32.99006361837836\t145.16073243663632\t-33.058900315879555\t0\t0\t0\t0\n\t35668\t35774\t0.0124984\t0.0862861\t0.152811\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t141.9333224290937\t-18.971580925941712\t-139.8018257666683\t15.589896821217886\t0\t0\t0\t0\n\t35670\t35672\t0.00424099\t0.0106607\t0.00276182\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.899875859310097\t1.2159762813201054\t-26.873894421482742\t-1.4770387837691192\t0\t0\t0\t0\n\t35671\t35672\t0.0026336\t0.00611323\t0.0018624\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.260784584933443\t-0.8863260624024519\t24.27389442148274\t0.6970387837691191\t0\t0\t0\t0\n\t35671\t35673\t0.00342947\t0.00933694\t0.00205702\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.145907035079023\t8.193002218236956\t13.152914811557997\t-8.41639385721811\t0\t0\t0\t0\n\t35674\t36592\t0.0403599\t0.103802\t0.0257187\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.97906767165314\t-10.165144758652902\t-22.77246018057432\t7.667645630390159\t0\t0\t0\t0\n\t35675\t35676\t0.0189744\t0.0440494\t0.0134214\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.87535281200875\t4.936495330092134\t30.024918498443537\t-6.169046194332856\t0\t0\t0\t0\n\t35675\t36595\t0.0405456\t0.0941665\t0.0287048\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.455352812008748\t-5.456495330092134\t-27.19006782221898\t2.723973563472162\t0\t0\t0\t0\n\t35679\t35680\t0.00823084\t0.0453308\t0.0163684\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.963595583196934\t0.14275077020177693\t-39.848421056976285\t-1.3719960442048764\t0\t0\t0\t0\n\t35679\t35804\t0.00673377\t0.0492237\t0.0145236\t238.0\t238.0\t238.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.802752724214464\t-6.9758787583089985\t50.95714212640649\t6.4358884414532875\t0\t0\t0\t0\n\t35680\t35690\t0.00628676\t0.034622\t0.0125006\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.36842105697629\t0.4019960442048765\t-35.299061228388204\t-1.4355183198391364\t0\t0\t0\t0\n\t35681\t35683\t0.0205593\t0.0477297\t0.014543\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.8974906451222218\t-0.30832867653352564\t0.8976783404826348\t-1.338041792804519\t0\t0\t0\t0\n\t35681\t35814\t0.0123237\t0.0319408\t0.00966339\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.53589437090889\t-6.316468897204007\t24.60502115466619\t5.3965857551500624\t0\t0\t0\t0\n\t35682\t75658\t0.0159933\t0.104575\t0.0024205\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.120129753118116\t-1.4785462993570206\t5.123950032186411\t1.2193198977655493\t0\t0\t0\t0\n\t35683\t35684\t0.0137196\t0.0318485\t0.0097033\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.757678340482635\t-0.1319582071954809\t7.764981269068909\t-0.9507092536701305\t0\t0\t0\t0\n\t35684\t35685\t0.0151194\t0.040593\t0.00920043\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.484981269068907\t-0.6342907463298693\t15.51694085112393\t-0.3256103823832613\t0\t0\t0\t0\n\t35685\t36169\t0.0150473\t0.0349311\t0.0106426\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.646940851123937\t-1.9493896176167387\t26.74097656054366\t0.9506877485370092\t0\t0\t0\t0\n\t35687\t35690\t0.0118814\t0.0520616\t0.0179116\t185.0\t185.0\t185.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.963538899789118\t-4.84058025899993\t22.016249971877276\t3.056257115210238\t0\t0\t0\t0\n\t35688\t35689\t0.0539813\t0.139911\t0.00264559\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.1096917241731659\t-0.41095414512087186\t1.1102895705515896\t0.1034287119782681\t0\t0\t0\t0\n\t35689\t75658\t0.0312485\t0.0940556\t0.00183912\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.511752071187628\t-0.3764871341981554\t10.54129993221126\t0.2497304479643209\t0\t0\t0\t0\n\t35689\t75659\t0.0556923\t0.151634\t0.00208805\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.6985374993639626\t-2.2389415777801127\t1.7020443264047866\t2.0034803641852927\t0\t0\t0\t0\n\t35690\t35691\t0.00713924\t0.024981\t0.00827879\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.8397591069196\t-5.987506267284994\t-40.73244915086593\t5.428886442232065\t0\t0\t0\t0\n\t35694\t35697\t0.105161\t0.244158\t0.00465007\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.072946220299921\t-0.10864499421598421\t-4.057988106200314\t-0.3976132815524572\t0\t0\t0\t0\n\t35695\t36516\t0.0236581\t0.0549261\t0.0167366\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.27370831432314\t1.6204794114858458\t-10.251126887449095\t-3.530890177824052\t0\t0\t0\t0\n\t35696\t36343\t0.0170932\t0.0514555\t0.0161007\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.81319749179169\t0.3869468743988521\t-37.60410391867621\t-1.630553252347934\t0\t0\t0\t0\n\t35698\t35700\t0.0475884\t0.12334\t0.00233221\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.39432817020181\t-1.356471045121979\t-10.349748736035833\t1.2001194015203034\t0\t0\t0\t0\n\t35699\t35700\t0.0408432\t0.0948102\t0.00180531\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.7057185104023413\t2.82923973312308\t1.7097487360358332\t-3.0301194015203032\t0\t0\t0\t0\n\t35699\t36340\t0.0404534\t0.0939052\t0.00178808\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.074281489597659\t-5.159239733123081\t6.095932973816403\t4.999605958295329\t0\t0\t0\t0\n\t35701\t35706\t0.00885453\t0.0309835\t0.0102683\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.969145143497002\t3.636858775650925\t-20.934739121789057\t-4.722477081889142\t0\t0\t0\t0\n\t35702\t35703\t0.0252641\t0.0760423\t0.00148688\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.545186779452031\t-1.1893282163652805\t3.5481773412909035\t1.0251164671623463\t0\t0\t0\t0\n\t35702\t75661\t0.0319033\t0.0740569\t0.00141012\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.644813220547968\t-0.5906717836347196\t4.650797168245524\t0.4402735069243454\t0\t0\t0\t0\n\t35704\t35705\t0.00359399\t0.0127035\t0.00286247\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.34614854425669\t4.7733740065279\t-23.32875428491355\t-5.047937098989717\t0\t0\t0\t0\n\t35705\t35706\t0.00595011\t0.0138118\t0.00420782\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.9437372100629124\t0.9657465652249058\t-6.941238259864116\t-1.4530722223820804\t0\t0\t0\t0\n\t35706\t36332\t0.00988816\t0.0300274\t0.00657614\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.14597738165317\t3.7055493042712224\t-16.12256634381127\t-4.402902088366717\t0\t0\t0\t0\n\t35707\t36300\t0.00027558\t0.00202105\t0.0701289\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t221.18721552926405\t7.408260313761475\t-221.07330755497244\t-14.88627589398393\t0\t0\t0\t0\n\t35708\t35711\t0.0229869\t0.0625933\t0.0137926\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.8030365937264271\t-7.991316896059477\t-0.7926514072945621\t6.415423968371741\t0\t0\t0\t0\n\t35709\t75666\t0.00238403\t0.0164231\t0.0289938\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.56079059976311\t-31.786583505135514\t-71.43568429375797\t29.308364513899814\t0\t0\t0\t0\n\t35710\t35711\t0.0127238\t0.0315824\t0.00839757\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.0763833346549676\t-15.984961641014293\t1.1029118084052312\t15.07471755223467\t0\t0\t0\t0\n\t35712\t35715\t0.000542332\t0.00375338\t0.146555\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t383.0240005150807\t-20.279098175453484\t-382.32935339205636\t8.307587213179042\t0\t0\t0\t0\n\t35713\t36297\t0.0284992\t0.0661709\t0.0201648\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.633892487615483\t-0.08860919531073007\t-16.565870181427286\t-2.089916708858665\t0\t0\t0\t0\n\t35713\t75669\t0.0180574\t0.0419201\t0.0127724\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.402793349266855\t-6.50456836686987\t16.449670250491643\t5.119679864075197\t0\t0\t0\t0\n\t35714\t35716\t0.000368515\t0.00270266\t0.0937831\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.29916957591069\t2.1792364671125384\t52.30813650462801\t-12.822403852294176\t0\t0\t0\t0\n\t35715\t35716\t0.000233261\t0.00171067\t0.0593585\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t374.3893533920564\t-9.977587213179042\t-374.1033722229045\t5.29249988530042\t0\t0\t0\t0\n\t35717\t35718\t0.00434755\t0.0116717\t0.00264519\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.99862735894183\t7.637729420793707\t22.019736380827684\t-7.877394915372123\t0\t0\t0\t0\n\t35718\t35719\t0.00310317\t0.00934005\t0.002922\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.54070232354006\t13.479338318087484\t59.64402354531023\t-13.495891711421622\t0\t0\t0\t0\n\t35719\t35720\t0.00233736\t0.0081784\t0.00271024\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.21310842064514\t5.382415446029294\t-27.197064900823833\t-5.629941927671501\t0\t0\t0\t0\n\t35719\t35731\t0.00415101\t0.012494\t0.00390871\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-66.76607839151684\t5.403901697610199\t66.93221868111053\t-5.343030263808197\t0\t0\t0\t0\n\t35719\t35742\t0.0153211\t0.0355666\t0.0108363\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.761053574438527\t2.7095745677821297\t24.846305257092922\t-3.729853197168325\t0\t0\t0\t0\n\t35720\t35722\t0.000931809\t0.00373059\t0.000939828\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.007064900823828\t5.629941927671501\t-25.001646553189378\t-5.7134060309332035\t0\t0\t0\t0\n\t35721\t75671\t0.0132285\t0.0307068\t0.000584678\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.401083116599319\t-2.0386032791024076\t-6.39600472215706\t1.9820188459846468\t0\t0\t0\t0\n\t35721\t75674\t0.0248718\t0.0644603\t0.0012188\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.39108311659932\t1.1046032791024074\t10.41433300132586\t-1.1871272010990177\t0\t0\t0\t0\n\t35722\t35724\t0.00280876\t0.00845393\t0.00264478\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.74164655318938\t5.7134060309332035\t-20.73001145511656\t-5.973907345881109\t0\t0\t0\t0\n\t35723\t35725\t0.00666702\t0.0154758\t0.000294669\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.7099511370787804\t3.4710008553955523\t-0.709248229000929\t-3.503784186922998\t0\t0\t0\t0\n\t35724\t35727\t0.00438787\t0.0101854\t0.00310299\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.83701992676518\t4.444799110375666\t-19.82074590031791\t-4.752993853021026\t0\t0\t0\t0\n\t35724\t35732\t0.00676281\t0.0203554\t0.00636827\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.56017297717841\t4.091894412024371\t51.72241354133349\t-4.31613446403887\t0\t0\t0\t0\n\t35724\t35734\t0.00533098\t0.0137039\t0.00339337\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.439882289771486\t-6.134123942885596\t-28.399590469910013\t5.8591325263981044\t0\t0\t0\t0\n\t35725\t75672\t0.00885463\t0.0205538\t0.000391357\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.0965479643322675\t3.9513796825735628\t-4.094092085354795\t-3.9913171970775463\t0\t0\t0\t0\n\t35726\t75673\t0.0167013\t0.0419826\t0.000679764\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.155127656402103\t1.3612343673393468\t8.164914122200177\t-1.4160582185745736\t0\t0\t0\t0\n\t35726\t75676\t0.0365167\t0.0847663\t0.00161405\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.565127656402104\t-2.870234367339347\t-1.5619551732030212\t2.6888489187219733\t0\t0\t0\t0\n\t35729\t35730\t0.00333378\t0.00773855\t0.00235755\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.946033172028701\t-1.9544139496996398\t-6.944536924715464\t1.6944191554799581\t0\t0\t0\t0\n\t35729\t35746\t0.00304342\t0.00916022\t0.00286574\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.24605411000005\t-2.8704652560889348\t23.26093985898679\t2.5947078719511127\t0\t0\t0\t0\n\t35730\t35737\t0.00755896\t0.0204392\t0.00456641\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.125172761719867\t-0.4578701029642757\t-24.085813701155224\t0.054826166364628545\t0\t0\t0\t0\n\t35731\t35744\t0.00920621\t0.0380121\t0.00899409\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-70.74221868111053\t4.447030263808196\t71.15348773034565\t-3.7658700790458353\t0\t0\t0\t0\n\t35732\t75841\t0.0160121\t0.0815082\t0.0295665\t204.99999999999997\t204.99999999999997\t204.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.57915792625627\t-0.22927722697002353\t88.67446849104442\t2.443767016275984\t0\t0\t0\t0\n\t35733\t75950\t0.0978537\t0.227186\t0.0043267\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.5190544398415874\t-0.09350347371864517\t-0.518809210711263\t-0.4119057505622926\t0\t0\t0\t0\n\t35734\t35735\t0.00756249\t0.0175547\t0.00534814\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.899590469910017\t-5.8591325263981044\t-18.873282759467727\t5.3241685342748255\t0\t0\t0\t0\n\t35736\t75676\t0.0538256\t0.12495\t0.00237927\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.2671582542215263\t-2.1296964496002992\t3.2739331929292024\t1.8677762659160921\t0\t0\t0\t0\n\t35738\t75677\t0.0306644\t0.0711807\t0.00135535\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.977476319005437\t-2.081929952848929\t1.9795807734561521\t1.9303413346466465\t0\t0\t0\t0\n\t35739\t35740\t0.0127343\t0.029561\t0.00900626\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.521174774060007\t-8.325266981044454\t24.59717744410507\t7.497164268752364\t0\t0\t0\t0\n\t35740\t35741\t0.0103934\t0.0279034\t0.00632404\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.944135850398077\t6.903311950368803\t32.04363286980083\t-7.345858626107916\t0\t0\t0\t0\n\t35741\t35742\t0.00928903\t0.0240749\t0.00728342\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.61363286980083\t6.617858626107917\t35.72256660214972\t-7.155036701989174\t0\t0\t0\t0\n\t35742\t35743\t0.00560684\t0.022438\t0.00757968\t175.0\t175.0\t175.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.75909839042396\t2.007953441182734\t68.99463014804253\t-1.9220693821758814\t0\t0\t0\t0\n\t35743\t36175\t0.0052292\t0.0301098\t0.00644152\t191.0\t191.0\t191.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-75.44463014804253\t0.5890693821758815\t75.70721388956485\t0.19013019837515907\t0\t0\t0\t0\n\t35744\t35745\t0.016573\t0.0502485\t0.00890173\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.735214433626568\t2.0024923665149528\t-11.714204637030159\t-2.94689135073725\t0\t0\t0\t0\n\t35744\t36174\t0.00516926\t0.0317816\t0.00916588\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-93.62870216397219\t-0.7336222874691172\t94.027721760834\t2.141070611795794\t0\t0\t0\t0\n\t35745\t36435\t0.0224906\t0.0522146\t0.01591\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.718657195278993\t-0.7079019736155326\t-23.606615315824172\t-0.8201606067152917\t0\t0\t0\t0\n\t35747\t35748\t0.0261669\t0.0712557\t0.0157023\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.52742352116194\t-5.208144956637887\t-24.38290884364673\t3.8430580593772747\t0\t0\t0\t0\n\t35748\t35749\t0.0231342\t0.0594785\t0.0147309\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.70864680388863\t-0.6302420350988835\t-31.50037025230924\t-0.4687153899897681\t0\t0\t0\t0\n\t35748\t36157\t0.0201767\t0.0468413\t0.0142723\t118.0\t138.0\t138.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.37897471906374\t13.423662256297511\t41.72484208141592\t-14.21736817815609\t0\t0\t0\t0\n\t35748\t75778\t0.0228344\t0.0868267\t0.0243171\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.963236758821843\t-17.800478280575902\t-28.73644309892288\t15.927512006915373\t0\t0\t0\t0\n\t35749\t35750\t0.0162837\t0.0378016\t0.0115173\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.459721840867232\t2.8961885464150026\t16.50157815722324\t-4.0701087140617025\t0\t0\t0\t0\n\t35749\t75779\t0.0191332\t0.0744525\t0.0198922\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.780092093176478\t-8.427473156425235\t-20.695811541908288\t6.559575553547529\t0\t0\t0\t0\n\t35750\t35751\t0.0274908\t0.0638285\t0.0194506\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.91157815722324\t-0.9078912859382973\t42.34859166527371\t-0.24968678184906856\t0\t0\t0\t0\n\t35751\t36580\t0.031291\t0.0894719\t0.0178676\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-48.81859166527371\t-1.1003132181509316\t49.47936107992885\t0.9440125745774948\t0\t0\t0\t0\n\t35752\t35753\t0.0130188\t0.0349525\t0.00792184\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.579320969703822\t4.930036418065571\t17.616876652955554\t-5.757895740957966\t0\t0\t0\t0\n\t35752\t35756\t0.0117938\t0.0305672\t0.00924778\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.71005030525023\t-7.135828517234703\t-32.59800526064458\t6.344145579246496\t0\t0\t0\t0\n\t35754\t35755\t0.0478457\t0.111067\t0.00211489\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.3099999999999996\t-0.8699999999999999\t3.314579050615519\t0.6259634970562488\t0\t0\t0\t0\n\t35756\t35760\t0.0111127\t0.037073\t0.00940277\t142.0\t149.0\t149.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.5013826927116\t-7.573417825573291\t-55.20369442621886\t7.471162991554113\t0\t0\t0\t0\n\t35757\t35758\t0.0095052\t0.031003\t0.00823105\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.1492857963977\t-0.8629185212075807\t-46.97072207056075\t0.47479648867217805\t0\t0\t0\t0\n\t35757\t76232\t0.0225872\t0.0580716\t0.0143823\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.7505564355268244\t-12.399532576880004\t3.778692365033973\t10.758986728206036\t0\t0\t0\t0\n\t35758\t35759\t0.0116697\t0.0302457\t0.00915049\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.35072207056075\t-1.8847964886721782\t-40.18882598959536\t1.233219781835111\t0\t0\t0\t0\n\t35759\t36152\t0.0263218\t0.0611129\t0.0186227\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.57882598959535\t-2.3512197818351113\t-34.30864066136745\t0.8214624959706629\t0\t0\t0\t0\n\t35760\t36151\t0.0264789\t0.0614778\t0.0187339\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.84309151009682\t-9.370245303836146\t-39.46558692482975\t8.080254415133357\t0\t0\t0\t0\n\t35760\t36600\t0.0201958\t0.0468855\t0.0142858\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.750602916122048\t0.14508231228203144\t-7.739999999999999\t-1.7769999999999997\t0\t0\t0\t0\n\t35761\t35763\t0.0241059\t0.0647274\t0.0146724\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.854964255431772\t11.3213071052438\t9.906366351280724\t-12.861614855041065\t0\t0\t0\t0\n\t35763\t35764\t0.021276\t0.0551499\t0.0166874\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.275728727944216\t0.687523618529047\t10.295958324632913\t-2.536983500459932\t0\t0\t0\t0\n\t35764\t35765\t0.0113757\t0.0432434\t0.0121064\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.355958324632912\t0.14698350045993164\t21.40149307820304\t-1.357804484559602\t0\t0\t0\t0\n\t35765\t35766\t0.00790978\t0.0276774\t0.0091725\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.801493078203038\t0.2548044845596022\t26.851138900372355\t-1.1333239469982586\t0\t0\t0\t0\n\t35766\t35803\t0.00832232\t0.0291211\t0.00965101\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.39113890037236\t0.1333239469982585\t31.462533132619253\t-0.9948629661358616\t0\t0\t0\t0\n\t35767\t36397\t0.0247115\t0.0640592\t0.0193846\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.762987408633435\t13.602688361550669\t-44.29173035884415\t-14.599502667658507\t0\t0\t0\t0\n\t35767\t75681\t0.0178187\t0.0536403\t0.0167846\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.17298740863344\t-14.232688361550668\t47.54037764499046\t13.35751793699366\t0\t0\t0\t0\n\t35768\t36531\t0.00102782\t0.00734919\t0.268788\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-407.48767535156827\t118.51242718301333\t409.14088823744885\t-137.29431907865649\t0\t0\t0\t0\n\t35770\t35771\t0.0145351\t0.0508657\t0.0168597\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.36851311047209\t18.066159546831763\t32.53967099620141\t-19.480124969275973\t0\t0\t0\t0\n\t35770\t36540\t0.012767\t0.0384297\t0.0120238\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.878513110472085\t-6.9261595468317605\t-12.856754591601588\t5.549374839555302\t0\t0\t0\t0\n\t35771\t35773\t0.0119637\t0.0418652\t0.0138755\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.220332453071773\t8.895404468238329\t10.240342893432869\t-10.471386189728305\t0\t0\t0\t0\n\t35772\t36391\t0.0234834\t0.0671384\t0.0134055\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.348498162700348\t3.0613029545829487\t5.357209034408466\t-4.6020322479619615\t0\t0\t0\t0\n\t35773\t75684\t0.0187628\t0.0471699\t0.0122216\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.990342893432869\t9.751386189728304\t13.03448606307967\t-11.08373589371376\t0\t0\t0\t0\n\t35774\t76013\t0.0111543\t0.0753936\t0.139174\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.078233911920314\t37.67382701181914\t52.533120403487246\t-50.65922299985667\t0\t0\t0\t0\n\t35775\t36392\t0.128447\t0.298257\t0.00568111\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5447035137786037\t1.1623496492981567\t0.5474887682048223\t-1.8153615024979803\t0\t0\t0\t0\n\t35776\t35777\t0.0116477\t0.0299427\t0.00741472\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.344384199278463\t-0.7047899468319779\t5.347298411471688\t-0.13419340109363298\t0\t0\t0\t0\n\t35777\t35780\t0.0338411\t0.0921666\t0.0203138\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.138979519236734\t-4.414052239049171\t18.23958527924837\t2.348709940283567\t0\t0\t0\t0\n\t35779\t35780\t0.0105722\t0.0373708\t0.00842133\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.862317104622104\t-6.263333740366024\t23.917658542383784\t5.485313582295144\t0\t0\t0\t0\n\t35780\t35798\t0.0045185\t0.0346209\t0.00927461\t238.0\t238.0\t238.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.93149735920796\t-8.092088750758133\t58.06434273722262\t8.028260861733598\t0\t0\t0\t0\n\t35780\t75691\t0.0116156\t0.0349635\t0.0109391\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.9457464624241956\t-3.655934771820578\t3.9482100625520156\t2.391789796152113\t0\t0\t0\t0\n\t35781\t75693\t0.100843\t0.234128\t0.00445897\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.23\t-0.48\t2.2342148893805773\t-0.04661755763408533\t0\t0\t0\t0\n\t35783\t35788\t0.0237121\t0.0550421\t0.00104805\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.2190811965071644\t-4.743275316761882\t2.224495865268597\t4.632446032658014\t0\t0\t0\t0\n\t35783\t75688\t0.015848\t0.0477003\t0.000932683\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.760918803492835\t0.34727531676188256\t16.79884853233456\t-0.34286970237206854\t0\t0\t0\t0\n\t35784\t35786\t0.000661254\t0.00463659\t0.00789357\t422.0\t422.0\t463.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-93.16237524992704\t-5.867896169162865\t93.21318024064998\t5.329193919545691\t0\t0\t0\t0\n\t35785\t75690\t0.00285696\t0.00999648\t0.00331274\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.658429014209897\t-39.2857747237494\t18.704599113764708\t39.061388884676546\t0\t0\t0\t0\n\t35785\t75691\t0.00225117\t0.0114547\t0.00415271\t204.99999999999997\t204.99999999999997\t204.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-69.70782110913927\t-0.9765169340361038\t69.80207291501642\t0.973459506069572\t0\t0\t0\t0\n\t35786\t35797\t0.000680741\t0.00615448\t0.0121321\t434.99999999999994\t505.0\t505.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-163.2011614543068\t-55.312442803565474\t163.37884655364206\t55.53683532548447\t0\t0\t0\t0\n\t35787\t35788\t0.00881063\t0.026384\t0.000371456\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.108151631924601\t6.501153433789132\t-11.095832552992473\t-6.508214161168252\t0\t0\t0\t0\n\t35787\t35789\t0.0119807\t0.0326183\t0.000449133\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.43360157130192\t3.8317614101246162\t-9.423115352136502\t-3.8563677185888325\t0\t0\t0\t0\n\t35788\t35790\t0.00842896\t0.0226288\t0.000320525\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.251336687723875\t0.885768128510239\t-4.25\t-0.9199999999999999\t0\t0\t0\t0\n\t35789\t35795\t0.00859529\t0.0246764\t0.00030508\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.553115352136502\t2.4063677185888324\t-4.551189666047308\t-2.4368431647845523\t0\t0\t0\t0\n\t35791\t35794\t0.0229813\t0.0533457\t0.00101575\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.798877378611394\t2.7287370720699764\t-13.76\t-2.757\t0\t0\t0\t0\n\t35792\t35793\t0.0131325\t0.0459507\t0.000951728\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.532143445618905\t4.693266852085402\t-7.523359910415303\t-4.774999265726999\t0\t0\t0\t0\n\t35792\t75694\t0.0332332\t0.133001\t0.00280816\t88.0\t88.0\t88.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.152143445618906\t-6.2032668520854015\t13.210880990152432\t6.102078968389249\t0\t0\t0\t0\n\t35793\t35795\t0.0102055\t0.0236896\t0.000451064\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.17896574601524246\t-1.409656056979121\t-0.17881033395269263\t1.3568431647845522\t0\t0\t0\t0\n\t35793\t35796\t0.0177901\t0.0457314\t0.000707751\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.6356058355999392\t4.32365532270612\t0.638537123380607\t-4.399398248785391\t0\t0\t0\t0\n\t35796\t75692\t0.0246189\t0.0870199\t0.00122553\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.722609269866965\t7.51585083472944\t17.80049392346389\t-7.3842674426053465\t0\t0\t0\t0\n\t35799\t36031\t0.00607046\t0.0450733\t1.59216\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t67.69089140066005\t-87.53514705883202\t-67.45683060122637\t-101.77441515797825\t0\t0\t0\t0\n\t35800\t35802\t0.0980346\t0.227606\t0.0043347\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.476265098136621\t-2.3891918329233\t-5.448017622348103\t1.935607563786627\t0\t0\t0\t0\n\t35801\t35803\t0.018037\t0.0631259\t0.0209257\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t41.194416350555926\t-0.5639098267594235\t-40.932533132619255\t-0.9501370338641384\t0\t0\t0\t0\n\t35807\t75818\t0.0105428\t0.0580687\t0.0209703\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.490115314072433\t6.499987592410128\t23.54634555541747\t-8.588874662244718\t0\t0\t0\t0\n\t35808\t36133\t0.0177389\t0.0482996\t0.0106421\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.874961575361683\t10.152816867611792\t15.93170107570957\t-11.219739185526583\t0\t0\t0\t0\n\t35808\t75697\t0.0238953\t0.055477\t0.0169045\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.794961575361683\t-11.232816867611792\t-10.748879883373604\t9.390364477746813\t0\t0\t0\t0\n\t35809\t35811\t0.00119772\t0.0126938\t0.0290757\t512.0\t512.0\t512.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t65.71248121318114\t31.408282651339043\t-65.65460233580319\t-34.03489851338141\t0\t0\t0\t0\n\t35809\t36117\t0.00629426\t0.0441589\t0.0752393\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-82.10196839213233\t9.98747211044842\t82.49236445001978\t-15.666330277848225\t0\t0\t0\t0\n\t35810\t35811\t0.00121558\t0.00820175\t0.0151015\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.212146563810917\t-20.59557601502397\t10.2175688923525\t18.959433898265516\t0\t0\t0\t0\n\t35812\t35814\t0.00990714\t0.03766\t0.0105429\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.38121641265949\t6.84156018613728\t-34.27502115466619\t-7.648585755150061\t0\t0\t0\t0\n\t35815\t35826\t0.0193522\t0.0449215\t0.00085534\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.0061992552785033\t-0.637362304419574\t1.006416471146253\t0.5375786565681917\t0\t0\t0\t0\n\t35815\t35827\t0.0186859\t0.0433748\t0.000825888\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.106508940384328\t-5.29990466494499\t-5.09796181914057\t5.222838240387426\t0\t0\t0\t0\n\t35815\t35828\t0.01113\t0.0258356\t0.000491926\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.56863956918722\t-8.550755818856052\t2.576150674540623\t8.510413200853945\t0\t0\t0\t0\n\t35815\t35923\t0.0130488\t0.0302895\t0.000576732\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.601670115918603\t11.428022788220616\t11.63127183275902\t-11.426792528050669\t0\t0\t0\t0\n\t35816\t35826\t0.00810066\t0.0188036\t0.000358033\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.132467876047118\t5.333694308097298\t6.137024907994368\t-5.365130026620491\t0\t0\t0\t0\n\t35816\t75707\t0.00633104\t0.0175573\t0.000232858\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.3824678760471176\t-6.343694308097299\t-1.3802194050439192\t6.32256915606341\t0\t0\t0\t0\n\t35817\t35895\t0.00170556\t0.00596771\t0.00197763\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.09700795878635\t-24.890207613726204\t40.12999225897052\t24.778269692719462\t0\t0\t0\t0\n\t35818\t35833\t0.00301174\t0.00757071\t0.0019613\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.79204079318981\t-10.653570021425383\t-47.72954208713844\t10.584566741634118\t0\t0\t0\t0\n\t35818\t75723\t0.0020756\t0.0114299\t0.00412648\t219.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.84204079318981\t0.8655700214253832\t90.99054236139537\t-0.5245313047460588\t0\t0\t0\t0\n\t35819\t35824\t0.000591549\t0.0038948\t0.00753579\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t91.17372122884206\t61.33319191495218\t-91.11071867767998\t-61.77377778382967\t0\t0\t0\t0\n\t35819\t75722\t0.000404101\t0.00269492\t0.00507906\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-66.75000804365068\t-25.634493189352668\t66.76806212846347\t25.17638640414222\t0\t0\t0\t0\n\t35819\t75749\t0.00105335\t0.00683717\t0.0136183\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-117.0065180513316\t-93.28909421760174\t117.2124331186292\t93.0654750909012\t0\t0\t0\t0\n\t35820\t75702\t0.00377331\t0.0113571\t0.00355304\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.340041678783749\t19.856019866158814\t12.357937635261342\t-20.216635108608962\t0\t0\t0\t0\n\t35821\t35932\t0.00225464\t0.00930882\t0.0022024\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.65363244240291\t9.933386793135158\t45.69605694147141\t-10.013923927307221\t0\t0\t0\t0\n\t35821\t75702\t0.00203834\t0.0076464\t0.00219899\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.226760129466353\t-30.374422228137487\t-19.20423373534016\t30.203223428866487\t0\t0\t0\t0\n\t35822\t35889\t0.00175083\t0.0120607\t0.0212912\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.860144060817348\t18.557407488476336\t-21.846869151691436\t-20.898368622571976\t0\t0\t0\t0\n\t35823\t35824\t0.000291214\t0.00200595\t0.00354097\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-34.68984087297874\t-32.35235590561003\t34.69554008152737\t31.990976576989837\t0\t0\t0\t0\n\t35826\t35829\t0.00795426\t0.0216559\t0.000298187\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.180703271738488\t0.6469506830290368\t-3.18\t-0.68\t0\t0\t0\t0\n\t35827\t75706\t0.0129748\t0.0301178\t0.000573463\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.9220381808594292\t-6.532838240387425\t0.9267872458424018\t6.476378674715375\t0\t0\t0\t0\n\t35828\t75721\t0.0101049\t0.023456\t0.000446618\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.426150674540623\t-9.360413200853944\t6.437162761083827\t9.333280542858173\t0\t0\t0\t0\n\t35830\t35831\t0.00281623\t0.0075606\t0.00171347\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.648216678348927\t-10.875617933598246\t18.659699710470512\t10.71190323532074\t0\t0\t0\t0\n\t35831\t35890\t0.00525484\t0.0143067\t0.00315193\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.56379942358618\t-26.494632464044937\t21.617288955636596\t26.280429981583946\t0\t0\t0\t0\n\t35833\t35834\t0.00243208\t0.00850981\t0.00282006\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.87592511355842\t-41.634481914544146\t59.987876573395724\t41.699855834099374\t0\t0\t0\t0\n\t35833\t35850\t0.00430258\t0.011551\t0.00261783\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.55035395539945\t-6.0792504563875145\t-19.534793442254685\t5.8194352394208595\t0\t0\t0\t0\n\t35833\t35890\t0.00489042\t0.0131291\t0.00297549\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.691810202693905\t14.909965325108555\t-17.66889321946267\t-15.190436218173295\t0\t0\t0\t0\n\t35833\t75745\t0.0122664\t0.0369228\t0.0115522\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.323866427109426\t1.0342520020152803\t31.42862323190561\t-2.0537759828025095\t0\t0\t0\t0\n\t35834\t35835\t0.00165501\t0.00629076\t0.00176094\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.10532550083371\t-3.099967290705421\t19.110617623942268\t2.9153335891425813\t0\t0\t0\t0\n\t35835\t35849\t0.00198084\t0.0060053\t0.00106376\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.907815168320667\t-6.824420783527476\t-22.898142841603857\t6.730009249160992\t0\t0\t0\t0\n\t35836\t35837\t0.00703439\t0.0163285\t0.000310905\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.21921372587930554\t-15.815699519204852\t-0.2044357991120171\t15.813030403063207\t0\t0\t0\t0\n\t35836\t75712\t0.0091605\t0.0212638\t0.000404876\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.379003161030758\t-19.854712260454217\t2.4097845634957156\t19.877940523786293\t0\t0\t0\t0\n\t35838\t35839\t0.0062607\t0.0170451\t0.000234699\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.3868402461195872\t-1.110783425518445\t3.387488466810588\t1.0844976954054428\t0\t0\t0\t0\n\t35838\t75712\t0.00667094\t0.0171483\t0.000265389\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.2131597538804137\t-0.889216574481555\t3.2137623146649363\t0.8590479146991715\t0\t0\t0\t0\n\t35839\t35840\t0.00557555\t0.0129422\t0.000246427\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.907488466810587\t-1.6244976954054426\t5.909213328476782\t1.5990261786613544\t0\t0\t0\t0\n\t35840\t35841\t0.00906209\t0.0210353\t0.000400526\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.3740806090896376\t-6.116106504389659\t1.3770197878131683\t6.07494390319177\t0\t0\t0\t0\n\t35841\t75710\t0.0128319\t0.0297861\t0.000567147\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.717019787813168\t-7.224943903191769\t5.726038126385187\t7.177687448174284\t0\t0\t0\t0\n\t35842\t35930\t0.00304806\t0.0124034\t0.0030219\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.035633412099696\t-4.280032638998675\t22.04882391094025\t3.982939116735959\t0\t0\t0\t0\n\t35843\t35844\t0.00211357\t0.00567418\t0.00128595\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.598161700057556\t-0.7763965500385104\t-5.597630313959511\t0.6289660685488092\t0\t0\t0\t0\n\t35843\t35845\t0.00142759\t0.00331377\t0.00100954\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.397211587063405\t9.969014036128979\t-2.3959954693475662\t-10.083022877814738\t0\t0\t0\t0\n\t35843\t35865\t0.00386088\t0.0103651\t0.00234907\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.886803100483565\t-10.331151258872328\t14.897633619475869\t10.087905190955517\t0\t0\t0\t0\n\t35844\t35847\t0.00338585\t0.00785942\t0.00239438\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.6723696860404886\t-3.178966068548809\t2.672809056506142\t2.902760816404286\t0\t0\t0\t0\n\t35846\t75720\t0.0102932\t0.0238932\t0.000454941\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.997683694681034\t16.219354483121705\t-4.972752077877186\t-16.215521839242633\t0\t0\t0\t0\n\t35846\t75725\t0.0102709\t0.0275739\t0.00039057\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.437683694681034\t-17.619354483121704\t10.473732508049922\t17.669336199446096\t0\t0\t0\t0\n\t35848\t75718\t0.00874924\t0.0203091\t0.000386699\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.34441358169049\t-8.2327449128317\t3.350143350719094\t8.199688300562581\t0\t0\t0\t0\n\t35849\t35857\t0.00138094\t0.0034713\t0.000899286\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.980987892931761\t3.315947638174598\t-12.978937664015783\t-3.415366789319981\t0\t0\t0\t0\n\t35849\t35860\t0.00438533\t0.0101795\t0.00310119\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.1936860947205785\t-20.558642275643994\t5.210329319662887\t20.235849314016676\t0\t0\t0\t0\n\t35850\t35854\t0.0018612\t0.00478439\t0.0011847\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.312176342289362\t7.370970289558121\t-13.308480112642753\t-7.497863783201033\t0\t0\t0\t0\n\t35850\t35855\t0.00167769\t0.00421725\t0.00109253\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.44047595995437\t-18.162800293378474\t17.44960673105745\t18.05978775477056\t0\t0\t0\t0\n\t35851\t35852\t0.00787003\t0.0182683\t0.000347839\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.78098688588319\t0.9805713857670416\t-3.7800000000000002\t-1.02\t0\t0\t0\t0\n\t35851\t75715\t0.00537905\t0.0135215\t0.000218932\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.624286726538424\t-2.6921886370564625\t5.6260054251622575\t2.6702254516493062\t0\t0\t0\t0\n\t35851\t75716\t0.00768149\t0.0178306\t0.000339506\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.8299532902866775\t-13.098863225990836\t2.8413993497555126\t13.084609379923176\t0\t0\t0\t0\n\t35853\t35854\t0.00120287\t0.00279214\t0.000850626\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.878443052708499\t-3.335791929776822\t7.879091946857368\t3.239432439473798\t0\t0\t0\t0\n\t35855\t35866\t0.00278361\t0.00780825\t0.00200977\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.939688330496693\t-23.25966298381312\t29.974194850232433\t23.123993428724674\t0\t0\t0\t0\n\t35856\t75726\t0.00582005\t0.0135097\t0.000257234\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.65\t-1.21\t4.651087212707202\t1.1814094788814617\t0\t0\t0\t0\n\t35857\t35858\t0.00140272\t0.00325607\t0.00099196\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.555297341099747\t-5.342727684055813\t-7.5543675489504105\t5.229559385853535\t0\t0\t0\t0\n\t35858\t35859\t0.00206861\t0.00531754\t0.00131672\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.7143675489504107\t-6.239559385853535\t-3.7135009488081057\t6.088661693106758\t0\t0\t0\t0\n\t35859\t35866\t0.00170589\t0.00596888\t0.00197802\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.2338300122753\t20.3040151640865\t-42.201594158643864\t-20.420919179742324\t0\t0\t0\t0\n\t35859\t75735\t0.00218454\t0.00764367\t0.00253303\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.967429504726404\t-36.97521007805412\t52.04359149766682\t36.94605894422946\t0\t0\t0\t0\n\t35860\t75735\t0.00517846\t0.0120206\t0.00366209\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.571603642795145\t-7.445278282330918\t15.58464949080493\t7.047306870295916\t0\t0\t0\t0\n\t35861\t35936\t0.0035387\t0.00963433\t0.00212254\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.624727247020422\t-10.687779681971357\t10.631605446191845\t10.46207022100354\t0\t0\t0\t0\n\t35862\t35922\t0.000306087\t0.00224479\t0.0778933\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-169.97424746551508\t-164.46116047538828\t170.1207482846401\t156.63703488976313\t0\t0\t0\t0\n\t35862\t35925\t0.000149966\t0.0010378\t0.0405171\t795.0\t795.0\t795.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.11012435170625\t116.41150205244755\t91.13950944221386\t-120.81568088806706\t0\t0\t0\t0\n\t35863\t35892\t0.00721613\t0.0167504\t0.000318938\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.314413752856835\t1.732784126891028\t-8.31\t-1.76\t0\t0\t0\t0\n\t35863\t35894\t0.0187311\t0.0434797\t0.000827886\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.2117864811211776\t5.271629319313448\t2.2170694545012535\t-5.356523516692509\t0\t0\t0\t0\n\t35864\t75725\t0.00931355\t0.021619\t0.00041164\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.149744889727721\t-7.833821066249618\t-4.143696983896936\t7.798347158273187\t0\t0\t0\t0\n\t35864\t75766\t0.00699975\t0.0259858\t0.000331243\t71.0\t71.0\t71.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.582587435049339\t13.390309256300931\t15.607202189399716\t-13.338649947664754\t0\t0\t0\t0\n\t35865\t75765\t0.00248534\t0.00869618\t0.00288182\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.35575406527588\t-30.13046613127708\t40.409814033890136\t29.98402560534961\t0\t0\t0\t0\n\t35866\t35888\t0.00186762\t0.0043352\t0.00132072\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.03849574473007\t-9.863595545040365\t9.041282620405674\t9.716873808915006\t0\t0\t0\t0\n\t35867\t75727\t0.0134758\t0.0312808\t0.000595608\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.881670928877398\t-1.5717111218098865\t11.897893339419948\t1.5382699643697393\t0\t0\t0\t0\n\t35867\t75757\t0.0197048\t0.0457401\t0.000870926\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.591670928877398\t-0.858288878190114\t-2.5904593526319424\t0.7573332906698783\t0\t0\t0\t0\n\t35868\t75728\t0.00437931\t0.0101655\t0.00309693\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.316256133332629\t-12.5231540201176\t-7.308480781772723\t12.183172704519949\t0\t0\t0\t0\n\t35868\t75745\t0.0052057\t0.018215\t0.00603638\t159.0\t159.0\t159.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.822697973896798\t-2.582728905446073\t26.85533294388449\t1.9985358522018695\t0\t0\t0\t0\n\t35869\t35870\t0.000245139\t0.00167189\t0.00301029\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-72.51930783536564\t-62.47918998866356\t72.53907693043938\t62.27372541428016\t0\t0\t0\t0\n\t35869\t35937\t0.00159457\t0.0106344\t0.0200435\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.059136716774252\t20.25064116688226\t-7.051989046301428\t-22.461531572921956\t0\t0\t0\t0\n\t35870\t35920\t0.000327423\t0.00225537\t0.00398125\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-98.49413883735939\t-65.21616608110057\t98.53437227973863\t65.04205096400666\t0\t0\t0\t0\n\t35871\t75730\t0.0110032\t0.0255412\t0.00048632\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.07\t-0.9399999999999998\t3.0709379775342462\t0.8843826699043961\t0\t0\t0\t0\n\t35872\t35920\t0.000415701\t0.00286346\t0.00505466\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t136.66915219352236\t71.06792733855133\t-136.5825514516699\t-71.04653739137568\t0\t0\t0\t0\n\t35872\t75741\t0.00219779\t0.0148296\t0.027307\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.22417449319992\t-35.20031182447095\t87.39259632545672\t33.20343975767423\t0\t0\t0\t0\n\t35872\t75744\t0.000719311\t0.00479706\t0.00904098\t366.0\t366.0\t366.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-95.82729948423348\t-48.02929704293132\t95.89943089141603\t47.476572842422044\t0\t0\t0\t0\n\t35873\t35960\t0.00359218\t0.00833834\t0.00254028\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.264349366705435\t15.09233382916956\t-25.237482690925184\t-15.324681335940218\t0\t0\t0\t0\n\t35873\t75755\t0.00390596\t0.0127395\t0.00338207\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.870926617448085\t-24.87129100434238\t42.95313000428288\t24.744657977834734\t0\t0\t0\t0\n\t35874\t75767\t0.012855\t0.0298396\t0.000568166\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.043350921042336\t4.597461412175387\t-1.0409490058892124\t-4.660052525139106\t0\t0\t0\t0\n\t35875\t75732\t0.0084571\t0.0227043\t0.000321595\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.78646212151361\t0.8746169428249944\t7.790790289574801\t-0.9015055648150961\t0\t0\t0\t0\n\t35875\t75767\t0.00922227\t0.0251081\t0.000345722\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.0835378784863908\t-2.564616942824994\t0.08402627316757577\t2.524542858835643\t0\t0\t0\t0\n\t35876\t35877\t0.00239044\t0.00554879\t0.00169044\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.22578996368263\t2.7352573726942113\t-15.220871360516128\t-2.9185501842333146\t0\t0\t0\t0\n\t35876\t35958\t0.00376675\t0.00874357\t0.00266374\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.90578996368263\t-5.454257372694211\t26.93033556013129\t5.203883153070301\t0\t0\t0\t0\n\t35877\t35879\t0.00215888\t0.00501129\t0.00152669\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.540871360516126\t2.1835501842333143\t-11.538340040949576\t-2.3533883279357473\t0\t0\t0\t0\n\t35878\t35879\t0.00401862\t0.0134058\t0.00339985\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t60.83622028985135\t-1.799539072833594\t-60.70737513678463\t1.8374274866774085\t0\t0\t0\t0\n\t35878\t75765\t0.00477032\t0.0190902\t0.0064487\t175.0\t175.0\t175.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.18272035107312\t-11.324157176178462\t91.53106141713153\t11.969115614557323\t0\t0\t0\t0\n\t35879\t35880\t0.0023948\t0.00555892\t0.00169353\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.06936752686589\t-6.284345552640359\t-27.053376318122268\t6.126661496976836\t0\t0\t0\t0\n\t35879\t35968\t0.00366163\t0.00849957\t0.0025894\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.44634765086831\t4.1353063938986985\t-31.41433069341989\t-4.358527775213876\t0\t0\t0\t0\n\t35880\t35965\t0.00464437\t0.0126446\t0.00278575\t118.0\t118.0\t118.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.593376318122267\t-6.685661496976836\t-24.567251637762656\t6.436519383294585\t0\t0\t0\t0\n\t35881\t35955\t0.00727935\t0.0168971\t0.000321732\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.14\t-1.59\t6.142437942835984\t1.5573333656796833\t0\t0\t0\t0\n\t35882\t75765\t0.00470227\t0.0141532\t0.00442782\t142.0\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.881845485399257\t-19.566982456765952\t30.93561394078192\t19.213443494808104\t0\t0\t0\t0\n\t35883\t35954\t0.00891282\t0.0242656\t0.000334122\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.318884363390724\t7.6772863373846425\t9.329734650785838\t-7.687766240586395\t0\t0\t0\t0\n\t35883\t35956\t0.00868516\t0.0201604\t0.000383866\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.695974612952618\t-0.933474302033741\t-15.678080987778872\t0.9290366799913461\t0\t0\t0\t0\n\t35884\t35885\t0.00639466\t0.0148436\t0.000282631\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.745070287818297\t2.8043084653970496\t-5.742923339467978\t-2.8334662937974224\t0\t0\t0\t0\n\t35885\t35886\t0.00876358\t0.0225276\t0.000348641\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.8911357662300827\t0.8008499710494108\t-3.8900000000000006\t-0.84\t0\t0\t0\t0\n\t35885\t75734\t0.0098244\t0.0228049\t0.000434219\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.594295607463564\t-3.749486038688543\t5.597957526159316\t3.7055065561640386\t0\t0\t0\t0\n\t35887\t35888\t0.00179339\t0.00450809\t0.00116788\t118.0\t118.0\t118.0\t0\t0\t1\t-29.99999