"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case500_goc\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t1\t1\t35.618824\t6.573722700000001\t0.0\t0.0\t1\t1.0591788514978695\t-19.8896760411094\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2\t1\t98.249974\t27.511604000000002\t0.0\t0.0\t1\t1.0231619647244465\t-21.78101826588014\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3\t1\t48.647106\t11.129965\t0.0\t0.0\t1\t1.039213333520814\t-21.779431594455595\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4\t1\t85.907798\t3.746604\t0.0\t0.0\t1\t1.0658347626683629\t-16.9962825990933\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5\t1\t84.780273\t14.432042000000001\t0.0\t0.0\t1\t1.070320005894044\t-16.054854574357154\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6\t1\t62.478442\t5.521289\t0.0\t0.0\t1\t1.068374892556587\t-16.97541722443489\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t7\t1\t49.784158\t17.19519\t0.0\t0.0\t1\t1.0905410532903257\t-11.823651486238017\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8\t1\t64.701608\t7.0712876\t0.0\t0.0\t1\t1.0932251943299462\t-11.229656863602221\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t9\t1\t20.503948\t8.8063929\t0.0\t0.0\t1\t1.0724374457005492\t-22.513153663092904\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10\t1\t46.413917\t14.154900000000001\t0.0\t0.0\t1\t1.0627070857556298\t-19.686864270130798\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t11\t1\t16.100847\t3.9200655\t0.0\t0.0\t1\t1.0603869465339548\t-22.58276750641262\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t12\t1\t43.588438\t2.8695031\t0.0\t0.0\t1\t1.0646274033593297\t-19.22657721039326\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t13\t1\t61.22114\t10.723958\t0.0\t0.0\t1\t1.064975126319519\t-18.121365670857788\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t14\t1\t130.84189\t52.410124999999994\t0.0\t0.0\t1\t1.0729976061680118\t-18.73836319945845\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t15\t1\t104.28734\t12.652581\t0.0\t0.0\t1\t1.0782944097094684\t-15.883408130051594\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t16\t1\t27.228169\t9.9052567\t0.0\t0.0\t1\t1.0820322917941074\t-13.158702381754782\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t17\t1\t32.011464\t13.061043\t0.0\t0.0\t1\t1.0527778286891418\t-20.20438060026908\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t18\t1\t119.67056999999998\t30.774143\t0.0\t0.0\t1\t1.079343536560111\t-8.65202701652851\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t19\t1\t65.320532\t13.431943999999998\t0.0\t0.0\t1\t1.0766073734651882\t-10.647351132727296\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t20\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0620641418089631\t-23.71863328856262\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t21\t1\t58.218813000000004\t18.966129\t0.0\t0.0\t1\t1.0662514671637033\t-26.071108661673662\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t22\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.062719309650245\t-23.632831962769707\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t23\t1\t29.018699000000005\t6.2106536\t0.0\t0.0\t1\t1.062732533239708\t-26.471894182603986\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t24\t1\t54.279955\t33.954042\t0.0\t0.0\t1\t1.0626867783766971\t-17.376938608398227\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t25\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0668961187495862\t-11.610569517802658\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t26\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0939777320218622\t-13.411349320283406\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t27\t1\t102.98049\t33.448899\t0.0\t0.0\t1\t1.0662716572935975\t-11.668351522389356\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t28\t1\t61.334173\t20.664905\t0.0\t0.0\t1\t1.0845754721176097\t-13.531240777565358\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t29\t1\t50.934864000000005\t10.690247\t0.0\t0.0\t1\t1.083244730138568\t-13.970830810763026\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t30\t1\t52.921547999999994\t2.7888621\t0.0\t0.0\t1\t1.0867986647822725\t-13.800795674400849\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t31\t1\t96.443918\t21.502746\t0.0\t0.0\t1\t1.0596614028640634\t-29.893573380340644\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t32\t1\t78.803641\t26.902654\t0.0\t0.0\t1\t1.0223253590475532\t-21.21052611945336\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t33\t1\t173.87396\t98.108359\t0.0\t0.0\t1\t1.0177671141469051\t-20.03824451935484\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t34\t1\t62.111172\t13.143542\t0.0\t0.0\t1\t1.0304598441860624\t-18.539080835535774\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35\t1\t114.97555\t12.155419\t0.0\t0.0\t1\t1.0468401899840571\t-21.6278277541134\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36\t1\t135.53799\t51.44229299999999\t0.0\t0.0\t1\t1.0234561720757136\t-22.091156036011828\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37\t1\t163.47215\t36.679462\t0.0\t0.0\t1\t1.037546825738995\t-22.881044359339217\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38\t1\t94.238784\t20.040841\t0.0\t0.0\t1\t1.0351031621062572\t-21.685514334765\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t39\t1\t133.70834\t50.68180999999999\t0.0\t0.0\t1\t1.0398788917670483\t-20.623304638300137\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t40\t1\t153.11126\t18.774944\t0.0\t0.0\t1\t1.0512340229125314\t-22.23656079829899\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t41\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0118611698192703\t-17.083370324339615\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t42\t1\t98.133807\t30.734595999999996\t0.0\t0.0\t1\t1.0757747322522633\t-20.366764077955008\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t43\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0162627238168245\t-16.827065899382518\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t44\t1\t77.880051\t5.0373808\t0.0\t0.0\t1\t1.061152356467887\t-21.668650035223465\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t45\t1\t302.57835\t18.48031\t0.0\t0.0\t1\t1.0364689776949265\t-22.26131262229055\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t46\t1\t114.29506999999998\t24.00707\t0.0\t0.0\t1\t1.0527429880414128\t-21.951625205984605\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t47\t1\t88.231203\t9.1999478\t0.0\t0.0\t1\t1.0418495837766408\t-23.200030669751584\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t48\t1\t72.71207\t7.1365783\t0.0\t0.0\t1\t1.053612301488268\t-20.97740045208628\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t49\t1\t127.71185\t15.181496\t0.0\t0.0\t1\t1.0404611465982017\t-22.978441000478764\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t50\t1\t86.944338\t53.88001799999999\t0.0\t0.0\t1\t1.047938055763284\t-21.839121741372765\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t51\t1\t88.686916\t19.421573\t0.0\t0.0\t1\t1.0563150882547876\t-20.596156240779457\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t52\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.033909030943957\t-16.16972513937576\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t53\t1\t171.6378\t44.16329\t0.0\t0.0\t1\t1.0339965542033842\t-20.290304889101147\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t54\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0357532756611656\t-15.72250947731762\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t55\t1\t36.123908\t3.9151884\t0.0\t0.0\t1\t1.0775011410531625\t-18.327578631659648\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t56\t1\t38.577879\t3.9945162\t0.0\t0.0\t1\t1.0536262021844978\t-19.73894082923774\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t57\t1\t19.683228\t6.0811296\t0.0\t0.0\t1\t1.0793410930903384\t-17.560417355291257\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t58\t1\t43.832014\t35.835862\t0.0\t0.0\t1\t1.0605886165648124\t-25.64831680677823\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t59\t1\t42.90744\t17.471748\t0.0\t90.8493130009\t1\t1.0842609453113636\t-26.9575267073689\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t60\t1\t22.945448\t9.1966579\t0.0\t0.0\t1\t1.0798537390156464\t-22.501349352865827\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t61\t1\t44.969939\t9.759103\t0.0\t0.0\t1\t1.081883465305214\t-16.252597807824493\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t62\t1\t36.437586\t4.474327\t0.0\t0.0\t1\t1.0668349015173615\t-26.829425052299907\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t63\t1\t71.680313\t17.142062\t0.0\t-0.769859349578\t1\t1.0825143897790668\t-12.911742289976395\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t64\t1\t31.844114\t8.0677761\t0.0\t0.0\t1\t1.0968674455927627\t-14.418941501876757\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t65\t1\t63.899352\t9.1908374\t0.0\t0.0\t1\t1.0683625270645434\t-18.79535894049157\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t66\t1\t36.679289\t10.617765\t0.0\t25.1105326653\t1\t1.083195152596251\t-17.058804147902897\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t67\t1\t28.707733\t7.210017100000001\t0.0\t0.0\t1\t1.0525586026544427\t-30.482193796687383\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t68\t1\t28.629120000000004\t5.4703638\t0.0\t0.0\t1\t1.0957667111436393\t-3.2019450891785093\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t69\t1\t32.067628\t8.0925529\t0.0\t0.0\t1\t1.074731506213261\t-17.87262142960615\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t70\t1\t39.196158\t3.9775994000000003\t0.0\t0.0\t1\t1.067861555698676\t-18.38804791051007\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t71\t1\t60.37453899999999\t8.4751114\t0.0\t0.0\t1\t1.0663965715422887\t-18.055162742503004\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t72\t1\t56.946907\t9.9333583\t0.0\t0.0\t1\t1.078476092800122\t-18.63616129126759\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t73\t1\t70.414725\t10.349797\t0.0\t0.0\t1\t1.069436855602521\t-17.521995545009215\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t74\t1\t60.75830400000001\t25.733148\t0.0\t0.0\t1\t1.0684236690024604\t-15.782044471596778\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75\t1\t40.775379\t8.4048883\t0.0\t0.0\t1\t1.0908342213723061\t-12.087505017939197\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76\t1\t43.071256\t4.3092484\t0.0\t0.0\t1\t1.0686922018561398\t-18.467608574203616\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t77\t1\t57.295706\t18.331089\t0.0\t0.0\t1\t1.0545366688905748\t-33.94490121779606\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t78\t1\t54.007001\t18.028247\t0.0\t0.0\t1\t1.0583860298018737\t-33.08270891168348\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t79\t1\t54.26508299999999\t10.902562\t0.0\t0.0\t1\t1.059845524798972\t-33.21575027117956\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t80\t1\t46.069768\t21.190099\t0.0\t0.0\t1\t1.0741393740649976\t-14.080803804409445\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t81\t1\t54.507951\t17.693866\t0.0\t0.0\t1\t1.0830583994909777\t-9.853795922205475\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t82\t1\t111.64361999999998\t24.13123\t0.0\t0.0\t1\t1.0610591049560754\t-13.043496909040796\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t83\t1\t101.04494\t24.905649\t0.0\t0.0\t1\t1.0810111937591922\t-10.433828399124122\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t84\t1\t56.110567\t11.571753\t0.0\t0.0\t1\t1.0772876971334449\t-11.68281001073107\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t85\t1\t32.550342\t12.181852\t0.0\t0.0\t1\t1.0496807697995998\t-22.31222860581648\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t86\t1\t59.54523300000001\t10.884686\t0.0\t0.0\t1\t1.0598785635380712\t-19.033454924989382\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t87\t1\t65.981712\t22.630096\t0.0\t0.0\t1\t1.0598768001788927\t-17.871546996116265\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t88\t1\t47.343404\t10.039575\t0.0\t0.0\t1\t1.063031997485543\t-20.847525810026546\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t89\t1\t74.818328\t17.494879\t0.0\t0.0\t1\t1.0576303907823257\t-18.83098126947665\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t90\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0666895860276286\t-15.028101198333326\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t91\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0641668660569827\t-17.224294888016725\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t92\t1\t106.47708\t17.937195\t0.0\t0.0\t1\t1.0662320411527184\t-15.085264382791804\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t93\t1\t40.21293\t5.3027836\t0.0\t0.0\t1\t1.0700588278243215\t-17.591048959944274\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t94\t1\t46.5641\t6.1192811\t0.0\t0.0\t1\t1.0530477218366376\t-32.84733150590821\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t95\t1\t46.010271\t23.126542\t0.0\t0.0\t1\t1.0501742645467544\t-21.834478968428527\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t96\t1\t33.93057\t6.3354304\t0.0\t0.0\t1\t1.0752069714211543\t-16.005698239752967\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t97\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0672470211648093\t-15.396640275310387\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t98\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0807933038867172\t-18.114915184149112\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t99\t1\t97.74846\t38.282719\t0.0\t0.0\t1\t1.0666166066410896\t-15.44310127690414\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t100\t1\t38.554521\t12.141577\t0.0\t0.0\t1\t1.0539002946903697\t-21.57009002408536\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t101\t1\t45.161533\t22.880496\t0.0\t0.0\t1\t1.058511386213394\t-21.150838329440266\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t102\t1\t29.186281\t7.814491600000001\t0.0\t0.0\t1\t1.0819267159366501\t-17.10785104590516\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t103\t1\t34.30703\t9.7968422\t0.0\t0.0\t1\t1.0909801551835352\t-15.919831712886227\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t104\t1\t24.265991\t5.5635958\t0.0\t0.0\t1\t1.074383044329002\t-22.178723266738633\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t105\t1\t39.916997\t11.441166\t0.0\t0.0\t1\t1.052523061334991\t-24.10007365673449\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t106\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0432530072508246\t-30.226969683353396\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t107\t1\t75.513667\t1.3391346\t0.0\t0.0\t1\t1.0674943754664297\t-32.54553808684678\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t108\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0450963792998544\t-30.016149253044663\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t109\t1\t49.64731\t13.461957\t0.0\t24.7928450645\t1\t1.0804203047766965\t-18.488258221866214\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t110\t1\t54.656490000000005\t8.3286733\t0.0\t0.0\t1\t1.074137177864138\t-9.406999152961522\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t111\t1\t93.172043\t20.327059\t0.0\t0.0\t1\t1.0598478684656196\t-11.183064322618776\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t112\t1\t99.668833\t59.004116\t0.0\t0.0\t1\t1.065462203005119\t-9.628823207883526\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t113\t1\t52.670777\t21.324699\t0.0\t0.0\t1\t1.0761074275407712\t-8.710237659236517\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t114\t1\t40.69928\t12.372287\t0.0\t0.0\t1\t1.0659083111149472\t-10.200945658384923\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t115\t1\t77.71488\t14.88003\t0.0\t0.0\t1\t1.0505608868912826\t-35.0870888680167\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t116\t1\t88.038082\t18.358639\t0.0\t52.8084832569\t1\t1.0637719227605942\t-37.32125586021474\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t117\t1\t68.182582\t7.6680950999999995\t0.0\t0.0\t1\t1.0916895232052697\t-13.628048044489292\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t118\t1\t92.360117\t11.407371\t0.0\t0.0\t1\t1.0688152762507235\t-18.8172089095001\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t119\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0745584283263576\t-11.78902201175988\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t120\t1\t85.816859\t23.336996\t0.0\t0.0\t1\t1.1000000109206405\t-14.786790066103228\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t121\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0757706979175403\t-11.687983319268755\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t122\t1\t54.397196\t9.0923423\t0.0\t0.0\t1\t1.0801456214770904\t-16.290491569083297\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t123\t1\t71.147368\t33.993187\t0.0\t0.0\t1\t1.073362192213935\t-16.55400712825025\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t124\t1\t83.926724\t7.344982699999999\t0.0\t0.0\t1\t1.0763961580778298\t-15.684129893373367\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t125\t1\t83.155053\t31.193834999999996\t0.0\t0.0\t1\t1.0658656873271706\t-17.046250143017918\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t126\t1\t36.25305\t3.6660490000000006\t0.0\t0.0\t1\t1.0651219766983593\t-22.46465943404068\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t127\t1\t29.818337\t16.407276\t0.0\t0.0\t1\t1.076532263739897\t-22.18759173804118\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t128\t1\t35.782628\t2.4228445\t0.0\t0.0\t1\t1.0634922599232772\t-19.62910489651358\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t129\t1\t51.809298000000005\t15.497269999999999\t0.0\t0.0\t1\t1.059737551397577\t-19.990841844554488\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t130\t1\t31.251404\t13.832106\t0.0\t0.0\t1\t1.0505750367327533\t-26.273223689015207\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t131\t1\t34.958927\t7.636337\t0.0\t0.0\t1\t1.056471211940304\t-36.84130728357228\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t132\t1\t52.063316\t19.148102\t0.0\t49.7024353103\t1\t1.079398470404655\t-15.940132317606745\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t133\t1\t19.636888\t8.9944631\t0.0\t0.0\t1\t1.0756260287194241\t-13.885404571833536\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t134\t1\t38.948873\t4.3593831\t0.0\t0.0\t1\t1.088598173134732\t-12.538107757653362\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t135\t1\t0.0\t0.0\t0.0\t21.7328832732\t1\t1.0658370330280607\t-9.695952198212327\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t136\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.1000000109417847\t-11.43521361661983\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t137\t1\t51.54586\t9.903541\t0.0\t0.0\t1\t1.0656175027880017\t-9.725080537553815\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t138\t1\t58.67666499999999\t17.430486\t0.0\t94.7667573409\t1\t1.0954765141500789\t-19.489256019112204\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t139\t1\t71.483796\t14.183202\t0.0\t0.0\t1\t1.0755756834495658\t-11.944122001528752\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t140\t1\t72.496609\t22.65969\t0.0\t0.0\t1\t1.0616648411451772\t-13.093485573834204\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t141\t1\t81.951796\t40.60647\t0.0\t0.0\t1\t1.0728053827969393\t-11.961799930281199\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t142\t1\t22.847942\t4.5029059\t0.0\t0.0\t1\t1.0694581555224822\t-13.415923887955195\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t143\t1\t42.563165\t21.293882\t0.0\t0.0\t1\t1.0550415777528805\t-18.642464298826404\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t144\t1\t35.494926\t8.3704275\t0.0\t0.0\t1\t1.0708676326165998\t-17.82729008421062\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t145\t1\t78.917738\t30.005083\t0.0\t0.0\t1\t1.0283297565227063\t-22.074908665099358\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t146\t1\t44.649313\t13.401109\t0.0\t0.0\t1\t1.0688076889150373\t-14.37604959957085\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t147\t1\t65.73686\t21.35948\t0.0\t0.0\t1\t1.0672179888283868\t-15.945816741408\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t148\t1\t87.010729\t41.888415\t0.0\t0.0\t1\t1.068622352144262\t-13.80610861484268\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t149\t1\t109.81274\t17.012804\t0.0\t0.0\t1\t1.062751725906214\t-14.490916275133\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t150\t1\t169.63527\t52.74781000000001\t0.0\t0.0\t1\t1.0846062466563426\t-12.77417921807502\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t151\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0805121324001234\t-9.355738715107123\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t152\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0950320188149625\t-11.69381543315628\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t153\t1\t157.10017\t35.911907\t0.0\t0.0\t1\t1.0798596224923527\t-9.430126847020444\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t154\t1\t53.456581\t10.636111\t0.0\t0.0\t1\t1.0790850305234179\t-12.876070263571341\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t155\t1\t90.361803\t14.921995000000003\t0.0\t0.0\t1\t1.0796563652777873\t-13.160454039628705\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t156\t1\t73.742886\t28.154261\t0.0\t118.046712728\t1\t1.1000000108536803\t-20.08349082414538\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t157\t1\t37.965472\t26.039832\t0.0\t0.0\t1\t1.057835400729683\t-18.15678968382557\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t158\t1\t99.232414\t16.632599\t0.0\t0.0\t1\t1.0652575526654324\t-18.02945717449328\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t159\t1\t73.406892\t14.440844\t0.0\t0.0\t1\t1.0933135047368763\t-4.961990326753556\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t160\t1\t36.396681\t14.792214000000001\t0.0\t0.0\t1\t1.0857447965415037\t-14.921948496807726\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t161\t1\t28.658666\t5.7080747\t0.0\t0.0\t1\t1.0536230869298833\t-21.82944932953434\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t162\t1\t26.355874\t8.7299695\t0.0\t0.0\t1\t1.0726091755724243\t-15.410833801652295\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t163\t1\t36.962971\t3.8905286000000006\t0.0\t0.0\t1\t1.0647660192387531\t-19.386823095868834\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t164\t1\t39.57328\t5.63349\t0.0\t0.0\t1\t1.0772996979785487\t-21.670023023003097\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t165\t1\t124.00109000000002\t13.814380000000002\t0.0\t0.0\t1\t1.0717129065071416\t-12.195469278701049\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t166\t1\t74.25287\t16.429664\t0.0\t0.0\t1\t1.07169820583932\t-12.23726558645246\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t167\t1\t40.830164\t10.040794\t0.0\t0.0\t1\t1.0813563409215454\t-14.68083653489235\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t168\t1\t72.906616\t23.714286\t0.0\t34.2518507631\t1\t1.082333035588696\t-18.326695674333266\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t169\t1\t40.186614\t21.45574\t0.0\t0.0\t1\t1.0457090242042968\t-26.700798127777354\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t170\t1\t99.319971\t23.82538\t0.0\t0.0\t1\t1.048297192142478\t-32.55041645908868\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t171\t1\t115.38625999999998\t31.220929\t0.0\t0.0\t1\t1.0549671237330884\t-32.33648784425938\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t172\t1\t63.642405000000004\t19.895522\t0.0\t0.0\t1\t1.0421373584198326\t-36.25494411312259\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t173\t1\t33.992307\t4.577169\t0.0\t0.0\t1\t1.0518552024303884\t-37.030451818818854\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t174\t1\t136.21012\t69.077179\t0.0\t0.0\t1\t1.0487889288590948\t-32.5972588698931\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t175\t1\t98.379266\t4.0944475\t0.0\t0.0\t1\t1.0565796462067738\t-32.31350852535301\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t176\t1\t68.807669\t42.520355\t0.0\t273.909700488\t1\t1.10000001092834\t-37.26056563248343\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t177\t1\t165.22394\t27.018245\t0.0\t0.0\t1\t1.0645528601916512\t-37.320155663390594\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t178\t1\t190.80659\t44.515712\t0.0\t0.0\t1\t1.0459270170067747\t-35.83239678107348\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t179\t1\t75.32883\t20.81102\t0.0\t0.0\t1\t1.054976426500376\t-26.952612247418706\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t180\t1\t42.215803\t6.3904743999999996\t0.0\t0.0\t1\t1.0780953780013327\t-15.054424039850904\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t181\t1\t50.836476\t8.987556\t0.0\t0.000593243029123\t1\t1.0763731840362112\t-16.444835184689502\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t182\t1\t112.80944\t14.469464000000002\t0.0\t0.0\t1\t1.0787562220100433\t-9.746107579750463\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t183\t1\t93.87775\t19.613303\t0.0\t0.0\t1\t1.0690747534612852\t-15.965081509144499\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t184\t1\t76.916709\t31.744798000000003\t0.0\t0.0\t1\t1.069445880524276\t-16.06981291523427\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t185\t1\t93.268528\t3.438134\t0.0\t0.0\t1\t1.0727581834900268\t-11.34477097325145\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t186\t1\t92.221114\t21.672864\t0.0\t0.0\t1\t1.0730011929267045\t-17.64562626632318\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t187\t1\t163.8891\t73.256722\t0.0\t0.0\t1\t1.0665613523912125\t-15.32789522829369\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t188\t1\t53.146808\t14.762756\t0.0\t0.0\t1\t1.0793097057673833\t-15.662013643024038\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t189\t1\t39.007399\t3.6469168999999995\t0.0\t0.0\t1\t1.0688138468157398\t-16.655068164692278\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t190\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0580702153815316\t-14.221107648723194\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t191\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0865794588645086\t-15.405062526878288\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t192\t1\t131.01594\t31.623052\t0.0\t0.0\t1\t1.0574835727725593\t-14.2869860770736\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t193\t1\t77.65605\t23.362786\t0.0\t0.0\t1\t1.0659367525920025\t-16.79935798940687\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t194\t1\t70.681819\t16.974466\t0.0\t0.0\t1\t1.0630337818163893\t-20.093355652398824\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t195\t1\t80.464995\t14.654426\t0.0\t0.0\t1\t1.0723980575685559\t-13.279381631587341\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t196\t1\t68.678582\t13.070455\t0.0\t0.0\t1\t1.0668759169135897\t-10.458063562774743\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t197\t1\t38.369874\t7.1977718\t0.0\t0.0\t1\t1.0664772279877313\t-17.359522070653682\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t198\t1\t52.283712\t19.787616\t0.0\t0.0\t1\t1.0639841309417088\t-13.798870043626478\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t199\t1\t66.679247\t2.5058577\t0.0\t-17.2164488869\t1\t1.0718089161624302\t-20.280139305622146\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t200\t1\t61.922847999999995\t16.822065\t0.0\t22.9029846928\t1\t1.0737371551625297\t-20.825770946753572\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t201\t1\t75.085301\t10.673837\t0.0\t0.0\t1\t1.0522870897723167\t-21.2716313765353\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t202\t1\t75.445478\t7.476398099999999\t0.0\t0.0\t1\t1.0508807191653224\t-21.02363535359024\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t203\t1\t87.311704\t47.77642\t0.0\t47.8370455544\t1\t1.0957155022177667\t-12.657378327780005\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t204\t1\t48.883844\t13.029987000000002\t0.0\t0.0\t1\t1.0929903361118327\t-11.366998239021529\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t205\t1\t49.609832\t37.268477\t0.0\t39.9999706967\t1\t1.0587485065311486\t-21.115430667231337\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t206\t1\t34.434987\t11.713269\t0.0\t0.0\t1\t1.0622384810870833\t-35.58091595431934\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t207\t1\t73.010358\t14.02102\t0.0\t0.0\t1\t1.0779731170746083\t-13.276058127029033\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t208\t1\t42.843497\t8.2248639\t0.0\t0.0\t1\t1.0727346667175133\t-16.636359126106836\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t209\t1\t102.28299999999999\t14.093087\t0.0\t0.0\t1\t1.0774882426603418\t-16.66549653982898\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t210\t1\t40.283257\t13.549747\t0.0\t0.0\t1\t1.0576103049572225\t-19.686375063790337\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t211\t1\t55.533771\t10.478198\t0.0\t0.0\t1\t1.061235874888932\t-21.554543585843604\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t212\t1\t42.931959\t9.461712\t0.0\t0.0\t1\t1.0614458493837478\t-16.451529309886258\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t213\t1\t118.43143999999998\t25.488612\t0.0\t0.0\t1\t1.0644074877872975\t-23.342836330229005\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t214\t1\t76.773486\t36.008752\t0.0\t333.007590632\t1\t1.1000000109707333\t-23.628923049947264\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t215\t1\t52.43817399999999\t15.214533\t0.0\t0.0\t1\t1.074245867662556\t-17.2150665498213\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t216\t1\t63.710364\t17.745517\t0.0\t0.0\t1\t1.0732873688938485\t-18.593289645146175\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t217\t1\t64.320623\t24.076342\t0.0\t0.0\t1\t1.0910790970753348\t-12.030088827395401\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t218\t1\t63.523476\t30.609687999999995\t0.0\t42.6780980627\t1\t1.0937087385767603\t-14.023680652238463\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t219\t1\t28.921845\t7.133941500000001\t0.0\t28.2999557637\t1\t1.1000000107807417\t-15.320596576632745\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t220\t1\t38.550198\t13.162834\t0.0\t0.0\t1\t1.0946097213998474\t-10.599057296313928\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t221\t1\t55.423356\t9.8928384\t0.0\t0.0\t1\t1.0819539873445059\t-19.147207500143868\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t222\t1\t71.250819\t18.793297\t0.0\t0.0\t1\t1.0658391440250827\t-20.74069045245496\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t223\t1\t98.25231\t29.000561999999995\t0.0\t0.0\t1\t1.07535607551439\t-10.604021712198017\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t224\t1\t109.62065000000001\t24.023945\t0.0\t0.0\t1\t1.080528970289538\t-7.642410883540447\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t225\t1\t16.260821\t0.9137157599999999\t0.0\t0.0\t1\t1.0754521531855585\t-12.993396318146768\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t226\t1\t45.486665\t6.4891222\t0.0\t50.7987857754\t1\t1.0886382579378413\t-22.90967108726648\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t227\t1\t64.367433\t15.626112000000001\t0.0\t0.0\t1\t1.0767538187636356\t-12.957895174203133\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t228\t1\t57.160741\t9.048557\t0.0\t0.0\t1\t1.0520323989035643\t-33.50768617947618\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t229\t1\t43.347966\t9.9598385\t0.0\t0.0\t1\t1.084743568975116\t-9.425096410012177\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t230\t1\t29.834679999999995\t3.2496672\t0.0\t0.0\t1\t1.0668784694028013\t-12.762608090699548\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t231\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.051738608292691\t-27.971300099837173\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t232\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0644687963973989\t-30.76128417791751\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t233\t1\t61.503415\t6.1719496\t0.0\t0.0\t1\t1.0515247461797435\t-28.005598927831556\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t234\t1\t122.12821000000001\t6.543817300000001\t0.0\t0.0\t1\t1.056406698260053\t-32.271248559808164\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t235\t1\t65.338161\t29.233391000000005\t0.0\t48.3738374079\t1\t1.0923122839866442\t-17.906349745042395\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t236\t1\t49.259233\t13.692239\t0.0\t0.0\t1\t1.0712910090687413\t-17.67834646594153\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t237\t1\t23.298485\t8.5587562\t0.0\t0.0\t1\t1.0790261971740231\t-11.062821629904187\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t238\t1\t77.011105\t8.6606294\t0.0\t0.0\t1\t1.0836738925034337\t-8.325269285420271\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t239\t1\t108.34889999999999\t32.451416\t0.0\t0.0\t1\t1.0399116589572297\t-34.99782977238637\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t240\t1\t44.620964\t8.6824325\t0.0\t54.709696178\t1\t1.078439791007229\t-22.534206713945235\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t241\t1\t35.410508\t5.9169012\t0.0\t0.0\t1\t1.0886656991724175\t-13.849094634989266\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t242\t1\t71.336978\t12.841234999999998\t0.0\t0.0\t1\t1.074899553602758\t-16.41742472811836\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t243\t1\t115.31548999999998\t18.961417\t0.0\t0.0\t1\t1.0716763181723234\t-16.860802510483435\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t244\t1\t98.932188\t26.154757\t0.0\t0.0\t1\t1.0640051775187773\t-35.195425711740384\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t245\t1\t33.438792\t10.558386\t0.0\t39.9339334054\t1\t1.100000010856827\t-28.884966216976018\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t246\t1\t132.70426\t60.798429\t0.0\t0.0\t1\t1.0479424984230625\t-14.636988991497747\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t247\t1\t44.892347\t2.1095738\t0.0\t0.0\t1\t1.0712247438787887\t-11.047725186670018\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t248\t1\t48.913579\t10.154008\t0.0\t106.113090811\t1\t1.1000000109527468\t-22.662912852938483\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t249\t1\t54.281705\t11.318227\t0.0\t0.0\t1\t1.084093976534324\t-21.866626341751363\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t250\t1\t18.771027\t4.9461098\t0.0\t0.0\t1\t1.0796593736883533\t-20.846924670563325\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t251\t1\t112.55859\t6.9614652999999995\t0.0\t0.0\t1\t1.0625321786838788\t-20.187911343677285\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t252\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0362995634787724\t-16.29834164585119\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t253\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0840491518507676\t-18.2681973772574\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t254\t1\t106.54204\t55.622479000000006\t0.0\t0.0\t1\t1.0354082000399871\t-16.357422901957705\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t255\t1\t52.503343\t23.154611\t0.0\t64.5214056091\t1\t1.0840557199838015\t-18.703135354570996\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t256\t1\t83.6972\t27.02769\t0.0\t0.0\t1\t1.0724737162459876\t-20.599883354590258\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t257\t1\t73.130955\t6.388942\t0.0\t-25.1892515543\t1\t1.071397953505846\t-19.16059873707624\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t258\t1\t83.663981\t32.082817\t0.0\t-52.538904705\t1\t1.0733358508936004\t-18.991797162237265\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t259\t1\t65.653582\t32.51961\t0.0\t19.7586427849\t1\t1.0746634318613264\t-19.151823792949305\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t260\t1\t73.667209\t19.883548\t0.0\t0.0\t1\t1.074630723675538\t-9.487095496751923\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t261\t1\t61.268208\t10.712222\t0.0\t0.0\t1\t1.0647493663770269\t-11.811961442977196\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t262\t1\t54.981753\t7.0084739\t0.0\t0.0\t1\t1.0844705421757155\t-15.736984553022939\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t263\t1\t31.246076000000002\t7.650441400000001\t0.0\t0.0\t1\t1.0812681332329495\t-16.658986844666725\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t264\t1\t24.58151\t13.057440000000001\t0.0\t0.0\t1\t1.0722881580437187\t-12.994670810831488\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t265\t1\t32.184137\t9.0431222\t0.0\t0.0\t1\t1.0816645219135645\t-16.804967312309483\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t266\t1\t52.085654999999996\t5.8624177\t0.0\t0.0\t1\t1.0703144447934305\t-13.802604026958113\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t267\t1\t76.00083\t12.385866\t0.0\t0.0\t1\t1.0746975931678688\t-18.727483546447832\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t268\t1\t96.661316\t35.385498\t0.0\t0.0\t1\t1.0699707673361485\t-14.643980021528233\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t269\t1\t29.577831\t11.57261\t0.0\t0.0\t1\t1.081638635848091\t-15.527335378266095\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t270\t1\t28.806832\t3.8196796999999996\t0.0\t0.0\t1\t1.0800123693371848\t-15.07402545773105\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t271\t1\t24.518489\t11.95717\t0.0\t0.0\t1\t1.0548888922557047\t-21.85684946623302\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t272\t2\t94.874123\t33.978024\t0.0\t0.0\t1\t1.0737308069262597\t-19.1125100337714\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t273\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0734920897442908\t-11.96853704461972\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t274\t1\t19.857506\t3.2327703999999997\t0.0\t0.0\t1\t1.073177153758052\t-14.642994922103753\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t275\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0223734188040863\t-11.96853704461972\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t276\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.029529287581859\t-6.138708104463258\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t277\t2\t21.587604\t1.4926696\t0.0\t0.0\t1\t1.0882617842565587\t-12.007808760871141\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t278\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0520447766056387\t-30.057121301664495\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t279\t1\t65.181061\t28.309397000000004\t0.0\t0.0\t1\t1.0547975445879207\t-31.614753494218842\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t280\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0339144478366884\t-27.45699019656771\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t281\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0455103369993926\t-30.057121301664495\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t282\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.075874092516743\t-4.945883874610596\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t283\t1\t46.822228\t9.3032363\t0.0\t0.0\t1\t1.0894373391860306\t-7.233949825581582\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t284\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0787948938067842\t-2.1379760641247993\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t285\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0797349654571475\t-1.603553426380879\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t286\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0776205549678153\t-1.9055099161614377\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t287\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0691916447371361\t-4.945883874610597\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t288\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.069191644737136\t-4.945883874610596\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t289\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0789505541618667\t-2.2311432329650107\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t290\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.074489804128231\t-5.156184875831299\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t291\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0794489754294985\t-12.509869217147426\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t292\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.099999897548082\t-7.087669614810405\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t293\t1\t82.879113\t23.748622\t0.0\t0.0\t1\t1.0789849616539282\t-12.553012319592712\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t294\t1\t42.326655\t7.6516767\t0.0\t0.0\t1\t1.0537929913773036\t-24.518310675296444\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t295\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0594103629038845\t-26.483330390118525\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t296\t1\t26.437925\t12.155357\t0.0\t0.0\t1\t1.0713561117775046\t-27.808625938056693\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t297\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0914132958402303\t-24.34269459053185\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t298\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0910420064915938\t-23.200621635613672\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t299\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0796538730230671\t-26.483330390118525\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t300\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0921822213497339\t-21.52137831247721\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t301\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0796538730230671\t-26.483330390118525\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t302\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0927272867261406\t-22.664313024076026\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t303\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0991655934633826\t-9.348928257071027\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t304\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0933797391046902\t-11.281609129392912\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t305\t1\t17.47165\t6.5354069\t0.0\t0.0\t1\t1.0992132366029201\t-9.289883724372189\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t306\t2\t24.707977\t6.9447067\t0.0\t0.0\t1\t1.0849271738175672\t-16.299180683687307\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t307\t2\t20.788554\t8.4780081\t0.0\t0.0\t1\t1.1000000102439944\t-14.035294832379284\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t308\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0997400546324727\t-14.055844174174437\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t309\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.1000000108780472\t-5.3670408776699015\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t310\t1\t26.569575\t10.834736\t0.0\t0.0\t1\t1.0840410228293436\t-6.938580435971753\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t311\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0476190579790925\t-5.3670408776699015\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t312\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0553442300061682\t-2.4924101340080598\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t313\t3\t0.0\t0.0\t0.0\t0.0\t1\t1.060229360373999\t7.670935625724597e-28\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t314\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0868550461692712\t-6.753096588385636\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t315\t1\t28.821221\t6.6251027\t0.0\t0.0\t1\t1.0986329537089317\t-10.134717071979582\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t316\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0999723679159068\t-1.0256797104493076\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t317\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0868550461692712\t-6.753096588385636\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t318\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0965312034358892\t-2.6671372569581098\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t319\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0967621366097522\t-3.543518947520914\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t320\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0868550461692712\t-6.753096588385636\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t321\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0868550461692712\t-6.753096588385636\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t322\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0595971080885254\t-12.109623060164122\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t323\t1\t6.1026702\t2.0705808\t0.0\t0.0\t1\t1.0808235290022603\t-12.345347384151282\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t324\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0595971080885251\t-12.109623060164122\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t325\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0651305276501724\t-9.601092093899874\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t326\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0664571102486975\t-8.915825020985904\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t327\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0595971080885251\t-12.109623060164122\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t328\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0656587271437674\t-9.779509249992898\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t329\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0660402829413653\t-9.522103356237121\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t330\t2\t28.607097\t6.9527037\t0.0\t0.0\t1\t1.0736419564785613\t-15.743784855612141\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t331\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0737531480410785\t-15.73129119301269\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t332\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.086032661062504\t-12.425441626562252\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t333\t1\t65.998734\t3.4222302000000004\t0.0\t0.0\t1\t1.0801193391907895\t-14.965506107018895\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t334\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.099999978727398\t-9.26699581639047\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t335\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.086032661062504\t-12.425441626562252\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t336\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0755670335749559\t-4.7285857215407345\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t337\t1\t6.1773376\t1.4309847\t0.0\t0.0\t1\t1.0943420794056475\t-3.093728776274669\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t338\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0851105789943938\t-1.2698789517493925\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t339\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0876949009838754\t-1.4951910425480028\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t340\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0755670335749559\t-4.7285857215407345\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t341\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0889740420391174\t-0.16178492231841335\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t342\t1\t7.3234902\t2.4741104\t0.0\t0.0\t1\t1.054049007430577\t-24.434618021795774\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t343\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.054049007430577\t-24.434618021795774\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t344\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0493173457502898\t-18.151177262523394\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t345\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.054049007430577\t-24.434618021795774\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t346\t2\t8.0707531\t2.1681249\t0.0\t0.0\t1\t1.0888024285909264\t-7.804696275929109\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t347\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.057563851080287\t-12.5456472382822\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t348\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.085379245562829\t-13.17936736738673\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t349\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0574894982861758\t-12.603392918026024\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t350\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0931487814341576\t-10.53642903372767\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t351\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0896867533246886\t-12.509975764035081\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t352\t1\t14.16372\t5.0631296\t0.0\t0.0\t1\t1.0930735265198905\t-10.543058381927116\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t353\t1\t4.9543315\t0.23688144\t0.0\t0.0\t1\t1.0623065081565\t-24.544278390301475\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t354\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0696199572238159\t-19.40706685035922\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t355\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.062105640676941\t-24.607123818058795\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t356\t2\t32.855296\t5.0755952\t0.0\t0.0\t1\t1.0890294946675971\t-13.321042041909939\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t357\t2\t46.85709\t33.217979\t0.0\t0.0\t1\t1.06844704603689\t-18.049942930091344\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t358\t2\t22.165399\t8.5270039\t0.0\t0.0\t1\t1.0931554546613413\t-12.51778838837205\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t359\t2\t54.230477\t6.938372600000001\t0.0\t0.0\t1\t1.0914496902053983\t-6.183603067899259\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t360\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0522373718011664\t-14.343101499726387\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t361\t1\t43.192629\t10.249115\t0.0\t0.0\t1\t1.0445503391728321\t-17.031983373441573\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t362\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.059244619077997\t-13.968212460649873\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t363\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0605393610725145\t-13.7822705845311\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t364\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0522373718011664\t-14.343101499726387\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t365\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0604656609897825\t-11.729365562383244\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t366\t1\t5.1225567\t1.2692577\t0.0\t0.0\t1\t1.0853718747787215\t-8.37584698144157\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t367\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.1000000100714344\t-5.65797421202418\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t368\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.1000000102702119\t-6.225294680047732\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t369\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.021526470379973\t-8.37584698144157\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t370\t1\t17.014444\t4.4631849\t0.0\t0.0\t1\t1.0813129168353468\t-12.206111082182519\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t371\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0839551217389902\t-10.41708056039156\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t372\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0848967615557643\t-9.750867241419842\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t373\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0808453534582674\t-12.329618119560207\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t374\t1\t0.091213132\t0.024323502\t0.0\t39.5883121729\t1\t1.0995223718154528\t-14.69931657985662\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t375\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0930165314804416\t-11.567797033449851\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t376\t1\t1.6182390000000002\t0.24084968000000004\t0.0\t0.0\t1\t1.0989997460542937\t-14.709192411585631\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t377\t1\t12.908702\t5.2720275\t0.0\t0.0\t1\t1.1000000108644352\t-1.5346678628354746\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t378\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0663537746408964\t1.641809362858741\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t379\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0712368007896644\t3.781046283325705\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t380\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0699279520226415\t3.454813508011153\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t381\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0681613811134694\t2.617109134641821\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t382\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0903032855754236\t-11.835798544841598\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t383\t1\t79.315526\t17.397031\t0.0\t-5.87556561979\t1\t1.0898497379724659\t-11.872651837163378\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t384\t2\t20.46594\t11.807237\t0.0\t0.0\t1\t1.0888825258072257\t-11.654314952486937\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t385\t1\t0.0\t0.0\t0.0\t-9.49933283605\t1\t1.0889659425143068\t-11.669133738144106\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t386\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0914868537788003\t-4.973432793235836\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t387\t1\t4.3260264\t0.71403963\t0.0\t0.0\t1\t1.0970706662839687\t-7.095999063933254\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t388\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0917276178147237\t-5.051130909936809\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t389\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0631843875536857\t-25.74865824520855\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t390\t1\t24.399377\t4.9612335\t0.0\t0.0\t1\t1.0621305713060003\t-24.751022790159208\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t391\t2\t0.0\t0.0\t0.0\t0.0\t1\t0.9917658334122474\t-24.06436579432649\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t392\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.983291919124796\t-25.74865824520855\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t393\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9776408161413204\t-25.74865824520855\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t394\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9776408161413201\t-25.74865824520855\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t395\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0529850164383994\t-10.681326618673989\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t396\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0909156478513216\t-10.477379321442589\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t397\t1\t51.74870899999999\t3.935921\t0.0\t0.0\t1\t1.052368073793945\t-10.72316377504485\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t398\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0862640082145432\t-7.524264152297952\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t399\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0662721107054354\t-18.72720698552706\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t400\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0648762564802265\t-24.890980140437417\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t401\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0648762564802265\t-24.890980140437417\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t402\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0690188032321364\t-20.565348593224982\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t403\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0647638707674645\t-24.923623868435037\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t404\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.1000000108570571\t-5.546968546339069\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t405\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0683005784981097\t-16.355709459041265\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t406\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0675576406152274\t-18.313382259721177\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t407\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0649873538496724\t-14.66200237064791\t13.2\t1\t1.1\t0.9\t0\t0\t0\t0\n\t408\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0671427622516862\t-14.034048047586186\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t409\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0675345723592387\t-13.420801218433597\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t410\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.067045405757\t-13.523779825652639\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t411\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0676404473729406\t-12.859735317628555\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t412\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0666471881282793\t-13.367693187184456\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t413\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0854491169011777\t-18.038060649173183\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t414\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0625275444855664\t-26.156794417651618\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t415\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0693003866145692\t-27.346604540165963\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t416\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0179904617825786\t-26.156794417651618\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t417\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.067995942393915\t-25.30951553751466\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t418\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0625275444855664\t-26.156794417651618\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t419\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0232269140407975\t-24.98889817069665\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t420\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.02314746645133\t-23.97522199807166\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t421\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0904439755831936\t-11.634847518063822\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t422\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0776841701487088\t-5.6068282997177405\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t423\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0830731812017005\t-7.524390039821635\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t424\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0822992272592613\t-3.409520337571131\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t425\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.091325741922743\t-5.6068282997177405\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t426\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.068364019277802\t-4.045758873557147\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t427\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.083565293101764\t-3.8224656413687073\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t428\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0913257419227431\t-5.6068282997177405\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t429\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0980456479694287\t-6.778798702664989\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t430\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0900678720197614\t-9.007194119609194\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t431\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0602085781577766\t-2.631543279401111\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t432\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0568187133789606\t-3.3407797850713807\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t433\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.065269124489063\t-4.29369495858433\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t434\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0618067161126508\t-3.7167656720986892\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t435\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0965680937860878\t-7.315687981034799\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t436\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0857096508607234\t-9.905911839790175\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t437\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0141670231547633\t-7.315687981034799\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t438\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0141670231547633\t-7.315687981034799\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t439\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0392802705604578\t-3.290231438489154\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t440\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0432394354537815\t-3.273301035681277\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t441\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0844729273727376\t-17.148763538621424\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t442\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0618581901347393\t-34.469947885286366\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t443\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0618581901347395\t-34.469947885286366\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t444\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0354786366757092\t-31.11023982387389\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t445\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0618576158001376\t-34.47179536627323\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t446\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.054810778595242\t-13.092247776158123\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t447\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0682818643726055\t-15.576878546055156\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t448\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0595441972888204\t-10.961999260249254\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t449\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0594368398231813\t-10.817531819546327\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t450\t2\t0.0\t0.0\t0.0\t0.0\t1\t0.9863100820665753\t-10.210646658537875\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t451\t2\t0.0\t0.0\t0.0\t0.0\t1\t0.9909086897965336\t-11.346740489703002\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t452\t2\t0.0\t0.0\t0.0\t0.0\t1\t0.9920750059824957\t-10.64375587833552\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t453\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0687394280939624\t-17.31125704500984\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t454\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.09381499802323\t-10.668226203444055\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t455\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0978478420830802\t-13.213819009947088\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t456\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0274934572170864\t-5.471292373059819\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t457\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0408606116950088\t-8.101260908152332\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t458\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0303286998697134\t-6.2522737884877415\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t459\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.03655722200122\t-7.401636094360321\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t460\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0995070087129788\t-6.744019371627234\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t461\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.09697566562938\t-10.488122054157335\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t462\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0597175986191254\t-2.5042338344825423\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t463\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0589714531855814\t-2.9553592957616357\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t464\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.053419888587285\t-6.744019371627234\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t465\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0890650976283012\t-13.253404244422264\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t466\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0940997365312997\t-9.36656468043634\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t467\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0889332633947524\t-13.281893373204207\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t468\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.06886423888045\t-11.497759538168685\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t469\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0904545404480246\t-14.619092507473018\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t470\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.06556590547132\t-9.763555682101192\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t471\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.065305000297934\t-10.772355914439876\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t472\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.096695996159562\t-5.060330268292008\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t473\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0963484473336698\t-5.082453201092804\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t474\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0930711015799208\t-15.070148364193546\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t475\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0920030915140324\t-13.398024656017379\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t476\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0886337293025639\t-10.764035638277045\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t477\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.092977384265022\t-15.103342192207501\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t478\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.080965309629461\t-15.022159924389875\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t479\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0317105436897442\t-13.67902250779117\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t480\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.075542425600155\t-17.085140352014623\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t481\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0317105436897442\t-13.67902250779117\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t482\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0317105436897442\t-13.67902250779117\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t483\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.023032540279796\t-11.471563165431771\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t484\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0218340965345538\t-11.910952974785683\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t485\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0317105436897442\t-13.67902250779117\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t486\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.097303351950932\t-10.36207111504046\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t487\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0823912487446914\t-16.66120864913806\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t488\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.09684205550083\t-10.505631911598499\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t489\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.061010690345441\t-18.013785801156793\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t490\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0644236573700656\t-35.85404012578787\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t491\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0644236573700656\t-35.854040125787876\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t492\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0606631010110201\t-31.247338882610144\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t493\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0706811241374579\t-27.135906422061726\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t494\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0685241452718524\t-28.760230584179975\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t495\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0598091103127283\t-31.414062424065854\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t496\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.053760463371708\t-13.236541617831309\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t497\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0858794949685653\t-15.565626329746944\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t498\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0534806899970846\t-13.26707439957238\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t499\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0670008452729256\t-18.53871356538192\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t500\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.066991237106384\t-18.54161867405627\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t272\t46.900000990970035\t18.010000034966016\t18.01\t-2.298\t1.0\t46.9\t1\t46.9\t22.026\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t275\t0.0\t0.0\t326.858\t-72.832\t1.0\t888.2\t0\t888.1999999999999\t146.11\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t276\t888.2000088773992\t90.18734386605404\t326.858\t-72.832\t1.0\t888.2\t1\t888.1999999999999\t398.234\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000988922917\t9.60000019387461\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t8.382\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000988922917\t9.60000019387461\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t2.716\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000988922917\t9.60000019387461\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t9.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000988922917\t9.60000019387461\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t8.651\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t280\t158.70000158111375\t-16.21653199017693\t80.778\t-17.616\t1.0\t158.7\t1\t158.7\t78.648\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t281\t0.0\t0.0\t80.778\t-17.616\t1.0\t158.7\t0\t158.7\t68.611\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t284\t217.333002165281\t41.939393812591234\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t52.737\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t285\t217.33300216574872\t39.994045979540985\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t55.415000000000006\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t286\t217.33300216471193\t33.947906764220704\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t69.243\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t287\t0.0\t0.0\t110.623\t-24.124\t1.0\t217.33\t0\t217.333\t64.598\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t288\t0.0\t0.0\t110.623\t-24.124\t1.0\t217.33\t0\t217.333\t52.42400000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t289\t217.33300216556844\t43.90716773121097\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t27.479\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t292\t0.5000009900010294\t0.10783932272974445\t0.192\t-0.025\t1.0\t0.5\t1\t0.5\t0.06\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t292\t0.5000009900010294\t0.10783932272974445\t0.192\t-0.025\t1.0\t0.5\t1\t0.5\t0.126\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t294\t0.0\t0.0\t9.162\t-1.9980000000000002\t1.0\t18.0\t0\t18.0\t5.517\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t297\t178.46700177770117\t52.39417824665139\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t82.766\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t298\t178.46700177881087\t34.47937021127861\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t86.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t299\t0.0\t0.0\t90.84\t-19.81\t1.0\t178.47\t0\t178.467\t63.99\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t300\t178.46700177774918\t26.698970554595768\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t63.65500000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t301\t0.0\t0.0\t90.84\t-19.81\t1.0\t178.47\t0\t178.467\t54.225\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t302\t178.4670017775403\t35.25534866057979\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t63.864\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t303\t67.50000098984756\t25.919694838893175\t25.920000000000005\t-3.308\t1.0\t67.5\t1\t67.5\t16.712\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t303\t67.50000098984756\t25.919694838893175\t25.920000000000005\t-3.308\t1.0\t67.5\t1\t67.5\t13.757999999999997\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t306\t0.0\t0.0\t3.2620000000000005\t-0.8539999999999999\t1.0\t7.0\t0\t7.000000000000001\t1.745\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t306\t7.000000990563381\t-0.7813947055978823\t3.2620000000000005\t-0.8539999999999999\t1.0\t7.0\t1\t7.000000000000001\t0.782\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t307\t33.70000098975982\t12.695865430335058\t12.940999999999999\t-1.651\t1.0\t33.7\t1\t33.7\t11.636\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t307\t33.70000098975982\t12.695865430335058\t12.940999999999999\t-1.651\t1.0\t33.7\t1\t33.7\t14.719\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t307\t0.0\t0.0\t12.940999999999999\t-1.651\t1.0\t33.7\t0\t33.7\t6.952\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t311\t0.0\t0.0\t428.597\t-95.503\t1.0\t1164.67\t0\t1164.667\t186.084\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t312\t1164.6670116418456\t181.8611588018571\t428.597\t-95.503\t1.0\t1164.67\t1\t1164.667\t454.387\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t313\t1164.6670116418409\t188.88558026314118\t428.597\t-95.503\t1.0\t1164.67\t1\t1164.667\t448.244\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t316\t332.61700331384935\t48.38905138002632\t169.302\t-36.92\t1.0\t332.62\t1\t332.617\t142.367\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t317\t0.0\t0.0\t169.302\t-36.92\t1.0\t332.62\t0\t332.617\t38.676\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t318\t332.61700330800113\t45.12492138664953\t169.302\t-36.92\t1.0\t332.62\t1\t332.617\t36.952\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t319\t332.6170033123435\t57.63093247954822\t169.302\t-36.92\t1.0\t332.62\t1\t332.617\t85.73\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t320\t0.0\t0.0\t169.302\t-36.92\t1.0\t332.62\t0\t332.617\t130.581\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t321\t0.0\t0.0\t169.302\t-36.92\t1.0\t332.62\t0\t332.617\t84.68\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t324\t0.0\t0.0\t61.08\t-13.320000000000002\t1.0\t120.0\t0\t120.0\t31.702\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t325\t120.00000119424878\t14.697746103254424\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t52.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t326\t120.00000119426572\t15.362726791493603\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t57.830999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t327\t0.0\t0.0\t61.08\t-13.320000000000002\t1.0\t120.0\t0\t120.0\t55.972\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t328\t120.0000011944594\t17.50549361538217\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t48.448\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t329\t120.00000119353638\t17.103525063602774\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t20.655\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990548664\t0.4660002233529399\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.259\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990548664\t0.4660002233529399\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.143\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990548664\t0.4660002233529399\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.348\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990548664\t0.4660002233529399\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.409\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t334\t69.0000009865588\t16.727239746611136\t32.154\t-8.418\t1.0\t69.0\t1\t69.0\t15.845999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t335\t0.0\t0.0\t32.154\t-8.418\t1.0\t69.0\t0\t69.0\t12.549\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t338\t234.8500023410868\t36.681434745018464\t119.539\t-26.068\t1.0\t234.85\t1\t234.85\t113.344\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t339\t234.85000234070466\t50.29942555571276\t119.539\t-26.068\t1.0\t234.85\t1\t234.85\t96.41\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t340\t0.0\t0.0\t119.539\t-26.068\t1.0\t234.85\t0\t234.85\t83.983\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t341\t234.85000234127605\t42.55280630236048\t119.539\t-26.068\t1.0\t234.85\t1\t234.85\t93.839\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t343\t0.0\t0.0\t83.569\t-21.879\t1.0\t179.33\t0\t179.333\t41.662\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t344\t179.3330017261518\t-3.1516472426186084\t83.569\t-21.879\t1.0\t179.33\t1\t179.333\t38.561\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t345\t0.0\t0.0\t83.569\t-21.879\t1.0\t179.33\t0\t179.333\t80.146\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t346\t48.50000099442819\t8.290285084462257\t24.687\t-5.384\t1.0\t48.5\t1\t48.5\t17.591\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t346\t48.50000099435823\t8.290285084462257\t24.687\t-5.384\t1.0\t48.5\t1\t48.5\t22.675\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t347\t0.0\t0.0\t28.800000000000004\t-3.675\t1.0\t75.0\t0\t75.0\t36.562\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t347\t75.00000099016945\t20.29865330573585\t28.800000000000004\t-3.675\t1.0\t75.0\t1\t75.0\t33.345\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t347\t75.00000099016945\t20.29865330573585\t28.800000000000004\t-3.675\t1.0\t75.0\t1\t75.0\t29.918\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t350\t28.800000990075848\t11.058997991524093\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t6.676\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t351\t28.800000990116498\t11.058999273207524\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t14.185\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t351\t28.800000990116498\t11.058999273207524\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t11.192\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t351\t28.800000990116498\t11.058999273207524\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t10.034\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t354\t110.00000109455593\t8.862622254103481\t55.99000000000001\t-12.21\t1.0\t110.0\t1\t110.00000000000001\t33.177\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t356\t30.33300099007976\t7.2538710791613905\t11.648\t-1.486\t1.0\t30.33\t1\t30.333\t13.679\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t356\t30.33300099007976\t7.2538710791613905\t11.648\t-1.486\t1.0\t30.33\t1\t30.333\t5.625\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t356\t0.0\t0.0\t11.648\t-1.486\t1.0\t30.33\t0\t30.333\t12.388\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t357\t21.200000990833594\t-2.586000064910849\t9.879\t-2.586\t1.0\t21.2\t1\t21.2\t6.174\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t52.65000098991703\t17.94608689872398\t20.218\t-2.58\t1.0\t52.65\t1\t52.65\t20.275\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t52.65000098991703\t17.94608689872398\t20.218\t-2.58\t1.0\t52.65\t1\t52.65\t25.147\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t52.65000098991703\t17.94608689872398\t20.218\t-2.58\t1.0\t52.65\t1\t52.65\t19.396\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t0.0\t0.0\t20.218\t-2.58\t1.0\t52.65\t0\t52.65\t15.946\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t359\t0.0\t0.0\t14.048\t-3.064\t1.0\t27.6\t0\t27.6\t11.587\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t359\t27.60000099369987\t14.04800076620657\t14.048\t-3.064\t1.0\t27.6\t1\t27.6\t13.293\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t362\t102.9848670310981\t100.70539047092595\t328.763\t-86.071\t1.0\t705.5\t1\t705.5\t78.707\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t363\t78.19099901714618\t61.06886400791475\t328.763\t-86.071\t1.0\t705.5\t1\t705.5\t78.191\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t364\t0.0\t0.0\t328.763\t-86.071\t1.0\t705.5\t0\t705.5\t259.966\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t365\t286.11299714325867\t48.19347963402715\t328.763\t-86.071\t1.0\t705.5\t1\t705.5\t286.113\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t367\t20.50000098797683\t5.537872508305609\t7.872\t-1.005\t1.0\t20.5\t1\t20.5\t2.229\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t368\t20.50000098803041\t7.095305705941913\t7.872\t-1.005\t1.0\t20.5\t1\t20.5\t9.051\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t368\t0.0\t0.0\t7.872\t-1.005\t1.0\t20.5\t0\t20.5\t6.32\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t369\t0.0\t0.0\t7.872\t-1.005\t1.0\t20.5\t0\t20.5\t9.565\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t371\t103.78609374747192\t6.151059479484488\t132.437\t-34.672\t1.0\t284.2\t1\t284.2\t73.732\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t372\t133.89799870467186\t8.338506442826265\t132.437\t-34.672\t1.0\t284.2\t1\t284.2\t133.898\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t375\t25.00000099462057\t-2.7750006168718517\t12.725\t-2.775\t1.0\t25.0\t1\t25.0\t6.7589999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t378\t231.7750022003638\t22.12164362507389\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t65.628\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t379\t202.59617187834215\t22.679185434926165\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t66.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t380\t231.77500202641065\t26.697219383712273\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t31.037\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t381\t231.77500219130556\t24.260308920170175\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t113.618\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t0.0\t0.0\t2.842\t-0.363\t1.0\t7.4\t0\t7.400000000000001\t3.5539999999999994\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t7.400000990036842\t-0.36299771353592736\t2.842\t-0.363\t1.0\t7.4\t1\t7.400000000000001\t2.925\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t7.400000990036842\t-0.36299771353592736\t2.842\t-0.363\t1.0\t7.4\t1\t7.400000000000001\t0.878\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t7.400000990036842\t-0.36299771353592736\t2.842\t-0.363\t1.0\t7.4\t1\t7.400000000000001\t2.193\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t0.0\t0.0\t5.76\t-0.735\t1.0\t15.0\t0\t15.0\t5.179\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t15.000000990004194\t-0.7349904021867314\t5.76\t-0.735\t1.0\t15.0\t1\t15.0\t7.335\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t15.000000990004194\t-0.7349904021867314\t5.76\t-0.735\t1.0\t15.0\t1\t15.0\t3.1460000000000004\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t15.000000990004194\t-0.7349904021867314\t5.76\t-0.735\t1.0\t15.0\t1\t15.0\t2.378\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098960387\t-2.31366210868549\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t27.474999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098960387\t-2.31366210868549\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t30.139\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098960387\t-2.31366210868549\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t11.032\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098960387\t-2.31366210868549\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t25.208\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098960387\t-2.31366210868549\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t12.595\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t0.0\t0.0\t25.856\t-3.299\t1.0\t67.33\t0\t67.333\t7.468\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t391\t141.5000014092214\t13.48720245166603\t72.023\t-15.707\t1.0\t141.5\t1\t141.5\t37.246\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t392\t0.0\t0.0\t72.023\t-15.707\t1.0\t141.5\t0\t141.5\t45.823\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t393\t0.0\t0.0\t72.023\t-15.707\t1.0\t141.5\t0\t141.5\t59.80599999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t394\t0.0\t0.0\t72.023\t-15.707\t1.0\t141.5\t0\t141.5\t46.001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t395\t29.50000099043242\t4.104619916090159\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t8.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t395\t29.50000099043242\t4.104619916090159\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t14.002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.500000989465946\t11.327989045544374\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t14.604000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.500000989465946\t11.327989045544374\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t7.512\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.500000989465946\t11.327989045544374\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t6.181\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.500000989465946\t11.327989045544374\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t13.848000000000003\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099401595\t25.344636825245082\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t28.412\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.3330009943798\t25.344636825245082\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t26.903\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.3330009943046\t25.344636825245082\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t17.147\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099411179\t25.344636825245082\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t18.276\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099415013\t25.344636825245082\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t31.607000000000003\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099401816\t25.344636825245082\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t27.502\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t399\t1.5000009906007012\t-0.07399087346824006\t0.576\t-0.074\t1.0\t1.5\t1\t1.5\t0.22599999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t399\t0.0\t0.0\t0.576\t-0.074\t1.0\t1.5\t0\t1.5\t0.589\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t401\t0.0\t0.0\t31.176\t-6.799000000000001\t1.0\t61.25\t0\t61.25000000000001\t22.338\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t402\t61.250000995175036\t3.5861937589725987\t31.176\t-6.799000000000001\t1.0\t61.25\t1\t61.25000000000001\t23.864\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.50000098301066\t4.174088057143205\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t19.52\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.50000098301066\t4.174088057143205\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t15.533\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.50000098301066\t4.174088057143205\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t13.013\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.50000098301066\t4.174088057143205\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t12.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t407\t109.0000010845365\t-11.32241107594451\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t18.987\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t408\t109.0000010844848\t-2.8673739133577842\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t14.731\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t409\t109.00000108466632\t-0.7109951290125217\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t32.57\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t410\t109.00000108455683\t-1.7138144874662968\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t22.306\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t411\t109.00000108479466\t0.5181667120576575\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t14.143\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t412\t109.00000108341872\t-1.9868204932147926\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t23.483\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t413\t53.90000099081183\t18.560465845541955\t20.698\t-2.641\t1.0\t53.9\t1\t53.900000000000006\t11.654\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t416\t0.0\t0.0\t165.029\t-43.205\t1.0\t354.14\t0\t354.14\t67.963\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t417\t138.96309176870227\t46.988421257613496\t165.029\t-43.205\t1.0\t354.14\t1\t354.14\t131.174\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t418\t0.0\t0.0\t165.029\t-43.205\t1.0\t354.14\t0\t354.14\t149.645\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t419\t86.36907334917832\t21.19486658018673\t165.029\t-43.205\t1.0\t354.14\t1\t354.14\t56.643\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t420\t139.623244592122\t18.2423239714491\t165.029\t-43.205\t1.0\t354.14\t1\t354.14\t67.901\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t421\t0.0\t0.0\t26.213000000000005\t-5.717\t1.0\t51.5\t0\t51.5\t24.828\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t421\t51.50000099481574\t-5.7169950728876495\t26.213000000000005\t-5.717\t1.0\t51.5\t1\t51.5\t23.937\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t424\t156.78773000066423\t-32.93999940950032\t125.82\t-32.94\t1.0\t270.0\t1\t270.0\t112.797\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t425\t0.0\t0.0\t125.82\t-32.94\t1.0\t270.0\t0\t270.0\t87.627\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t426\t102.81599902127503\t-32.93999938176718\t125.82\t-32.94\t1.0\t270.0\t1\t270.0\t102.816\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t427\t144.36199340338933\t-32.93999941278272\t125.82\t-32.94\t1.0\t270.0\t1\t270.0\t99.844\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t428\t0.0\t0.0\t125.82\t-32.94\t1.0\t270.0\t0\t270.0\t67.953\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t431\t225.00000223936593\t65.53034362325081\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t54.18999999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t432\t225.00000224295172\t63.864257921654676\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t108.75399999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t433\t225.0000022425174\t97.2098593854343\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t75.67\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t434\t225.00000224113896\t92.199786992841\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t89.064\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t437\t0.0\t0.0\t114.82999999999998\t-25.042\t1.0\t225.6\t0\t225.59999999999997\t110.17000000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t438\t0.0\t0.0\t114.82999999999998\t-25.042\t1.0\t225.6\t0\t225.59999999999997\t58.277\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t439\t225.6000022465699\t101.45566966003139\t114.82999999999998\t-25.042\t1.0\t225.6\t1\t225.59999999999997\t90.164\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t440\t225.60000224507797\t114.82997608221959\t114.82999999999998\t-25.042\t1.0\t225.6\t1\t225.59999999999997\t31.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t441\t42.700000990775244\t14.884191786007662\t16.397\t-2.092\t1.0\t42.7\t1\t42.7\t11.334\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t441\t42.700000990775244\t14.884191786007662\t16.397\t-2.092\t1.0\t42.7\t1\t42.7\t17.876\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t441\t42.700000990775244\t14.884191786007662\t16.397\t-2.092\t1.0\t42.7\t1\t42.7\t15.695\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t443\t0.0\t0.0\t1.527\t-0.333\t1.0\t3.0\t0\t3.0\t1.43\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t443\t0.0\t0.0\t1.527\t-0.333\t1.0\t3.0\t0\t3.0\t0.466\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t444\t3.000000995227629\t-0.3330007567093179\t1.527\t-0.333\t1.0\t3.0\t1\t3.0\t1.141\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t444\t0.0\t0.0\t1.527\t-0.333\t1.0\t3.0\t0\t3.0\t1.295\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t448\t129.58199929639156\t15.731284671761225\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t129.582\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t449\t137.7499986586083\t15.208235896838469\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t137.75\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t450\t150.31786706505022\t16.466522858724517\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t113.31899999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t451\t100.99061443191053\t12.897738941942642\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t84.208\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t452\t156.27631412629907\t19.873153041284368\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t66.152\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t453\t0.0\t0.0\t9.331\t-1.191\t1.0\t24.3\t0\t24.3\t11.536\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t453\t24.30000099075183\t9.331000041441895\t9.331\t-1.191\t1.0\t24.3\t1\t24.3\t10.913\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t453\t24.30000099075183\t9.331000041441895\t9.331\t-1.191\t1.0\t24.3\t1\t24.3\t9.205\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t456\t187.00000186369385\t37.59870118843859\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t76.093\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t457\t187.0000018616792\t46.756613315354926\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t45.01\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t458\t187.0000018626518\t33.7435837107692\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t30.393000000000004\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t459\t187.00000186279516\t44.10616490062386\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t76.131\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t462\t274.26700273210093\t28.20499337302754\t139.602\t-30.444\t1.0\t274.27\t1\t274.267\t109.75700000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t463\t274.2670027334187\t26.694275283589985\t139.602\t-30.444\t1.0\t274.27\t1\t274.267\t78.369\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t464\t0.0\t0.0\t139.602\t-30.444\t1.0\t274.27\t0\t274.267\t58.53499999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t466\t25.250000989936012\t1.7553530316804817\t9.696\t-1.237\t1.0\t25.25\t1\t25.25\t10.571\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t466\t25.250000989936012\t1.7553530316804817\t9.696\t-1.237\t1.0\t25.25\t1\t25.25\t5.746\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t470\t183.0949981763899\t-18.598740202425976\t262.125\t-68.625\t1.0\t562.5\t1\t562.5\t183.095\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t471\t90.74599903235625\t-24.858294301260205\t262.125\t-68.625\t1.0\t562.5\t1\t562.5\t90.746\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t472\t24.50000099375958\t12.471000788364492\t12.471\t-2.719\t1.0\t24.5\t1\t24.5\t7.710999999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t472\t24.500000993636835\t12.471000788364492\t12.471\t-2.719\t1.0\t24.5\t1\t24.5\t10.439\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t475\t0.0\t0.0\t11.213\t-1.431\t1.0\t29.2\t0\t29.2\t9.221\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t475\t29.200000990234553\t-1.4310004439346655\t11.213\t-1.431\t1.0\t29.2\t1\t29.2\t4.224\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t476\t29.20000099016348\t-1.431000407404991\t11.213\t-1.431\t1.0\t29.2\t1\t29.2\t13.934\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t478\t49.300000994523\t1.0876461161615745\t25.094\t-5.472\t1.0\t49.3\t1\t49.3\t19.901\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t478\t49.30000099494886\t1.0876461161615751\t25.094\t-5.472\t1.0\t49.3\t1\t49.3\t19.103\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t481\t0.0\t0.0\t187.593\t-49.112\t1.0\t402.56\t0\t402.56\t154.153\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t482\t0.0\t0.0\t187.593\t-49.112\t1.0\t402.56\t0\t402.56\t86.185\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t483\t189.08499811328048\t-41.10183852186613\t187.593\t-49.112\t1.0\t402.56\t1\t402.56\t189.085\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t484\t113.90399887143016\t-35.61012197607973\t187.593\t-49.112\t1.0\t402.56\t1\t402.56\t113.90400000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t485\t0.0\t0.0\t187.593\t-49.112\t1.0\t402.56\t0\t402.56\t56.891999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989731143\t1.7488084808529654\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t3.64\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989731143\t1.7488084808529654\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t12.556000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t0.0\t0.0\t11.072\t-1.413\t1.0\t28.83\t0\t28.833\t13.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989731143\t1.7488084808529654\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t6.724000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t0.0\t0.0\t11.072\t-1.413\t1.0\t28.83\t0\t28.833\t6.272\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989731143\t1.7488084808529654\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t9.476\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t487\t12.500000995060626\t6.362978345445852\t6.363\t-1.388\t1.0\t12.5\t1\t12.5\t3.6680000000000006\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989759102\t-0.3149788517594574\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t0.856\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989759102\t-0.3149788517594574\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t2.367\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989759102\t-0.3149788517594574\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t2.765\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989759102\t-0.3149788517594574\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t2.727\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989759102\t-0.3149788517594574\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t1.296\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989759102\t-0.3149788517594574\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t1.272\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906330705\t-0.17499930569230765\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.289\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906330705\t-0.17499930569230765\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.26\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906330705\t-0.17499930569230765\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.481\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906330705\t-0.17499930569230765\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.584\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906330705\t-0.17499930569230765\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.486\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906330705\t-0.17499930569230765\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t490\t0.0\t0.0\t1.7310000000000003\t-0.377\t1.0\t3.4\t0\t3.4000000000000004\t1.129\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t493\t140.00000139438822\t17.946653559470512\t71.26\t-15.54\t1.0\t140.0\t1\t140.0\t41.066\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t494\t140.00000139481003\t22.566406962597075\t71.26\t-15.54\t1.0\t140.0\t1\t140.0\t38.903\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t496\t90.50000099057391\t34.751993332366006\t34.752\t-4.434\t1.0\t90.5\t1\t90.5\t9.801\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t496\t90.50000099057391\t34.751993332366006\t34.752\t-4.434\t1.0\t90.5\t1\t90.5\t35.51\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t499\t1.733000990566693\t-0.08498917847361126\t0.666\t-0.085\t1.0\t1.73\t1\t1.733\t0.642\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t499\t1.733000990566693\t-0.08498917847361126\t0.666\t-0.085\t1.0\t1.73\t1\t1.733\t0.45000000000000007\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t499\t1.733000990566693\t-0.08498917847361126\t0.666\t-0.085\t1.0\t1.73\t1\t1.733\t0.8060000000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t2\t212\t0.0154525\t0.0792528\t0.0268017\t239.94\t239.94\t239.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-130.79069493259857\t-19.402621538160137\t133.36353186449313\t29.685478727309526\t0\t0\t0\t0\n\t3\t53\t0.00358046\t0.0258456\t0.0131628\t260.03\t260.03\t260.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-102.96673979877976\t35.93349633772364\t103.3627567717885\t-34.48925972321875\t0\t0\t0\t0\n\t3\t53\t0.00358046\t0.0258456\t0.0131628\t260.03\t260.03\t260.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-102.96673979877976\t35.93349633772364\t103.3627567717885\t-34.48925972321875\t0\t0\t0\t0\n\t3\t213\t0.00319977\t0.0219502\t0.0125158\t256.59\t256.59\t256.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t117.87018955843016\t-135.2618818734722\t-116.9218771844853\t140.38241090982385\t0\t0\t0\t0\n\t4\t5\t0.00696197\t0.0360534\t0.0111497\t218.77\t218.77\t218.77\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.50793688467552\t-3.326397120213059\t52.67734852357066\t2.9317642405761504\t0\t0\t0\t0\n\t4\t331\t0.00775811\t0.0380507\t0.0134745\t227.23\t227.23\t227.23\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-67.94718548406351\t-8.358788614818332\t68.26641975021334\t8.382393713493972\t0\t0\t0\t0\n\t5\t331\t0.00487853\t0.02675\t0.00815727\t198.63\t198.63\t198.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.89361300637466\t-9.413064147177447\t25.925573714773936\t8.650824602084567\t0\t0\t0\t0\n\t5\t351\t0.0124676\t0.0654224\t0.0163807\t269.59\t269.59\t269.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-111.56400851719599\t-7.950742093398704\t112.92393758906316\t13.176014312505608\t0\t0\t0\t0\n\t6\t331\t0.0051151\t0.0236629\t0.0391647\t336.94\t336.94\t336.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-105.34079085020547\t-2.6039846630731454\t105.83807572986154\t0.41155093789851926\t0\t0\t0\t0\n\t8\t461\t0.00268087\t0.0132507\t0.00588479\t232.72999999999996\t232.72999999999996\t232.72999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-118.389910833512\t-6.583738720724791\t118.70518446158833\t7.436304891698469\t0\t0\t0\t0\n\t10\t11\t0.0133436\t0.0919039\t0.0115271\t212.51\t212.51\t212.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.27225629625822\t-5.298409375362527\t-60.82612258030896\t7.072180716707575\t0\t0\t0\t0\n\t10\t406\t0.00631471\t0.0440302\t0.0307124\t216.36\t216.36\t216.36\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.057233100802\t-3.801082445328924\t62.272805197471605\t1.8198278918909405\t0\t0\t0\t0\n\t11\t58\t0.0286556\t0.128792\t0.0377904\t204.21\t204.21\t204.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.72527558030895\t-10.992246216707576\t-44.195450942743726\t9.123493888781963\t0\t0\t0\t0\n\t12\t10\t0.00363287\t0.0200568\t0.0589258\t206.36999999999998\t206.36999999999998\t206.36999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t45.696009824073755\t-1.2411052586349662\t-45.62894019545622\t-5.055408179308549\t0\t0\t0\t0\n\t12\t406\t0.00340925\t0.0206369\t0.0061444\t233.31999999999996\t233.31999999999996\t233.31999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.760830705689\t-0.26714378471099576\t87.99249835356846\t0.9711311793779114\t0\t0\t0\t0\n\t13\t17\t0.0100597\t0.0575367\t0.0312509\t227.85999999999999\t227.85999999999999\t227.85999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t72.77579070778188\t9.367921482692191\t-72.29501903429474\t-10.122163897554197\t0\t0\t0\t0\n\t14\t156\t0.00832308\t0.0444584\t0.0151703\t264.27\t264.27\t264.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.5562707111686\t-74.40189487686612\t-47.994988359275546\t75.60893003152597\t0\t0\t0\t0\n\t15\t55\t0.0113961\t0.0625895\t0.0161825\t218.52\t218.52\t218.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t77.16277518615347\t-11.934905368637782\t-76.56735261626719\t13.32489077713997\t0\t0\t0\t0\n\t16\t162\t0.012951\t0.0665246\t0.0176437\t224.35\t224.35\t224.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.18224030035384\t2.1731733665743582\t-68.6516689719803\t-1.4956226792139204\t0\t0\t0\t0\n\t16\t304\t0.00759675\t0.0410247\t0.0264718\t236.53999999999996\t236.53999999999996\t236.53999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.41040930035383\t-12.078430066574358\t97.02071040504812\t12.24226133254929\t0\t0\t0\t0\n\t18\t19\t0.0106007\t0.0397642\t0.0085879\t245.27\t245.27\t245.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.28662355045213\t-17.236980999186148\t-96.39989980610127\t19.56522098223341\t0\t0\t0\t0\n\t18\t81\t0.00978753\t0.0448943\t0.023169\t223.47000000000003\t223.47000000000003\t223.47000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.39436950006226\t-20.694661546941152\t-50.1495662581323\t19.109092757565307\t0\t0\t0\t0\n\t18\t310\t0.004373\t0.0260086\t0.0242791\t277.5\t277.5\t277.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-133.67578152525718\t3.578749773063649\t134.3474748409551\t-2.4246351148324004\t0\t0\t0\t0\n\t18\t310\t0.004373\t0.0260086\t0.0242791\t277.5\t277.5\t277.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-133.67578152525718\t3.578749773063649\t134.3474748409551\t-2.4246351148324004\t0\t0\t0\t0\n\t19\t141\t0.00579211\t0.0290206\t0.0189553\t250.99999999999997\t250.99999999999997\t250.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t90.70746773022142\t-4.050568264299968\t-90.29587478282387\t3.923467966233222\t0\t0\t0\t0\n\t19\t436\t0.00397383\t0.0271653\t0.0337435\t212.6\t212.6\t212.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.62809992412015\t-28.94659671793344\t59.77497450093511\t26.006278459193638\t0\t0\t0\t0\n\t20\t22\t0.000207968\t0.00111847\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-157.2288030714462\t-32.86445914090066\t157.27637284053543\t33.120293498241296\t0\t0\t0\t0\n\t21\t23\t0.00250938\t0.0172465\t0.0313608\t248.08000000000004\t248.08000000000004\t248.08000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.12870843567793\t13.130818502798009\t-48.07267166001681\t-16.299325704169537\t0\t0\t0\t0\n\t22\t295\t0.0015308\t0.016473\t0.364525\t1075.02\t1075.02\t1075.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t339.71862120166566\t-22.350166527615308\t-338.1542790387543\t-1.8563448318183537\t0\t0\t0\t0\n\t22\t405\t0.002026\t0.028747\t1.00897\t1001.4599999999999\t1001.4599999999999\t1001.4599999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-496.9949940422011\t-10.770126970625986\t501.4643391189488\t-40.36445022402972\t0\t0\t0\t0\n\t23\t179\t0.008727\t0.054891\t0.034891\t236.33\t236.33\t236.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.053972660016804\t10.088672104169538\t-19.014682431216514\t-13.753481327326645\t0\t0\t0\t0\n\t24\t4\t0.00353554\t0.0227525\t0.0272812\t241.53000000000003\t241.53000000000003\t241.53000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-34.50737716889202\t-10.771521385780382\t34.54732436873902\t7.938581735031393\t0\t0\t0\t0\n\t24\t56\t0.00957472\t0.0499942\t0.0131242\t244.03\t244.03\t244.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.94491170932707\t2.6206008748549996\t-92.21152249925348\t-0.2607617251318406\t0\t0\t0\t0\n\t25\t27\t0.000257042\t0.00119754\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t103.0069955694205\t33.57238652191127\t-102.98049\t-33.448899\t0\t0\t0\t0\n\t25\t314\t0.00158469\t0.0214403\t0.275456\t1151.39\t1151.39\t1151.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-461.34765676107213\t-61.471804458092784\t464.3400240087031\t70.01118213813295\t0\t0\t0\t0\n\t28\t29\t0.0121765\t0.0608641\t0.0130017\t207.91\t207.91\t207.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.706841004337997\t-1.2788101521607438\t-14.684424282528877\t-0.13665985439274655\t0\t0\t0\t0\n\t28\t30\t0.00432531\t0.0200998\t0.00802657\t230.9\t230.9\t230.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.914327532411544\t-17.549590243234235\t-23.882575007473605\t16.751038876646568\t0\t0\t0\t0\n\t29\t356\t0.00799791\t0.0387782\t0.0352203\t188.9\t188.9\t188.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.250439717471124\t-10.553587145607253\t36.3449167477642\t6.856716450770839\t0\t0\t0\t0\n\t30\t26\t0.00666488\t0.0320152\t0.0220243\t304.68\t304.68\t304.68\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.03897299252639\t-19.539900976646567\t29.105328356720587\t17.24004378934486\t0\t0\t0\t0\n\t31\t228\t0.008946\t0.057044\t0.025829\t280.0\t280.0\t280.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t122.9974932952641\t-2.6809852921096917\t-121.792094726389\t7.487699246633696\t0\t0\t0\t0\n\t31\t296\t0.00518286\t0.0326049\t0.0584572\t358.79\t358.79\t358.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-129.08956038600766\t-18.46481601476924\t129.8693617198559\t16.73357726396002\t0\t0\t0\t0\n\t31\t415\t0.0113363\t0.0554702\t0.0432148\t231.46\t231.46\t231.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.35185090925643\t-0.35694469312106664\t91.17644259374354\t-0.5050596541518428\t0\t0\t0\t0\n\t33\t32\t0.00681448\t0.0338755\t0.0131701\t196.59\t196.59\t196.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t57.87178174175217\t-25.37581793756229\t-57.6113386378514\t25.300159849952113\t0\t0\t0\t0\n\t34\t33\t0.00341126\t0.0247052\t0.0295283\t270.99\t270.99\t270.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t116.35499962636644\t36.76089594003487\t-115.87287087087607\t-36.36627053121885\t0\t0\t0\t0\n\t34\t33\t0.00341126\t0.0247052\t0.0295283\t270.99\t270.99\t270.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t116.35499962636644\t36.76089594003487\t-115.87287087087607\t-36.36627053121885\t0\t0\t0\t0\n\t35\t40\t0.00293506\t0.0185201\t0.00990083\t228.32\t228.32\t228.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t57.79511193099422\t-34.20243578969463\t-57.67530527834007\t33.86884033807818\t0\t0\t0\t0\n\t35\t42\t0.00449505\t0.0326042\t0.0129473\t276.08\t276.08\t276.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.05451227058326\t-80.77254049120222\t87.62829527777457\t83.4757725925918\t0\t0\t0\t0\n\t36\t2\t0.00289863\t0.0167658\t0.0148842\t188.66\t188.66\t188.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.509913664672915\t6.728556941441689\t32.54072093259859\t-8.108982461839863\t0\t0\t0\t0\n\t36\t33\t0.00284038\t0.0206656\t0.011617\t213.45000000000002\t213.45000000000002\t213.45000000000002\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t37\t35\t0.00780774\t0.0366615\t0.0156035\t218.76\t218.76\t218.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-67.1983040268852\t-12.120977573835052\t67.53504579132296\t12.007324756322166\t0\t0\t0\t0\n\t37\t44\t0.00830767\t0.0554788\t0.0311844\t200.99\t200.99\t200.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.46984834715327\t-38.27216860072762\t47.74709001744626\t36.6893379872108\t0\t0\t0\t0\n\t38\t39\t0.00316109\t0.0157664\t0.019275\t252.83\t252.83\t252.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-127.4863770841407\t-5.6528333280754275\t127.96651630337908\t5.972849955101918\t0\t0\t0\t0\n\t38\t49\t0.0106902\t0.0689767\t0.0297214\t204.2\t204.2\t204.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.247593084140696\t-14.388007671924571\t-33.12096613526963\t12.004054815479707\t0\t0\t0\t0\n\t39\t35\t0.00384653\t0.022595\t0.0115165\t259.81\t259.81\t259.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.90607915506062\t-45.01223228581181\t-76.62559772586697\t45.40611626228734\t0\t0\t0\t0\n\t39\t35\t0.00384653\t0.022595\t0.0115165\t259.81\t259.81\t259.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.90607915506062\t-45.01223228581181\t-76.62559772586697\t45.40611626228734\t0\t0\t0\t0\n\t39\t361\t0.00410223\t0.0323982\t0.0223687\t296.76\t296.76\t296.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-207.7435073067502\t16.68490230826086\t209.3928836418102\t-6.088341222385058\t0\t0\t0\t0\n\t39\t361\t0.00410223\t0.0323982\t0.0223687\t296.76\t296.76\t296.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-207.7435073067502\t16.68490230826086\t209.3928836418102\t-6.088341222385058\t0\t0\t0\t0\n\t39\t361\t0.00410223\t0.0323982\t0.0223687\t296.76\t296.76\t296.76\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t41\t43\t0.000233031\t0.00104503\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-509.6530357505769\t-311.5530892482658\t510.46513804142205\t315.1949706159896\t0\t0\t0\t0\n\t42\t40\t0.00435644\t0.0248836\t0.0126137\t308.21\t308.21\t308.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t162.3098311312105\t79.36898284515615\t-161.07662106109663\t-73.75184779662109\t0\t0\t0\t0\n\t43\t54\t0.00111725\t0.0133249\t0.292213\t1210.87\t1210.87\t1210.87\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-163.46939468170086\t-148.5659176559738\t163.95119867980205\t123.54834470724703\t0\t0\t0\t0\n\t43\t498\t0.00161178\t0.0198636\t0.286039\t1210.03\t1210.03\t1210.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-346.9957433597212\t-166.6290529600158\t349.23469962468357\t163.57845993709614\t0\t0\t0\t0\n\t44\t42\t0.00483059\t0.022229\t0.00975406\t240.20999999999998\t240.20999999999998\t240.20999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-125.62714101744625\t-41.72671878721081\t126.37691553983605\t44.063378071008366\t0\t0\t0\t0\n\t45\t36\t0.00469767\t0.0323288\t0.00954514\t196.67\t196.67\t196.67\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.6041352419307082\t41.74484425631069\t3.6827902190805784\t-42.21616088526643\t0\t0\t0\t0\n\t45\t37\t0.00411194\t0.0226471\t0.0067485\t223.09\t223.09\t223.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.902545979285456\t-13.896638992923007\t-48.80399762596153\t13.71368417456267\t0\t0\t0\t0\n\t46\t45\t0.0023403\t0.0128024\t0.0123531\t401.85\t401.85\t401.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t68.27075751182777\t120.78135671507808\t-67.86077907048048\t-119.88666075422312\t0\t0\t0\t0\n\t46\t50\t0.00351582\t0.0151322\t0.0225659\t213.18\t213.18\t213.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.210126580642316\t33.634245679273285\t6.249955760037969\t-35.95233707667569\t0\t0\t0\t0\n\t46\t51\t0.00390017\t0.0201794\t0.0263679\t290.75\t290.75\t290.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-128.84749333756008\t6.348508233241504\t129.43387899510063\t-6.246762735748333\t0\t0\t0\t0\n\t46\t51\t0.00390017\t0.0201794\t0.0263679\t290.75\t290.75\t290.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-128.84749333756008\t6.348508233241504\t129.43387899510063\t-6.246762735748333\t0\t0\t0\t0\n\t46\t214\t0.00565635\t0.0285577\t0.0458282\t324.34\t324.34\t324.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t81.33928574393477\t-191.1196888608344\t-79.18658630966058\t196.6761052914717\t0\t0\t0\t0\n\t47\t40\t0.00542345\t0.0298445\t0.00973297\t209.65000000000003\t209.65000000000003\t209.65000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-65.40621436427327\t-20.88393118136379\t65.64066633943673\t21.10806345854292\t0\t0\t0\t0\n\t48\t50\t0.00493315\t0.0197057\t0.0266381\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.5928342002574\t7.816090072720031\t-86.2557785667635\t-9.41091538862145\t0\t0\t0\t0\n\t48\t480\t0.0141266\t0.063385\t0.013796\t270.01\t270.01\t270.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-122.47922579000412\t-5.7983463152083425\t124.39142646170743\t12.814547039040367\t0\t0\t0\t0\n\t49\t47\t0.00274605\t0.0168842\t0.011861\t210.29\t210.29\t210.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.842013467511997\t-12.86504381390252\t-22.82498863572672\t11.683983381363788\t0\t0\t0\t0\n\t50\t49\t0.00420333\t0.0189576\t0.00848235\t263.28\t263.28\t263.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t117.9758105359985\t15.844233416122878\t-117.43289733224236\t-14.320507001577184\t0\t0\t0\t0\n\t50\t51\t0.00306979\t0.0198041\t0.0129611\t299.51\t299.51\t299.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-124.91432572927297\t-24.36099895082573\t125.36613607337317\t25.84097964729372\t0\t0\t0\t0\n\t51\t48\t0.00285314\t0.0207706\t0.0111933\t206.02999999999997\t206.02999999999997\t206.02999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.86240464663463\t8.175927147926568\t-36.825678410253275\t-9.15432205751169\t0\t0\t0\t0\n\t51\t70\t0.00927047\t0.0420854\t0.0202396\t302.02\t302.02\t302.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-104.15972653218508\t-5.17580591911163\t105.06248060172388\t6.990904350919065\t0\t0\t0\t0\n\t51\t357\t0.00606199\t0.0375019\t0.0462067\t281.97\t281.97\t281.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-135.20782939267468\t-11.923049468203995\t136.20576309815883\t12.881361839898625\t0\t0\t0\t0\n\t51\t357\t0.00606199\t0.0375019\t0.0462067\t281.97\t281.97\t281.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-135.20782939267468\t-11.923049468203995\t136.20576309815883\t12.881361839898625\t0\t0\t0\t0\n\t51\t357\t0.00606199\t0.0375019\t0.0462067\t281.97\t281.97\t281.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-135.20782939267468\t-11.923049468203995\t136.20576309815883\t12.881361839898625\t0\t0\t0\t0\n\t52\t54\t0.000209023\t0.00101092\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-829.6836358278213\t-13.841926033791676\t831.030039633348\t20.353680888920106\t0\t0\t0\t0\n\t53\t32\t0.00540244\t0.030335\t0.00829098\t226.77\t226.77\t226.77\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.189078351124095\t28.891242531724053\t-60.95640589777275\t-28.46125393893383\t0\t0\t0\t0\n\t53\t36\t0.00511899\t0.0318872\t0.0170703\t230.21000000000004\t230.21000000000004\t230.21000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t107.27844882973369\t17.68371159094532\t-106.71086655440767\t-15.954689056175253\t0\t0\t0\t0\n\t53\t45\t0.00448796\t0.0251172\t0.0179586\t273.78\t273.78\t273.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t140.8864266479679\t-33.78748001532742\t-140.00799083343713\t36.77907274541771\t0\t0\t0\t0\n\t53\t45\t0.00448796\t0.0251172\t0.0179586\t273.78\t273.78\t273.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t140.8864266479679\t-33.78748001532742\t-140.00799083343713\t36.77907274541771\t0\t0\t0\t0\n\t55\t72\t0.00255071\t0.0145816\t0.0529998\t202.42\t202.42\t202.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.44344461626718\t-17.240079177139968\t-40.4031020763406\t11.311811534642729\t0\t0\t0\t0\n\t57\t66\t0.012542\t0.0731735\t0.0174808\t188.33\t188.33\t188.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.525076674416185\t-4.152301328013457\t14.548847751579459\t2.247230312992658\t0\t0\t0\t0\n\t57\t161\t0.0318774\t0.176516\t0.0907922\t198.2\t198.2\t198.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.506582791536644\t3.284214715024989\t-48.81583009335188\t-9.787343499211062\t0\t0\t0\t0\n\t57\t255\t0.00718102\t0.0390624\t0.0537424\t300.0\t300.0\t300.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.57298657123636\t-25.778034619475342\t-55.35100113815958\t20.69728815292935\t0\t0\t0\t0\n\t58\t59\t0.00838826\t0.044004\t0.0215912\t282.33\t282.33\t282.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.24575714440459\t-66.59363199903137\t-46.76054355796978\t66.65552010095702\t0\t0\t0\t0\n\t59\t179\t0.0199692\t0.12545\t0.0343653\t209.05\t209.05\t209.05\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.8531035579697823\t22.677164553298617\t-3.7469749325848545\t-25.942862227868446\t0\t0\t0\t0\n\t60\t211\t0.0107783\t0.0696549\t0.0231844\t234.89\t234.89\t234.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.154436611100202\t31.16413457653804\t22.2975301014427\t-32.896677676492665\t0\t0\t0\t0\n\t61\t469\t0.00533577\t0.0355112\t0.0133687\t209.34\t209.34\t209.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.2502644549888\t-11.082747484976684\t96.67741946003777\t12.348381734359135\t0\t0\t0\t0\n\t62\t169\t0.0229231\t0.141757\t0.0331327\t284.38\t284.38\t284.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.7840451102116217\t13.888634247516437\t-0.7338061846511441\t-17.274975201894975\t0\t0\t0\t0\n\t62\t245\t0.0171145\t0.104922\t0.0526062\t205.64\t205.64\t205.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.83406517012893\t-41.51474375225524\t-33.438792\t37.76167437435678\t0\t0\t0\t0\n\t62\t271\t0.0225085\t0.129199\t0.0416435\t215.63\t215.63\t215.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-71.05569628034057\t23.1517825047388\t72.18301580199442\t-21.367782446376594\t0\t0\t0\t0\n\t63\t396\t0.00684768\t0.035438\t0.0555983\t276.04\t276.04\t276.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.6682843996575\t1.2679861571752475\t141.82577577572073\t-1.8437327211664776\t0\t0\t0\t0\n\t63\t396\t0.00684768\t0.035438\t0.0555983\t318.9\t318.9\t318.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.6682843996575\t1.2679861571752475\t141.82577577572073\t-1.8437327211664776\t0\t0\t0\t0\n\t64\t308\t0.0045429\t0.0249656\t0.0222506\t204.94\t204.94\t204.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.844114\t-8.0677761\t31.884113672479565\t5.603564894191469\t0\t0\t0\t0\n\t65\t118\t0.00682259\t0.0489818\t0.0291852\t187.98\t187.98\t187.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.7371990384139905\t-2.755621005251962\t-0.7370955329758203\t-0.5762421992187121\t0\t0\t0\t0\n\t65\t122\t0.0114556\t0.0789436\t0.0221672\t223.13\t223.13\t223.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.636551038414\t-6.435216394748037\t65.05854543393319\t6.7850723281805445\t0\t0\t0\t0\n\t66\t180\t0.013631\t0.0750424\t0.0174066\t212.27\t212.27\t212.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.228136751579456\t16.59748742590386\t51.56908133074821\t-16.753237797374183\t0\t0\t0\t0\n\t67\t415\t0.0105199\t0.0574565\t0.0373877\t237.15\t237.15\t237.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-108.5868996399601\t-9.926513628935881\t109.71238756849195\t11.865072462974284\t0\t0\t0\t0\n\t68\t159\t0.00605992\t0.0375113\t0.0255276\t229.73\t229.73\t229.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t96.96256806440655\t-8.523818227837523\t-96.48559828273294\t8.418035889463136\t0\t0\t0\t0\n\t68\t377\t0.00417649\t0.0277901\t0.0160845\t244.32\t244.32\t244.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-125.59168806440655\t3.053454427837523\t126.14090201586932\t-1.3377685663620802\t0\t0\t0\t0\n\t69\t1\t0.0263485\t0.135443\t0.0504152\t230.13\t230.13\t230.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.91351344006882\t3.936299430930755\t-30.684818151051346\t-8.500241734469224\t0\t0\t0\t0\n\t69\t263\t0.0303392\t0.0797752\t0.029101\t203.37\t203.37\t203.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.77180668528842\t1.1624555801736\t30.00674680762176\t-3.9265044999915553\t0\t0\t0\t0\n\t70\t357\t0.00846265\t0.0516422\t0.0102433\t188.28\t188.28\t188.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.883482546482838\t0.3549762038265273\t12.895866062930711\t-1.4481205355829445\t0\t0\t0\t0\n\t70\t480\t0.00434341\t0.0202377\t0.00802619\t410.92\t410.92\t410.92\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-131.37515605524104\t-11.323479954745592\t132.03704965521925\t13.485653345349643\t0\t0\t0\t0\n\t71\t6\t0.0078159\t0.0497093\t0.0146629\t266.45\t266.45\t266.45\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.736251613567646\t2.0487219329449142\t42.86234885020547\t-2.9173043369268545\t0\t0\t0\t0\n\t71\t236\t0.00800132\t0.0463031\t0.04138\t201.33\t201.33\t201.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.638287386432353\t-10.523833332944914\t17.66487448607973\t5.950303181210971\t0\t0\t0\t0\n\t72\t138\t0.00444643\t0.0351083\t0.0127807\t207.54999999999998\t207.54999999999998\t207.54999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.848822840549\t-58.01985283380178\t-42.65322037672156\t58.05414420201952\t0\t0\t0\t0\n\t73\t72\t0.00533244\t0.0343247\t0.0255959\t220.8\t220.8\t220.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.6214726002798\t-38.253856690652\t-59.392627764208385\t36.77468299915905\t0\t0\t0\t0\n\t73\t147\t0.00440739\t0.0228773\t0.164518\t299.52\t299.52\t299.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-130.0361976002798\t27.904059690652\t130.74147532672603\t-43.020042777915194\t0\t0\t0\t0\n\t74\t96\t0.00818286\t0.0350286\t0.0519578\t247.18999999999997\t247.18999999999997\t247.18999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.5615191898395535\t-25.39705822068525\t-7.521351557878544\t19.600095035477743\t0\t0\t0\t0\n\t74\t267\t0.00959142\t0.0610596\t0.0235834\t231.57000000000002\t231.57000000000002\t231.57000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t93.0009497832056\t-24.44875290811746\t-92.22937807691936\t26.652659603643414\t0\t0\t0\t0\n\t75\t8\t0.00464284\t0.0333214\t0.0209588\t200.72\t200.72\t200.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-53.57630440078205\t-1.2080451359577078\t53.68830283351201\t-0.487548879275208\t0\t0\t0\t0\n\t75\t358\t0.0102235\t0.0653\t0.0229694\t188.8\t188.8\t188.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.800925400782049\t-7.196843164042292\t-12.783926125702813\t4.566426240936606\t0\t0\t0\t0\n\t76\t87\t0.00734959\t0.0479733\t0.0311735\t229.57\t229.57\t229.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.040337239415955\t21.20891729685398\t21.102834896434107\t-24.33206119049094\t0\t0\t0\t0\n\t76\t98\t0.00991719\t0.0433979\t0.0140715\t204.48\t204.48\t204.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.030918760584044\t-25.518165696853977\t22.126102463272275\t24.309281176127058\t0\t0\t0\t0\n\t77\t79\t0.00410741\t0.0215648\t0.0277571\t211.27000000000004\t211.27000000000004\t211.27000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.33964427866293\t-14.06790021108704\t68.51793854379594\t11.901683853101412\t0\t0\t0\t0\n\t77\t107\t0.0117458\t0.0474083\t0.0162089\t218.26\t218.26\t218.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-61.19701125720105\t-13.853768687000445\t61.610298046802306\t13.697082041584993\t0\t0\t0\t0\n\t78\t107\t0.0111029\t0.0647119\t0.0107653\t206.24\t206.24\t206.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.370498261055506\t-12.271339081408875\t18.4174426989794\t11.3286180178938\t0\t0\t0\t0\n\t78\t175\t1.0e-7\t0.03\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.04131407986628\t6.708913510850426\t50.04131635551876\t-6.026217769056251\t0\t0\t0\t0\n\t79\t78\t0.00255254\t0.0159622\t0.00899812\t202.99999999999997\t202.99999999999997\t202.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.39682262712341\t11.50643530898505\t14.40481134092179\t-12.465821429441549\t0\t0\t0\t0\n\t79\t107\t0.00331842\t0.0132353\t0.0146141\t250.45999999999998\t250.45999999999998\t250.45999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-108.38619891667251\t-34.31068116208647\t108.76638462652505\t34.17357533663667\t0\t0\t0\t0\n\t80\t348\t0.00704419\t0.0429071\t0.0164992\t208.58000000000004\t208.58000000000004\t208.58000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.069768\t-21.190099\t46.22435588861064\t20.2080533140443\t0\t0\t0\t0\n\t81\t83\t0.00531978\t0.0288681\t0.0129334\t207.61\t207.61\t207.61\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t41.114375947713235\t-0.44664216481166324\t-41.03771003278086\t-0.6515686482584603\t0\t0\t0\t0\n\t81\t166\t0.00541342\t0.0336256\t0.0795896\t293.17\t293.17\t293.17\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t146.13813137050252\t11.381830038614275\t-145.1406561391806\t-14.424558441468674\t0\t0\t0\t0\n\t81\t229\t0.00312946\t0.0211726\t0.124132\t215.35999999999999\t215.35999999999999\t215.35999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.85428094813935\t-9.559035043040733\t41.901154806445724\t-4.7073856775991665\t0\t0\t0\t0\n\t82\t266\t0.0114333\t0.0592337\t0.0223159\t204.89\t204.89\t204.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.43471621546421\t-21.804458280011666\t-21.345179293598314\t19.733893181264033\t0\t0\t0\t0\n\t82\t310\t0.0131116\t0.0919649\t0.0333501\t257.15\t257.15\t257.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-133.0783362154642\t-2.3267717199883307\t135.1408469467976\t12.956329031224584\t0\t0\t0\t0\n\t83\t430\t0.0054217\t0.0345595\t0.00848049\t222.55\t222.55\t222.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.02754012371221\t-14.114718159869504\t87.38753496627308\t15.410075470398995\t0\t0\t0\t0\n\t84\t139\t0.00435711\t0.0190405\t0.0137408\t210.31999999999996\t210.31999999999996\t210.31999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.49325473514997\t2.432086530170078\t-28.462382884887163\t-3.8893316713562656\t0\t0\t0\t0\n\t84\t195\t0.00929083\t0.0588771\t0.0219609\t259.57\t259.57\t259.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.83673470041233\t-0.21915471612779797\t-54.59591330999015\t-0.7918591712164774\t0\t0\t0\t0\n\t84\t195\t0.00929083\t0.0588771\t0.0219609\t259.57\t259.57\t259.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.83673470041233\t-0.21915471612779797\t-54.59591330999015\t-0.7918591712164774\t0\t0\t0\t0\n\t84\t266\t0.00501492\t0.0413843\t0.0291757\t246.13\t246.13\t246.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t103.96156915514818\t5.767957574258165\t-103.49213215325253\t-5.25818884210081\t0\t0\t0\t0\n\t84\t436\t0.00700667\t0.0414708\t0.015102\t258.28\t258.28\t258.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.39658359536429\t-6.462889315245538\t88.87022578527191\t7.4998477158063555\t0\t0\t0\t0\n\t85\t161\t0.00894783\t0.0484215\t0.0154075\t177.52\t177.52\t177.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.12245190038619\t-5.59545453765678\t20.157164093351877\t4.079268799211063\t0\t0\t0\t0\n\t86\t91\t0.00643134\t0.0345851\t0.0231473\t223.14\t223.14\t223.14\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.58638128657643\t6.074470179149948\t102.18032176317782\t-5.491279366685784\t0\t0\t0\t0\n\t87\t86\t0.00619339\t0.0427095\t0.00952131\t237.27999999999997\t237.27999999999997\t237.27999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.312012515505025\t-7.584223850864142\t-52.15839654190222\t7.573989187430319\t0\t0\t0\t0\n\t87\t89\t0.00793475\t0.0435997\t0.0184649\t258.25\t258.25\t258.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.6958018416633\t-2.9860540095401853\t-42.56677002798182\t1.6252131092760402\t0\t0\t0\t0\n\t87\t274\t0.0196035\t0.0686154\t0.0349382\t292.99\t292.99\t292.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.04618062680122\t6.136121525447632\t92.504218868355\t-5.007057556928547\t0\t0\t0\t0\n\t87\t274\t0.0196035\t0.0686154\t0.0349382\t292.99\t292.99\t292.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.04618062680122\t6.136121525447632\t92.504218868355\t-5.007057556928547\t0\t0\t0\t0\n\t88\t86\t0.00619872\t0.0363008\t0.0141733\t239.41999999999996\t239.41999999999996\t239.41999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-93.6788012927611\t25.985820305690034\t94.19954482847864\t-24.533145366580268\t0\t0\t0\t0\n\t89\t91\t0.00819369\t0.0464744\t0.00929417\t259.02\t259.02\t259.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.23553622063234\t-2.41263711930222\t68.57686032266258\t3.30254444707748\t0\t0\t0\t0\n\t90\t92\t0.000270441\t0.00111124\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t106.504815406231\t18.051159572016935\t-106.47708\t-17.937195\t0\t0\t0\t0\n\t90\t273\t0.00115634\t0.013527\t0.194866\t1462.73\t1462.73\t1462.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-452.07104147317983\t-14.017108650516818\t454.14806334310225\t16.000130405628344\t0\t0\t0\t0\n\t91\t143\t0.00923127\t0.055819\t0.0278186\t236.39999999999998\t236.39999999999998\t236.39999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.354824269288116\t7.9449523839841305\t-51.132453101310816\t-9.723756030451982\t0\t0\t0\t0\n\t94\t239\t0.00830591\t0.0293227\t0.00963458\t256.91\t256.91\t256.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t142.78867862933663\t8.824610779215348\t-141.25497886785823\t-4.465270074721829\t0\t0\t0\t0\n\t95\t100\t0.00486868\t0.0263368\t0.0205417\t208.4\t208.4\t208.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.398780687279437\t-11.98963463757347\t21.424198904860873\t9.853606381922834\t0\t0\t0\t0\n\t95\t205\t0.0121886\t0.0614622\t0.0273777\t174.34\t174.34\t174.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.611490312720566\t-11.136907362426529\t24.688676694962318\t8.481981040151053\t0\t0\t0\t0\n\t97\t90\t0.00120165\t0.0138189\t0.259737\t1139.35\t1139.35\t1139.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.20527935887558\t-5.777073204183118\t52.23488936910782\t-23.45143044502101\t0\t0\t0\t0\n\t97\t99\t0.000275423\t0.00105221\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.77513952193235\t38.38464389286994\t-97.74846\t-38.282719\t0\t0\t0\t0\n\t97\t273\t0.00243082\t0.0302411\t0.519784\t1267.29\t1267.29\t1267.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-226.30107257011448\t-26.67232643683969\t227.39419526025864\t-19.280154287716176\t0\t0\t0\t0\n\t97\t405\t0.00207844\t0.0243675\t0.524041\t1074.6\t1074.6\t1074.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t77.41581383485014\t-40.40666959810455\t-77.3044160282927\t-18.03538114555559\t0\t0\t0\t0\n\t98\t101\t0.00804282\t0.0445249\t0.0172134\t306.67\t306.67\t306.67\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t141.87400947919699\t31.06005991503067\t-140.41732545528373\t-24.965579984507762\t0\t0\t0\t0\n\t100\t101\t0.00296664\t0.0146402\t0.0208753\t253.07\t253.07\t253.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.97871990486088\t-21.995183381922836\t60.08640140609687\t20.19778691672002\t0\t0\t0\t0\n\t101\t126\t0.0135607\t0.0668913\t0.0172284\t191.2\t191.2\t191.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.16939104918688\t-18.112702932212255\t-34.984104193858606\t17.084230531556184\t0\t0\t0\t0\n\t102\t69\t0.00789353\t0.0491556\t0.052004\t227.8\t227.8\t227.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.291796811974514\t7.657766666437578\t-33.20933475478039\t-13.191307911104355\t0\t0\t0\t0\n\t102\t103\t0.00616992\t0.040555\t0.0247805\t209.35000000000002\t209.35000000000002\t209.35000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.47807781197451\t-15.47225826643758\t62.69419077498587\t13.967678746962712\t0\t0\t0\t0\n\t103\t219\t0.0165793\t0.0810327\t0.0235267\t219.57\t219.57\t219.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.235304181209084\t-9.936619304854306\t17.286832880095613\t7.36498644096849\t0\t0\t0\t0\n\t103\t376\t0.00542668\t0.0326243\t0.0184557\t224.43\t224.43\t224.43\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-79.7659165937768\t-13.827901642108401\t80.06339626218816\t13.403426437852744\t0\t0\t0\t0\n\t104\t9\t0.0120051\t0.0621569\t0.0229572\t191.72\t191.72\t191.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.062823420180397\t-0.06712011070558632\t-11.049930301311996\t-2.511277925079281\t0\t0\t0\t0\n\t104\t163\t0.0181989\t0.10493\t0.0417728\t244.45999999999998\t244.45999999999998\t244.45999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.67641234395443\t17.345855925881786\t50.127022121059085\t-19.526622014324328\t0\t0\t0\t0\n\t104\t226\t0.0129352\t0.086119\t0.0522159\t196.78\t196.78\t196.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.347597923774035\t-22.8423316151762\t-14.280469892676024\t17.181473717941607\t0\t0\t0\t0\n\t105\t58\t0.0099657\t0.0594587\t0.0230392\t201.81999999999996\t201.81999999999996\t201.81999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.123632493264275\t-22.766453212322237\t-46.88232020166087\t21.634276110249402\t0\t0\t0\t0\n\t105\t399\t0.028421\t0.116472\t0.031104\t224.00000000000003\t224.00000000000003\t224.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.04062949326428\t11.325287212322236\t89.02796798239349\t-6.672003566260409\t0\t0\t0\t0\n\t106\t108\t0.000297923\t0.00115791\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-364.87907223768656\t-71.56550059611098\t365.2575288848095\t73.03641333622957\t0\t0\t0\t0\n\t107\t206\t0.00809361\t0.0597339\t0.0473542\t238.34999999999997\t238.34999999999997\t238.34999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t100.31220083347854\t-4.233862499622823\t-99.59734184582297\t4.1400746670772355\t0\t0\t0\t0\n\t108\t414\t0.00172335\t0.0206772\t0.504555\t1228.85\t1228.85\t1228.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-365.2575288848095\t-73.03641333622957\t367.39520230861194\t42.649116247634545\t0\t0\t0\t0\n\t109\t200\t0.0203907\t0.118914\t0.0276247\t220.15000000000003\t220.15000000000003\t220.15000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.7996742005542\t-1.553056707291794\t-39.52297579457539\t-0.03806849957111385\t0\t0\t0\t0\n\t110\t196\t0.0042827\t0.0235603\t0.0191082\t216.49000000000004\t216.49000000000004\t216.49000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.33800684198442\t16.03602874169121\t-92.01061470076402\t-16.424750184694744\t0\t0\t0\t0\n\t110\t398\t0.00483279\t0.0258082\t0.0159547\t252.34\t252.34\t252.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-152.19153572566665\t-20.452567515681924\t153.1777116929161\t23.857265715317876\t0\t0\t0\t0\n\t111\t196\t0.00542194\t0.0344726\t0.0102377\t214.05000000000004\t214.05000000000004\t214.05000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-43.77798778070874\t-15.034368555766747\t43.88058753036685\t14.529067164276485\t0\t0\t0\t0\n\t112\t423\t0.00423329\t0.0285922\t0.0763694\t249.73000000000002\t249.73000000000002\t249.73000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-154.13955627351766\t-44.41690599636532\t155.0854595669088\t41.99165086710406\t0\t0\t0\t0\n\t113\t260\t0.00834035\t0.0512955\t0.0347496\t202.53\t202.53\t202.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.30247807005983\t-3.6338816411081254\t-30.23615392808501\t0.023283339879603297\t0\t0\t0\t0\n\t113\t398\t0.00663848\t0.0305149\t0.0128669\t227.33000000000004\t227.33000000000004\t227.33000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-82.97325507005984\t-17.690817358891874\t83.38438664351149\t18.07652779896988\t0\t0\t0\t0\n\t114\t111\t0.00910642\t0.0400126\t0.0159566\t208.23000000000002\t208.23000000000002\t208.23000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.59341481783183\t4.366006975412299\t-49.39405521929127\t-5.292690444233249\t0\t0\t0\t0\n\t114\t398\t0.0120679\t0.061943\t0.023604\t226.07\t226.07\t226.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.29269481783183\t-16.738293975412297\t91.18383542134931\t18.57890900699952\t0\t0\t0\t0\n\t115\t77\t0.00411865\t0.0255403\t0.0178958\t230.62\t230.62\t230.62\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.70889123977943\t-2.4967081364093193\t86.9895452401745\t2.254471907513484\t0\t0\t0\t0\n\t115\t131\t0.00819163\t0.0553686\t0.0263614\t218.92000000000002\t218.92000000000002\t218.92000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.56133915836579\t-20.393481802225764\t-58.28018137907183\t19.368009913734557\t0\t0\t0\t0\n\t115\t228\t0.0126336\t0.0592473\t0.0119379\t217.39\t217.39\t217.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.567327918586344\t8.010159938635084\t49.857169348277445\t-7.970308676302376\t0\t0\t0\t0\n\t116\t206\t0.00973095\t0.0504602\t0.019357\t222.37\t222.37\t222.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.77737495200252\t15.66236756174689\t65.16235484582296\t-15.853343667077235\t0\t0\t0\t0\n\t117\t217\t0.00511447\t0.0253149\t0.10592\t223.25999999999996\t223.25999999999996\t223.25999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-125.19787545839986\t23.444766330699537\t125.90853486509559\t-32.54358314666768\t0\t0\t0\t0\n\t119\t121\t0.000242957\t0.0011457\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-193.31243077608158\t-72.54874776850306\t193.40213552000125\t72.9717638787789\t0\t0\t0\t0\n\t120\t477\t0.00424349\t0.0233087\t0.157389\t190.09\t190.09\t190.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.43717929606688\t17.61090397095255\t-33.37215074779344\t-36.17659048652263\t0\t0\t0\t0\n\t121\t151\t0.00155598\t0.0200038\t0.655713\t1248.37\t1248.37\t1248.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-236.64302860512058\t-40.22042876638211\t237.39602390797535\t-26.31872554128204\t0\t0\t0\t0\n\t122\t477\t0.00591039\t0.0286753\t0.0112938\t248.25999999999996\t248.25999999999996\t248.25999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.20343381670575\t-29.311678862620898\t91.6664036215056\t30.224448089844273\t0\t0\t0\t0\n\t124\t24\t0.00552089\t0.0312098\t0.0117206\t322.21\t322.21\t322.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t113.3695187517604\t28.148270565478256\t-112.71748954043504\t-25.80312148907462\t0\t0\t0\t0\n\t124\t122\t0.00616606\t0.0403861\t0.0183176\t295.24\t295.24\t295.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.30560794007127\t-15.214896268240292\t-28.252307617227444\t13.434264234440358\t0\t0\t0\t0\n\t125\t333\t0.00816597\t0.0423005\t0.0261657\t268.04\t268.04\t268.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.61648029659034\t-15.990683217246133\t102.37381938509063\t16.901147826504236\t0\t0\t0\t0\n\t125\t453\t0.00365157\t0.0256689\t0.0121744\t199.42\t199.42\t199.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.461427296590347\t-15.203151782753865\t-18.443703774130036\t13.940909476512061\t0\t0\t0\t0\n\t127\t9\t0.00947342\t0.0740918\t0.0278587\t162.26\t162.26\t162.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.463193861653007\t3.1505340105695527\t-9.454017698688007\t-6.295114974920719\t0\t0\t0\t0\n\t128\t142\t0.0176946\t0.0991166\t0.0248442\t180.09\t180.09\t180.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-120.29696998463831\t20.409887636060414\t122.63544825202042\t-10.136587538366634\t0\t0\t0\t0\n\t128\t164\t0.00911283\t0.0650041\t0.0205367\t212.74\t212.74\t212.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.60658704765359\t-30.8487950530248\t-58.25883184978142\t30.9763347691433\t0\t0\t0\t0\n\t129\t128\t0.00489014\t0.0292388\t0.0244841\t225.74\t225.74\t225.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.874913018929487\t-10.579127570856842\t25.907754936984702\t8.016062916964385\t0\t0\t0\t0\n\t129\t399\t0.0189658\t0.0973849\t0.0559229\t249.6\t249.6\t249.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.93438498107052\t-4.918142429143158\t26.04850524753778\t-0.8151084523439872\t0\t0\t0\t0\n\t130\t179\t1.0e-7\t0.025\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.567175439462254\t-18.18450764410537\t-52.56717263619862\t18.885323555195093\t0\t0\t0\t0\n\t130\t294\t0.0131769\t0.082029\t0.0245782\t185.8\t185.8\t185.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.837952609926546\t1.7154007769100532\t41.038186339265\t-3.189940556101418\t0\t0\t0\t0\n\t131\t116\t0.00549552\t0.0341954\t0.0146232\t201.28\t201.28\t201.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.321254379071828\t-27.004346913734555\t-23.260707047997492\t25.73763833548214\t0\t0\t0\t0\n\t132\t93\t0.00992821\t0.0644466\t0.0264679\t208.46999999999997\t208.46999999999997\t208.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.90244871050839\t6.694961284988807\t-52.658183541247716\t-8.166582835342192\t0\t0\t0\t0\n\t132\t133\t0.00732507\t0.0373195\t0.0248695\t232.81\t232.81\t232.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-104.96576471050838\t32.06529667583995\t105.72907797567514\t-31.063835029409464\t0\t0\t0\t0\n\t134\t136\t0.0102307\t0.0477176\t0.0187308\t207.6\t207.6\t207.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.41583148565017\t-15.63274568833006\t51.6622654506578\t14.539096220523787\t0\t0\t0\t0\n\t135\t137\t0.000229847\t0.00116435\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.551436562186026\t9.931790532014988\t-51.54586\t-9.903541\t0\t0\t0\t0\n\t135\t422\t0.00235893\t0.024726\t0.469035\t1189.63\t1189.63\t1189.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-331.98098191574746\t-34.21187763563336\t334.2707190940918\t4.334281358958722\t0\t0\t0\t0\n\t136\t241\t0.0112916\t0.0732581\t0.0317038\t214.71999999999997\t214.71999999999997\t214.71999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.03179442280168\t5.757052986105334\t-69.5686186089101\t-6.54887821054501\t0\t0\t0\t0\n\t136\t269\t0.0071981\t0.0545129\t0.0288407\t260.65\t260.65\t260.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t158.61306307451548\t19.92645412101651\t-157.0885085149138\t-11.812604671691707\t0\t0\t0\t0\n\t136\t269\t0.0071981\t0.0545129\t0.0288407\t260.65\t260.65\t260.65\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t138\t267\t0.0137642\t0.0640674\t0.014872\t191.13\t191.13\t191.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.023444623278426\t38.241997901754274\t16.228548076919353\t-39.038525603643414\t0\t0\t0\t0\n\t139\t266\t0.00742239\t0.0413065\t0.0163907\t235.23000000000002\t235.23000000000002\t235.23000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t90.19719399719014\t-1.9899817969662579\t-89.67515154791852\t3.00828436495789\t0\t0\t0\t0\n\t139\t436\t0.0061483\t0.0314653\t0.0353002\t285.59\t285.59\t285.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-133.21860711230298\t-8.303888531677478\t134.16388914129067\t9.019173025428405\t0\t0\t0\t0\n\t140\t141\t0.00437587\t0.0295663\t0.00682313\t226.66\t226.66\t226.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-80.13678103338499\t-27.776111456604458\t80.41522773862346\t28.880313958908012\t0\t0\t0\t0\n\t141\t149\t0.00858313\t0.0511386\t0.0129799\t237.21\t237.21\t237.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t99.48245535821945\t5.818506686862388\t-98.74117201246864\t-2.8818510623832063\t0\t0\t0\t0\n\t141\t154\t0.00987958\t0.0590507\t0.0246559\t232.93\t232.93\t232.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.613416823413516\t-17.365040518922918\t-28.5213082702574\t15.061243028170198\t0\t0\t0\t0\n\t141\t165\t0.00346348\t0.0216104\t0.0227149\t189.3\t189.3\t189.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.008712180381103\t0.6331675406916626\t-21.99402215657622\t-3.153131915249299\t0\t0\t0\t0\n\t141\t166\t0.00092095\t0.00500518\t0.0187787\t262.31\t262.31\t262.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.09184524567229\t2.475141758920257\t-110.99298920239566\t-4.096911449163459\t0\t0\t0\t0\n\t141\t166\t0.00092095\t0.00500518\t0.0187787\t262.31\t262.31\t262.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.09184524567229\t2.475141758920257\t-110.99298920239566\t-4.096911449163459\t0\t0\t0\t0\n\t141\t436\t0.00495754\t0.0288767\t0.0446069\t306.09\t306.09\t306.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-148.11980793638608\t-22.482389717204292\t149.08193347784157\t22.890599566867206\t0\t0\t0\t0\n\t141\t436\t0.00495754\t0.0288767\t0.0446069\t306.09\t306.09\t306.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-148.11980793638608\t-22.482389717204292\t149.08193347784157\t22.890599566867206\t0\t0\t0\t0\n\t141\t436\t0.00495754\t0.0288767\t0.0446069\t306.09\t306.09\t306.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-148.11980793638608\t-22.482389717204292\t149.08193347784157\t22.890599566867206\t0\t0\t0\t0\n\t142\t366\t0.0117749\t0.0695592\t0.0171149\t206.17999999999998\t206.17999999999998\t206.17999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-145.48339025202043\t5.6336816383666335\t147.666887834723\t5.278295351520208\t0\t0\t0\t0\n\t143\t89\t0.00782994\t0.0336108\t0.0263321\t214.32999999999998\t214.32999999999998\t214.32999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.56928810131082\t-11.570125969548018\t-8.556940448779155\t8.684869003795871\t0\t0\t0\t0\n\t144\t14\t0.00900802\t0.0615875\t0.019763\t203.73000000000002\t203.73000000000002\t203.73000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.547756783567223\t-8.776348997760845\t-28.479149965275884\t6.974562194769361\t0\t0\t0\t0\n\t144\t270\t0.0161384\t0.0861978\t0.0309127\t220.79\t220.79\t220.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.04268278356723\t0.4059214977608459\t64.62055273375685\t-0.8947632626469337\t0\t0\t0\t0\n\t145\t3\t0.00353908\t0.0187394\t0.0133873\t213.82\t213.82\t213.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.27326130768384\t-52.938867939499325\t39.41618403912931\t52.26492419802492\t0\t0\t0\t0\n\t145\t32\t0.00592829\t0.0364587\t0.0146815\t203.9\t203.9\t203.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.64447669231617\t22.933784939499326\t39.764103535624145\t-23.741559911018285\t0\t0\t0\t0\n\t146\t147\t0.00508514\t0.0390637\t0.0127711\t228.21000000000004\t228.21000000000004\t228.21000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t79.35448737341504\t-5.614108885900253\t-79.07310998817843\t6.318892695793668\t0\t0\t0\t0\n\t147\t148\t0.0054055\t0.0355367\t0.00942939\t247.66\t247.66\t247.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-117.40522533854758\t15.341670082121524\t118.0713823829828\t-12.03761599844418\t0\t0\t0\t0\n\t148\t146\t0.00539343\t0.0250755\t0.015923\t211.0\t211.0\t211.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.18850927474388\t-10.762966807931152\t-43.09582803414624\t9.375218391087643\t0\t0\t0\t0\n\t148\t166\t0.00477032\t0.0295611\t0.0527909\t261.82\t261.82\t261.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-104.8950368701385\t4.245963346507784\t105.35686931188582\t-7.429896658213546\t0\t0\t0\t0\n\t148\t166\t0.00477032\t0.0295611\t0.0527909\t261.82\t261.82\t261.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-104.8950368701385\t4.245963346507784\t105.35686931188582\t-7.429896658213546\t0\t0\t0\t0\n\t149\t146\t0.0128452\t0.0364985\t0.00708579\t176.91\t176.91\t176.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.071567987531376\t-14.130952937616792\t11.106951228553077\t13.426619552985326\t0\t0\t0\t0\n\t150\t146\t0.00573662\t0.0370925\t0.00906798\t231.50999999999996\t231.50999999999996\t231.50999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.48551402469063\t32.580330577938795\t-92.01492356782188\t-30.58883805817272\t0\t0\t0\t0\n\t150\t152\t0.00272594\t0.0179578\t0.013011\t264.24\t264.24\t264.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-131.0603920123453\t-42.664070288969405\t131.49910071998573\t44.00881247223774\t0\t0\t0\t0\n\t150\t152\t0.00272594\t0.0179578\t0.013011\t264.24\t264.24\t264.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-131.0603920123453\t-42.664070288969405\t131.49910071998573\t44.00881247223774\t0\t0\t0\t0\n\t151\t153\t0.000216168\t0.00101369\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t157.14831275035158\t36.137665782978395\t-157.10017\t-35.911907\t0\t0\t0\t0\n\t151\t309\t0.00157454\t0.0168171\t0.474329\t1273.32\t1273.32\t1273.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-497.3795558225207\t-89.212797300211\t500.7669435675087\t69.00626345785253\t0\t0\t0\t0\n\t151\t429\t0.00179475\t0.0239725\t0.307853\t1129.32\t1129.32\t1129.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-226.79225272980906\t-75.01562647321911\t227.632956830095\t49.71492061412322\t0\t0\t0\t0\n\t151\t435\t0.00133646\t0.0166752\t0.333178\t1140.95\t1140.95\t1140.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-259.2539856726146\t-98.20620567309723\t260.09437989173006\t69.21086213706164\t0\t0\t0\t0\n\t152\t155\t0.00812632\t0.0501842\t0.00786791\t218.33\t218.33\t218.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.17242457365505\t23.458696069117366\t-63.85452939344298\t-22.42581323235272\t0\t0\t0\t0\n\t154\t152\t0.00278017\t0.0178012\t0.00801273\t253.55000000000004\t253.55000000000004\t253.55000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-148.2205982166373\t-72.57304149573652\t148.86927571764667\t75.77955798769655\t0\t0\t0\t0\n\t154\t198\t0.00444159\t0.0216831\t0.0136503\t230.23\t230.23\t230.23\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t96.75274648931286\t55.22448256006962\t-96.27597422932962\t-54.46434671915701\t0\t0\t0\t0\n\t155\t154\t0.00384809\t0.0206545\t0.00841861\t204.11\t204.11\t204.11\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.507273606557025\t7.503818232352718\t26.532578997581858\t-8.348795092503305\t0\t0\t0\t0\n\t157\t158\t0.00833276\t0.0618383\t0.0168817\t189.98\t189.98\t189.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.65733801087913\t-12.874400016295533\t5.670319280141238\t11.068345582899012\t0\t0\t0\t0\n\t158\t93\t0.0150498\t0.0753739\t0.0264057\t237.8\t237.8\t237.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.422379695505374\t-5.759225320897799\t12.445253541247714\t2.8637992353421913\t0\t0\t0\t0\n\t159\t404\t0.00958039\t0.0443493\t0.0256151\t189.56\t189.56\t189.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.07870628273295\t-22.858879889463136\t-22.999559287203432\t20.14462105175918\t0\t0\t0\t0\n\t160\t215\t0.00639018\t0.0378575\t0.0183732\t276.26\t276.26\t276.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t125.67519620707073\t13.149469195413674\t-124.80805235295709\t-10.155319864472295\t0\t0\t0\t0\n\t160\t215\t0.00639018\t0.0378575\t0.0183732\t276.26\t276.26\t276.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t125.67519620707073\t13.149469195413674\t-124.80805235295709\t-10.155319864472295\t0\t0\t0\t0\n\t160\t455\t0.00570318\t0.0279867\t0.0107857\t286.46\t286.46\t286.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-130.71030031795283\t-19.060578537808777\t131.55329690816762\t21.911623900458753\t0\t0\t0\t0\n\t160\t455\t0.00570318\t0.0279867\t0.0107857\t286.46\t286.46\t286.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-130.71030031795283\t-19.060578537808777\t131.55329690816762\t21.911623900458753\t0\t0\t0\t0\n\t160\t455\t0.00570318\t0.0279867\t0.0107857\t286.46\t286.46\t286.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-130.71030031795283\t-19.060578537808777\t131.55329690816762\t21.911623900458753\t0\t0\t0\t0\n\t163\t271\t0.0114438\t0.0436005\t0.0346998\t179.05\t179.05\t179.05\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t110.37844813032478\t-4.423604095749418\t-109.14805037555865\t5.21369393531304\t0\t0\t0\t0\n\t163\t373\t0.0118044\t0.070336\t0.0200369\t297.95\t297.95\t297.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-197.46844125138387\t20.059697510073747\t201.57526324390625\t2.1044208680330847\t0\t0\t0\t0\n\t164\t248\t0.0166592\t0.0789746\t0.0332218\t180.39\t180.39\t180.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.68555184978142\t-36.6098247691433\t-18.46277484022827\t33.72818354599752\t0\t0\t0\t0\n\t165\t83\t0.00626026\t0.0354394\t0.0366867\t234.49\t234.49\t234.49\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-102.0070678434238\t-10.661248084750701\t102.57820381956329\t9.64401882903501\t0\t0\t0\t0\n\t166\t140\t0.00731424\t0.0226116\t0.00854781\t225.55\t225.55\t225.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.16002592020031\t21.048510656222685\t-81.70060234512962\t-20.600825531457858\t0\t0\t0\t0\n\t167\t57\t0.010917\t0.0509877\t0.02854\t235.27\t235.27\t235.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.42281590981318\t-18.36107908061759\t-110.23772068835682\t20.564991632463816\t0\t0\t0\t0\n\t167\t237\t0.00858763\t0.0514933\t0.0327973\t277.5\t277.5\t277.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-137.59500796118417\t30.438888675626274\t139.06229970929257\t-25.46752439016614\t0\t0\t0\t0\n\t167\t308\t0.015381\t0.105892\t0.094777\t137.16\t137.16\t137.16\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.657971948629006\t-22.118603595008683\t14.722380674654342\t11.289446256491185\t0\t0\t0\t0\n\t169\t294\t0.0159265\t0.106886\t0.0530111\t360.35\t360.35\t360.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.45280781534885\t-4.180764798105024\t39.67974886260704\t-0.1379762500336183\t0\t0\t0\t0\n\t170\t279\t0.00303492\t0.0181342\t0.00534882\t241.25\t241.25\t241.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-102.84319989180287\t-19.846208301299672\t103.14585637906191\t21.063183539514014\t0\t0\t0\t0\n\t171\t174\t0.00224797\t0.011615\t0.0142829\t208.34\t208.34\t208.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.27686816648106\t45.30147558890996\t-52.178750591700826\t-46.37485483252142\t0\t0\t0\t0\n\t171\t175\t0.00496535\t0.0237746\t0.00763631\t179.76\t179.76\t179.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.2336443581182497\t-6.90457654606708\t3.2359840144472525\t6.064591585867325\t0\t0\t0\t0\n\t171\t178\t0.00957175\t0.0508253\t0.010821\t280.01\t280.01\t280.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.9950028878755\t-2.656112517680845\t-130.49623761488172\t9.420394182414572\t0\t0\t0\t0\n\t171\t178\t0.00957175\t0.0508253\t0.010821\t280.01\t280.01\t280.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.9950028878755\t-2.656112517680845\t-130.49623761488172\t9.420394182414572\t0\t0\t0\t0\n\t171\t232\t0.00222237\t0.0159047\t0.0600656\t396.42\t396.42\t396.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-198.6463638462416\t-35.94248495106687\t199.45553717358777\t34.987931016694915\t0\t0\t0\t0\n\t171\t232\t0.00222237\t0.0159047\t0.0600656\t396.42\t396.42\t396.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-198.6463638462416\t-35.94248495106687\t199.45553717358777\t34.987931016694915\t0\t0\t0\t0\n\t171\t279\t0.0109431\t0.0419533\t0.0211437\t210.57000000000002\t210.57000000000002\t210.57000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.126761891630633\t7.579366894652553\t31.229564493980703\t-9.538067398136304\t0\t0\t0\t0\n\t172\t173\t0.00554268\t0.0252059\t0.011282\t208.34\t208.34\t208.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.802252455917724\t-50.90422146525325\t-47.55655374240065\t50.78480046630618\t0\t0\t0\t0\n\t174\t170\t0.00383353\t0.0223464\t0.0194664\t192.65\t192.65\t192.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.522500552783737\t1.8431983673551124\t3.5232288918028694\t-3.979171698700326\t0\t0\t0\t0\n\t174\t495\t0.00535203\t0.0300593\t0.0221523\t228.13999999999996\t228.13999999999996\t228.13999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-80.50886885551543\t-24.54552253483369\t80.85072260720082\t24.00312184428334\t0\t0\t0\t0\n\t175\t234\t0.00354887\t0.0176835\t0.0203663\t183.22\t183.22\t183.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.275626012966441\t0.7563326719383026\t4.276321091998244\t-3.026110449652526\t0\t0\t0\t0\n\t175\t495\t0.001843\t0.011985\t0.004183\t280.0\t280.0\t280.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-147.3809403569996\t-4.889153988749377\t147.73989259190512\t6.75501160785905\t0\t0\t0\t0\n\t176\t177\t0.00359841\t0.0241809\t0.0123395\t202.57\t202.57\t202.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.40404094503471\t156.2798971360454\t-27.646766239133786\t-152.63683923576514\t0\t0\t0\t0\n\t176\t244\t0.00628574\t0.034737\t0.0187055\t300.0\t300.0\t300.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-97.21170994503471\t132.63049203986702\t98.63210201116934\t-126.97146753313433\t0\t0\t0\t0\n\t177\t173\t0.00402863\t0.0256745\t0.0229296\t178.8\t178.8\t178.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.451001682839426\t53.5159420468087\t13.564246742400652\t-55.361969466306185\t0\t0\t0\t0\n\t177\t491\t0.00752468\t0.0520976\t0.0339664\t216.78000000000003\t216.78000000000003\t216.78000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-54.374328020144766\t6.904903648814091\t54.57581399838013\t-9.35875521891577\t0\t0\t0\t0\n\t178\t177\t0.00535238\t0.0363989\t0.00997157\t225.45999999999998\t225.45999999999998\t225.45999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.18588522976341\t-63.35650036482914\t-69.75184405788204\t65.19774854014236\t0\t0\t0\t0\n\t180\t63\t0.00890202\t0.0408484\t0.0196852\t260.07\t260.07\t260.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.98699699315557\t11.852373382042915\t104.8281278996575\t-10.290092148032864\t0\t0\t0\t0\n\t180\t63\t0.00890202\t0.0408484\t0.0196852\t260.07\t260.07\t260.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.98699699315557\t11.852373382042915\t104.8281278996575\t-10.290092148032864\t0\t0\t0\t0\n\t181\t168\t0.0097017\t0.0576871\t0.0204621\t222.71999999999997\t222.71999999999997\t222.71999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t62.85329862522951\t-21.787073511842117\t-62.48694794185896\t21.581565338233126\t0\t0\t0\t0\n\t181\t180\t0.00440478\t0.0242077\t0.0283171\t247.75\t247.75\t247.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-113.68977462522952\t12.80020483089478\t114.1891096555629\t-13.341983366711647\t0\t0\t0\t0\n\t182\t185\t0.00171453\t0.00889045\t0.0238406\t398.72\t398.72\t398.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t364.5972572381056\t6.145965315633915\t-362.6379135751144\t1.2549475428389885\t0\t0\t0\t0\n\t183\t193\t0.00524827\t0.0315915\t0.0127134\t194.36\t194.36\t194.36\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.88997939512109\t1.4884780648323448\t-52.761300343519665\t-2.1626880113434486\t0\t0\t0\t0\n\t183\t348\t0.00555018\t0.0391876\t0.0158808\t245.54\t245.54\t245.54\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-146.7677293951211\t-21.101781064832345\t147.83358221267406\t26.784399120779224\t0\t0\t0\t0\n\t184\t187\t0.00220879\t0.0126244\t0.0239407\t169.83\t169.83\t169.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-109.23980643119839\t42.93680475239158\t109.50817855768231\t-44.133673654905465\t0\t0\t0\t0\n\t184\t191\t0.00478016\t0.0306107\t0.0103495\t239.32999999999998\t239.32999999999998\t239.32999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.08036622776018\t-52.06306393433615\t52.30445668162954\t52.29526841586606\t0\t0\t0\t0\n\t185\t187\t0.00395185\t0.0294432\t0.00874079\t296.9\t296.9\t296.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t269.3693855751144\t-4.693081542838988\t-266.8770970176906\t22.261735467752576\t0\t0\t0\t0\n\t186\t184\t0.00543965\t0.035961\t0.00847875\t198.79\t198.79\t198.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.04133964763916\t24.039549545039556\t84.40346365895857\t-22.618538818055423\t0\t0\t0\t0\n\t186\t191\t0.00711793\t0.0407855\t0.0196479\t238.60000000000002\t238.60000000000002\t238.60000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-114.13492571602247\t-14.748908687218808\t114.9517512964411\t17.138359989335193\t0\t0\t0\t0\n\t186\t250\t0.0104701\t0.0582718\t0.048083\t207.77999999999997\t207.77999999999997\t207.77999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t105.95515136366163\t-30.963504857820745\t-104.86192918656201\t31.47747500414453\t0\t0\t0\t0\n\t187\t191\t0.00844667\t0.0413005\t0.0180251\t229.26999999999998\t229.26999999999998\t229.26999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.52018153999176\t-51.384783812847104\t6.711650097052464\t50.23168422998548\t0\t0\t0\t0\n\t189\t188\t0.00571546\t0.0332658\t0.0128996\t234.79000000000002\t234.79000000000002\t234.79000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.91825845575775\t-22.956717678017753\t64.1473679834899\t22.802063593832205\t0\t0\t0\t0\n\t190\t25\t0.00209646\t0.0245254\t0.404187\t990.64\t990.64\t990.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-210.9468077675044\t-37.89246301147652\t211.78447715304154\t2.0636590089330884\t0\t0\t0\t0\n\t190\t97\t0.00317752\t0.0363667\t1.1004\t1250.08\t1250.08\t1250.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t60.9614504835878\t-92.96798038318695\t-60.828035146947244\t-29.769335520697343\t0\t0\t0\t0\n\t190\t192\t0.000222942\t0.00103575\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.0521546817223\t31.791299152174773\t-131.01594\t-31.623052\t0\t0\t0\t0\n\t190\t349\t0.000908512\t0.0109152\t0.338099\t1151.32\t1151.32\t1151.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-286.59388202417347\t14.643787851996176\t287.26958124243686\t-44.355526892992565\t0\t0\t0\t0\n\t191\t188\t0.00296045\t0.024531\t0.0147562\t270.38\t270.38\t270.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.967917191818064\t28.364541233349822\t-24.930853872607972\t-29.788006506739055\t0\t0\t0\t0\n\t193\t189\t0.00178101\t0.01297\t0.0176216\t211.98999999999998\t211.98999999999998\t211.98999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.89474965648032\t-21.20009798865655\t24.910859455757745\t19.309800778017753\t0\t0\t0\t0\n\t194\t251\t0.00320622\t0.0167087\t0.0270856\t203.61\t203.61\t203.61\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.352206122262361\t-0.5082745349499025\t-11.34852003003297\t-2.531855434448824\t0\t0\t0\t0\n\t195\t133\t0.00525408\t0.0402405\t0.015266\t243.41\t243.41\t243.41\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.7268316199803\t-13.070707657567048\t-28.682337994573043\t11.650540181549223\t0\t0\t0\t0\n\t196\t112\t0.00489394\t0.0289436\t0.0102925\t204.1\t204.1\t204.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-54.33435872534139\t14.223727379692058\t54.47072327351765\t-14.587210003634684\t0\t0\t0\t0\n\t196\t247\t0.00697417\t0.0300478\t0.0407165\t202.16\t202.16\t202.16\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.78580389573855\t-25.398499359273796\t-33.68322010940737\t21.187095328122236\t0\t0\t0\t0\n\t197\t157\t0.00801611\t0.0516806\t0.012499\t215.68999999999997\t215.68999999999997\t215.68999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.3940404970277\t12.309148594461075\t-32.30813398912087\t-13.165431983704467\t0\t0\t0\t0\n\t198\t246\t0.00525429\t0.0413684\t0.0226617\t206.21999999999997\t206.21999999999997\t206.21999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.992262229329626\t34.67673071915701\t-43.84242102025601\t-36.02404963421504\t0\t0\t0\t0\n\t199\t200\t0.0105279\t0.0441567\t0.00913296\t175.31\t175.31\t175.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.45509339971088\t-10.440565887549866\t-22.399872205424604\t9.621117440982022\t0\t0\t0\t0\n\t199\t253\t0.00802037\t0.0312808\t0.0240349\t229.5\t229.5\t229.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-131.899493779272\t-7.211891637805502\t133.11650326838395\t9.165654986685471\t0\t0\t0\t0\n\t201\t251\t0.00693842\t0.039204\t0.016375\t195.17\t195.17\t195.17\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-56.93370699221955\t-17.819368989375196\t57.154740289487414\t17.23731200468592\t0\t0\t0\t0\n\t202\t17\t0.00698383\t0.0389556\t0.0204675\t212.55\t212.55\t212.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.181096890912016\t1.245974532250397\t40.283555034294736\t-2.938879102445803\t0\t0\t0\t0\n\t202\t56\t0.00783489\t0.0459576\t0.0268466\t225.33000000000004\t225.33000000000004\t225.33000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-53.430270313839166\t1.9541323057499072\t53.633643499253466\t-3.733754474868159\t0\t0\t0\t0\n\t202\t201\t0.00386324\t0.0244623\t0.0327491\t214.07\t214.07\t214.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.165889204751185\t-10.676504938000303\t-18.15159400778046\t7.145531989375193\t0\t0\t0\t0\n\t203\t315\t0.0103589\t0.0592801\t0.0362542\t233.29\t233.29\t233.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.311704\t9.656376287411202\t87.98153770790475\t-10.187425892376602\t0\t0\t0\t0\n\t204\t28\t0.00794312\t0.0448473\t0.0182823\t234.13999999999996\t234.13999999999996\t234.13999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t100.63003852127386\t3.478577184457257\t-99.95534153674954\t-1.8365046046050215\t0\t0\t0\t0\n\t204\t315\t0.00244174\t0.0174811\t0.0619636\t285.99\t285.99\t285.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-149.51388252127384\t-16.50856418445726\t149.97414427555276\t12.36304889405545\t0\t0\t0\t0\n\t205\t12\t0.00840117\t0.0498614\t0.0388297\t215.93\t215.93\t215.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-74.29850869496232\t-0.9125548843609641\t74.71235584815258\t-1.0080845719431102\t0\t0\t0\t0\n\t207\t148\t0.0053507\t0.0312066\t0.0405506\t203.6\t203.6\t203.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.579836087242334\t23.487449666228006\t-38.48054691744966\t-27.57975888664024\t0\t0\t0\t0\n\t207\t152\t0.00615042\t0.0311668\t0.0339339\t242.73\t242.73\t242.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-111.59019408724234\t-37.50846966622801\t112.31612005599105\t37.180943532282036\t0\t0\t0\t0\n\t208\t162\t0.00898155\t0.0568121\t0.0134563\t212.29\t212.29\t212.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.15287983867214\t6.5900298533054515\t42.29579497198031\t-7.2343468207860795\t0\t0\t0\t0\n\t208\t209\t0.00627626\t0.0374794\t0.0230329\t183.56\t183.56\t183.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.6906171613278562\t-14.814893753305453\t0.7005678469069351\t12.212010925078696\t0\t0\t0\t0\n\t209\t13\t0.00943909\t0.0454807\t0.0169332\t217.38\t217.38\t217.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t67.51635142644919\t15.464085507163569\t-67.1237436342867\t-15.515583727920944\t0\t0\t0\t0\n\t209\t14\t0.00570445\t0.0270742\t0.030888\t317.31\t317.31\t317.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t152.0614938296226\t-13.165930156795572\t-150.91901074589273\t15.017207682096773\t0\t0\t0\t0\n\t209\t455\t0.00840723\t0.0448826\t0.00717159\t278.5\t278.5\t278.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-161.28070655148937\t-14.30162663772335\t163.17828565646377\t23.583499683609922\t0\t0\t0\t0\n\t209\t455\t0.00840723\t0.0448826\t0.00717159\t293.27\t293.27\t293.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-161.28070655148937\t-14.30162663772335\t163.17828565646377\t23.583499683609922\t0\t0\t0\t0\n\t210\t1\t0.0152392\t0.0698575\t0.0274213\t240.59\t240.59\t240.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.938943354675242\t-4.975618380601258\t-4.9340058489486545\t1.9265190344692242\t0\t0\t0\t0\n\t210\t89\t0.00397244\t0.0264208\t0.0601697\t281.44\t281.44\t281.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-61.748738307631555\t6.310385763858874\t61.88747657326199\t-12.11798079090377\t0\t0\t0\t0\n\t210\t89\t0.00397244\t0.0264208\t0.0601697\t281.44\t281.44\t281.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-61.748738307631555\t6.310385763858874\t61.88747657326199\t-12.11798079090377\t0\t0\t0\t0\n\t211\t210\t0.00758494\t0.044758\t0.0124403\t253.6\t253.6\t253.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-77.83130110144269\t22.418479676492662\t78.27527626058787\t-21.194900147116496\t0\t0\t0\t0\n\t212\t447\t0.00178893\t0.0102128\t0.00484733\t258.64\t258.64\t258.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-176.29549086449313\t-39.14719072730953\t176.81297770861403\t41.551803476045116\t0\t0\t0\t0\n\t213\t214\t0.0037451\t0.0228728\t0.00968813\t225.25\t225.25\t225.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5095628155146943\t-165.87102290982386\t2.4131003096605754\t170.25433541059073\t0\t0\t0\t0\n\t215\t251\t0.0117409\t0.0605448\t0.0286688\t263.99\t263.99\t263.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t98.58896535295709\t2.5480533644722945\t-97.59827272001031\t-0.7118195449707275\t0\t0\t0\t0\n\t215\t251\t0.0117409\t0.0605448\t0.0286688\t263.99\t263.99\t263.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t98.58896535295709\t2.5480533644722945\t-97.59827272001031\t-0.7118195449707275\t0\t0\t0\t0\n\t216\t194\t0.00578304\t0.0374928\t0.0192971\t210.35\t210.35\t210.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.39051355511296\t16.57560311934064\t-82.03402512226236\t-16.4661914650501\t0\t0\t0\t0\n\t216\t441\t0.00312727\t0.0208103\t0.0063307\t240.31000000000003\t240.31000000000003\t240.31000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-146.10087755511296\t-34.32112011934064\t146.71166076609006\t37.64865178492227\t0\t0\t0\t0\n\t217\t421\t0.00241219\t0.0167\t0.00633253\t201.29000000000002\t201.29000000000002\t201.29000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.52951573464975\t10.807369555658047\t47.57782510929319\t-11.226335186161633\t0\t0\t0\t0\n\t218\t219\t0.00857311\t0.0551647\t0.00894048\t230.47\t230.47\t230.47\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.389118448098515\t-19.658581448441726\t-46.208677880095614\t19.74401920431645\t0\t0\t0\t0\n\t218\t382\t0.0100784\t0.0375967\t0.026455\t258.56\t258.56\t258.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-109.91259444809852\t40.10038334385228\t111.07682876916101\t-38.91200221497409\t0\t0\t0\t0\n\t220\t315\t0.00355893\t0.0263302\t0.0300112\t205.61\t205.61\t205.61\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.550198\t-13.162834\t38.59817668717519\t9.908702882580034\t0\t0\t0\t0\n\t221\t123\t0.0104335\t0.060538\t0.0170116\t229.04\t229.04\t229.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-81.39185194232142\t30.351887949810973\t82.0698731697427\t-28.393493072068114\t0\t0\t0\t0\n\t221\t156\t0.0117053\t0.0572478\t0.018905\t203.37\t203.37\t203.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.968495942321418\t-40.244726349810975\t-25.747897640724453\t39.073334188084836\t0\t0\t0\t0\n\t222\t42\t0.00411476\t0.0259096\t0.0187635\t249.24\t249.24\t249.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-34.48720215570777\t-36.36642187236674\t34.57541864205819\t34.77037789685385\t0\t0\t0\t0\n\t223\t224\t0.00588657\t0.037647\t0.0212807\t231.09000000000003\t231.09000000000003\t231.09000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-157.28708901589616\t12.709695598061579\t158.55632373635598\t-7.065171979826146\t0\t0\t0\t0\n\t223\t277\t0.00714704\t0.0436408\t0.0180894\t185.01\t185.01\t185.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.03477901589618\t-41.710257598061574\t-58.717183519529804\t41.53244206131925\t0\t0\t0\t0\n\t224\t377\t0.00785703\t0.0528241\t0.0173832\t282.56\t282.56\t282.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-238.15987787034717\t7.352926064050743\t241.98159523465756\t16.274640764112384\t0\t0\t0\t0\n\t225\t134\t0.0197772\t0.0945552\t0.0218207\t171.8\t171.8\t171.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.414665812977319\t-13.578165060313035\t12.466958485650174\t11.27336258833006\t0\t0\t0\t0\n\t225\t230\t0.0136298\t0.0724565\t0.0137919\t189.22\t189.22\t189.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.8461551870226818\t12.664449300313036\t3.8692548692000153\t-14.124151797563181\t0\t0\t0\t0\n\t226\t127\t0.00636651\t0.039434\t0.0364845\t228.47999999999996\t228.47999999999996\t228.47999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.206195107323975\t36.53273450171754\t31.33894233955979\t-39.986585223107305\t0\t0\t0\t0\n\t227\t304\t0.0209617\t0.0768189\t0.0265371\t223.43\t223.43\t223.43\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.476500026235044\t-11.231696890213712\t47.9010099613267\t9.6628280480866\t0\t0\t0\t0\n\t228\t77\t0.0100973\t0.0519099\t0.0122713\t200.25\t200.25\t200.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.774184378111539\t-8.56594757033132\t-14.748595704310501\t7.336107990574001\t0\t0\t0\t0\n\t230\t261\t0.0117979\t0.051572\t0.0271212\t208.51999999999998\t208.51999999999998\t208.51999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-33.70393486920001\t10.87448459756318\t33.83766182991565\t-13.37078678162209\t0\t0\t0\t0\n\t231\t233\t0.000254732\t0.00110199\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.51221726849177\t6.210028882749326\t-61.503415\t-6.1719496\t0\t0\t0\t0\n\t231\t278\t0.00109778\t0.0135445\t0.17031\t1115.46\t1115.46\t1115.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t295.63317718797356\t-30.345251434645043\t-294.76145820246677\t22.256196616221846\t0\t0\t0\t0\n\t232\t94\t0.00860686\t0.0347308\t0.0220854\t246.21\t246.21\t246.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t119.35683280653957\t6.313687719804993\t-118.2703707585417\t-4.405322766151835\t0\t0\t0\t0\n\t232\t234\t0.00531952\t0.0318575\t0.00762114\t235.64\t235.64\t235.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.06571185072949\t11.85823942519214\t-94.63433900678369\t-10.13186817329194\t0\t0\t0\t0\n\t232\t296\t0.00549162\t0.0301785\t0.0225615\t478.99\t478.99\t478.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-191.81202812339313\t14.349603303111616\t193.60700829078243\t-7.058541559729906\t0\t0\t0\t0\n\t232\t296\t0.00549162\t0.0301785\t0.0225615\t478.99\t478.99\t478.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-191.81202812339313\t14.349603303111616\t193.60700829078243\t-7.058541559729906\t0\t0\t0\t0\n\t232\t495\t0.00447264\t0.0252841\t0.0147161\t209.35000000000002\t209.35000000000002\t209.35000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.705319583400204\t9.749943920453026\t-52.59124848389703\t-10.765282060659734\t0\t0\t0\t0\n\t234\t94\t0.00271156\t0.0161032\t0.0160785\t230.92999999999998\t230.92999999999998\t230.92999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.20823489003755\t9.49716430891225\t-71.08240787079492\t-10.538569113063511\t0\t0\t0\t0\n\t235\t306\t0.00812201\t0.0472273\t0.0137623\t218.26\t218.26\t218.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-65.338161\t28.483665690742622\t65.68722442791764\t-28.08493508463942\t0\t0\t0\t0\n\t237\t238\t0.00606403\t0.0337143\t0.0236608\t323.04\t323.04\t323.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-162.36078470929257\t16.90876819016614\t163.7511660743265\t-11.94535166184196\t0\t0\t0\t0\n\t238\t359\t0.0073114\t0.0365176\t0.0280548\t276.53\t276.53\t276.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-120.38113553716326\t1.6423611309209794\t121.28404538900577\t-0.4510154325409871\t0\t0\t0\t0\n\t238\t359\t0.0073114\t0.0365176\t0.0280548\t276.53\t276.53\t276.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-120.38113553716326\t1.6423611309209794\t121.28404538900577\t-0.4510154325409871\t0\t0\t0\t0\n\t239\t67\t0.0158524\t0.108623\t0.0182117\t223.35\t223.35\t223.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-78.96418355221188\t1.5595635476680942\t79.87916663996009\t2.7164965289358793\t0\t0\t0\t0\n\t239\t172\t0.00344576\t0.0203593\t0.00970442\t240.05999999999997\t240.05999999999997\t240.05999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.8702624200701\t-29.545709472946257\t-111.44465745591772\t31.008699465253255\t0\t0\t0\t0\n\t240\t88\t0.0134858\t0.0625222\t0.0111221\t216.49000000000004\t216.49000000000004\t216.49000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.929653303837206\t36.63129818603261\t46.335397292761094\t-36.02539530569003\t0\t0\t0\t0\n\t240\t126\t0.0118939\t0.0722295\t0.0232966\t187.85\t187.85\t187.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.3086893038372025\t18.315417623646795\t-1.2689458061414003\t-20.75027953155619\t0\t0\t0\t0\n\t242\t243\t0.0138258\t0.0785427\t0.0193021\t174.9\t174.9\t174.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.768942872845145\t1.2683188851763363\t-11.75168903910763\t-3.393806558868171\t0\t0\t0\t0\n\t243\t160\t0.0086236\t0.0391769\t0.0275199\t239.46999999999997\t239.46999999999997\t239.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.56380096089237\t-15.567610441131826\t104.38382753971705\t16.090583222598983\t0\t0\t0\t0\n\t244\t279\t0.0158341\t0.0518919\t0.0125865\t249.79\t249.79\t249.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-117.12022847216954\t58.126811124826524\t119.52298099571604\t-51.6651006535916\t0\t0\t0\t0\n\t244\t491\t0.00321432\t0.0232783\t0.00727573\t216.6\t216.6\t216.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.663023255313114\t-9.551195027020684\t-54.57581399837444\t9.35875521891577\t0\t0\t0\t0\n\t246\t140\t0.00621165\t0.0353944\t0.0160529\t232.43999999999997\t232.43999999999997\t232.43999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.861838979744\t-24.774379365784963\t89.3407743785146\t25.71724698806231\t0\t0\t0\t0\n\t247\t133\t1.0e-7\t0.059\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t96.68363615440384\t-5.596583722999336\t-96.6836279811021\t10.418831747860244\t0\t0\t0\t0\n\t247\t387\t0.0108557\t0.0767928\t0.00935552\t221.11\t221.11\t221.11\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-107.89276304499647\t-17.700085405122902\t109.02186877530262\t24.58755363169593\t0\t0\t0\t0\n\t248\t60\t0.00948303\t0.0543826\t0.00864013\t219.42\t219.42\t219.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.9202517863114927\t40.075467248969694\t-0.7910113888997988\t-40.36079247653804\t0\t0\t0\t0\n\t249\t248\t0.00655432\t0.0433484\t0.0154156\t199.4\t199.4\t199.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.535875200368636\t-45.18762671066662\t-31.37105594608322\t44.439183643248384\t0\t0\t0\t0\n\t250\t249\t0.00370925\t0.0227163\t0.0361231\t191.18\t191.18\t191.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.09090218656202\t-36.423584804144525\t-85.81758020036864\t33.86939971066662\t0\t0\t0\t0\n\t251\t222\t0.00450654\t0.0273755\t0.0272315\t217.96\t217.96\t217.96\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.831735180566184\t-20.24328278029564\t-36.763616844292244\t17.573124872366748\t0\t0\t0\t0\n\t252\t254\t0.000254254\t0.00117123\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t106.57629816826415\t55.78029045790925\t-106.54204\t-55.622479000000006\t0\t0\t0\t0\n\t252\t322\t0.00190519\t0.0220599\t0.46598\t1234.69\t1234.69\t1234.69\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-369.12566636860294\t-89.29001031268918\t371.61616332655024\t66.94704197951248\t0\t0\t0\t0\n\t252\t360\t0.00165756\t0.0183628\t0.575877\t1049.65\t1049.65\t1049.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-208.71280824506425\t-98.56949725047247\t209.45579212646678\t43.99757977540481\t0\t0\t0\t0\n\t253\t257\t0.00690278\t0.0371656\t0.00999364\t213.64999999999998\t213.64999999999998\t213.64999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.74212376971826\t26.711412646512755\t-53.52869992186341\t-26.723096064243375\t0\t0\t0\t0\n\t253\t258\t0.0022007\t0.0115699\t0.0118217\t337.84\t337.84\t337.84\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t141.1435750367836\t73.63953924717042\t-140.66703347382773\t-72.50976301432912\t0\t0\t0\t0\n\t255\t253\t0.00516962\t0.0285994\t0.0136688\t196.82\t196.82\t196.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.18006255383769\t4.79546533786231\t30.2215092260208\t-6.172489769064671\t0\t0\t0\t0\n\t255\t259\t0.00467484\t0.0315177\t0.00583298\t206.02999999999997\t206.02999999999997\t206.02999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.02772069199728\t27.176694744407868\t-32.95420151146654\t-27.36059455515234\t0\t0\t0\t0\n\t256\t127\t0.00734213\t0.0428733\t0.0498711\t212.82000000000002\t212.82000000000002\t212.82000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.97087983575906\t-24.140548326005096\t-70.6204732012128\t20.428775212537758\t0\t0\t0\t0\n\t256\t199\t1.0e-7\t0.015\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.76515176888231\t4.872816921728795\t42.76515337956111\t-4.631215101609766\t0\t0\t0\t0\n\t256\t253\t0.00747521\t0.0427513\t0.00938328\t252.48\t252.48\t252.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-111.90292806687674\t-7.7599585957237\t112.72014489243469\t11.342708032157889\t0\t0\t0\t0\n\t257\t258\t0.00282706\t0.0184683\t0.00637348\t188.97\t188.97\t188.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.602255078136587\t-8.58042594836694\t19.613380354701732\t7.920171734823686\t0\t0\t0\t0\n\t258\t272\t0.007864\t0.0492936\t0.0167299\t190.07\t190.07\t190.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.670497082623872\t-2.563588555299223\t-4.66883334262071\t0.645940089164177\t0\t0\t0\t0\n\t259\t258\t0.00148757\t0.00886864\t0.0686171\t197.62\t197.62\t197.62\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.69938048853346\t17.660270582980772\t32.719175036502115\t-25.4570743874169\t0\t0\t0\t0\n\t260\t110\t0.00555265\t0.0279208\t0.0170557\t190.3\t190.3\t190.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.195326380220191\t1.9520045886457715\t5.197038883682238\t-3.9121345260092872\t0\t0\t0\t0\n\t261\t260\t0.0117845\t0.048387\t0.0124691\t272.4\t272.4\t272.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-95.10586982991566\t2.6585647816220916\t96.04727044787042\t-0.21997712248946946\t0\t0\t0\t0\n\t262\t26\t0.00797486\t0.0413554\t0.0171391\t244.93999999999997\t244.93999999999997\t244.93999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-116.43316476871439\t-1.1231994308445898\t117.35243115284378\t3.85682118554179\t0\t0\t0\t0\n\t263\t262\t0.00618428\t0.0306474\t0.0903401\t222.96\t222.96\t222.96\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-61.25282280762177\t-3.723936900008446\t61.451411768714394\t-5.88527446915541\t0\t0\t0\t0\n\t264\t323\t0.00990689\t0.0580426\t0.0280558\t196.84\t196.84\t196.84\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.58151\t-13.057440000000001\t24.64485845425087\t10.176945524779834\t0\t0\t0\t0\n\t265\t61\t1.0e-7\t0.022\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.28032320681525\t-0.8290463042633546\t51.2803254549888\t1.3236444849766842\t0\t0\t0\t0\n\t265\t118\t0.00976468\t0.0452648\t0.0320573\t221.71000000000004\t221.71000000000004\t221.71000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.3475113940948\t10.48314059750058\t-91.62302146702417\t-10.831128800781286\t0\t0\t0\t0\n\t265\t120\t0.0113284\t0.0599862\t0.0119444\t237.22\t237.22\t237.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-73.25132518727953\t-18.697216493237224\t73.80222533992892\t20.192963218083197\t0\t0\t0\t0\n\t266\t74\t0.00944802\t0.0474177\t0.0209204\t259.64\t259.64\t259.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t81.21340399738467\t-11.673203202060556\t-80.66038648652257\t12.05633156440135\t0\t0\t0\t0\n\t266\t74\t0.00944802\t0.0474177\t0.0209204\t259.64\t259.64\t259.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t81.21340399738467\t-11.673203202060556\t-80.66038648652257\t12.05633156440135\t0\t0\t0\t0\n\t269\t109\t0.0130023\t0.0648244\t0.022019\t244.74\t244.74\t244.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t90.37553789416344\t-14.975775737927247\t-89.4469842005542\t17.031986960942415\t0\t0\t0\t0\n\t269\t197\t0.00808209\t0.0541968\t0.0230938\t233.48\t233.48\t233.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.14326697164208\t19.38654400493668\t-70.76391449702771\t-19.506920394461073\t0\t0\t0\t0\n\t269\t241\t0.0151243\t0.102255\t0.038663\t190.5\t190.5\t190.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-34.00812735089171\t-4.170773595317727\t34.158110608910086\t0.6319770105450105\t0\t0\t0\t0\n\t270\t304\t0.0111556\t0.0838027\t0.0209195\t234.42\t234.42\t234.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-93.42738473375685\t-2.9249164373530663\t94.26246544075138\t6.727685308324556\t0\t0\t0\t0\n\t271\t85\t0.0112375\t0.075637\t0.0227131\t207.06000000000003\t207.06000000000003\t207.06000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.446545573564237\t4.196918511063554\t-12.42789009961381\t-6.586397462343219\t0\t0\t0\t0\n\t279\t445\t0.00857919\t0.038751\t0.0197652\t252.98\t252.98\t252.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t134.03857741967803\t-46.39943654855475\t-132.49496633255197\t51.15787147866531\t0\t0\t0\t0\n\t282\t290\t0.000238243\t0.00100208\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t434.393340041594\t46.12359270075915\t-434.00057535897423\t-44.471575083592725\t0\t0\t0\t0\n\t283\t182\t0.00522151\t0.0291578\t0.0319451\t269.35\t269.35\t269.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t178.7745024697998\t9.871776639483794\t-177.36235399767932\t-5.74058892787804\t0\t0\t0\t0\n\t283\t182\t0.00522151\t0.0291578\t0.0319451\t269.35\t269.35\t269.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t178.7745024697998\t9.871776639483794\t-177.36235399767932\t-5.74058892787804\t0\t0\t0\t0\n\t283\t224\t0.00647754\t0.0329659\t0.0188678\t216.41\t216.41\t216.41\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.096972891294254\t22.497081166655043\t-30.017095866008802\t-24.3116990842246\t0\t0\t0\t0\n\t283\t346\t0.00496981\t0.033752\t0.0141005\t215.7\t215.7\t215.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.585414653567874\t-3.7055905227757147\t-34.53498346881268\t2.3755129568596525\t0\t0\t0\t0\n\t283\t359\t0.0112807\t0.0610502\t0.0246742\t189.35\t189.35\t189.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.107401995061814\t1.7590321270697842\t35.22553587286179\t-4.053631852331803\t0\t0\t0\t0\n\t290\t336\t0.000546967\t0.00661487\t0.319239\t1013.9099999999999\t1013.9099999999999\t1013.9099999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-130.89696965928593\t-24.6164776375697\t130.978324834081\t-11.293651817188616\t0\t0\t0\t0\n\t290\t397\t0.00156589\t0.0197034\t0.584176\t1362.72\t1362.72\t1362.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t564.8975450182602\t69.08805272116243\t-560.4260965408398\t-78.89487732839811\t0\t0\t0\t0\n\t291\t227\t0.0102001\t0.0550615\t0.0399772\t217.52000000000004\t217.52000000000004\t217.52000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.916412777514648\t-0.11460921123598704\t-16.89093297376496\t-4.394415109786289\t0\t0\t0\t0\n\t291\t293\t0.000277674\t0.00113775\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.8968412275837\t23.821262185727704\t-82.879113\t-23.748622\t0\t0\t0\t0\n\t291\t486\t0.00862536\t0.0467738\t0.0409467\t304.26\t304.26\t304.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-98.81632611693887\t-23.588679645767392\t99.57242563963564\t22.838153909372966\t0\t0\t0\t0\n\t295\t231\t0.00041405\t0.00459194\t0.176305\t1264.39\t1264.39\t1264.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t641.5650987175808\t117.43479854451802\t-639.9868197781426\t-119.57603028803318\t0\t0\t0\t0\n\t295\t389\t0.000842003\t0.0109231\t0.255562\t1124.85\t1124.85\t1124.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-134.1755360156608\t-39.75448862717016\t134.3154426441366\t12.78409225318686\t0\t0\t0\t0\n\t303\t305\t0.000216238\t0.00116227\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-104.34233925884533\t14.962240772151498\t104.36222612877577\t-14.855349696990515\t0\t0\t0\t0\n\t305\t454\t0.00147007\t0.0161904\t0.455797\t1120.02\t1120.02\t1120.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t180.6660712838732\t-5.14160067489728\t-180.2628443167119\t-45.2202931978553\t0\t0\t0\t0\n\t306\t236\t0.00909647\t0.0443105\t0.0204446\t213.49999999999997\t213.49999999999997\t213.49999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t67.30614044309534\t19.127081508413788\t-66.92410748607973\t-19.64254218121097\t0\t0\t0\t0\n\t307\t308\t0.000243783\t0.00101928\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.61144797951964\t16.91372276067011\t-46.6064943471339\t-16.893011150682653\t0\t0\t0\t0\n\t309\t429\t0.000524347\t0.00641311\t0.12507\t1443.34\t1443.34\t1443.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t464.1269747982463\t-6.275624828167624\t-463.1934832513256\t2.586236120891666\t0\t0\t0\t0\n\t309\t429\t0.000524347\t0.00641311\t0.12507\t1443.34\t1443.34\t1443.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t464.1269747982463\t-6.275624828167624\t-463.1934832513256\t2.586236120891666\t0\t0\t0\t0\n\t309\t435\t0.00057789\t0.00773113\t0.111558\t1749.0200000000002\t1749.0200000000002\t1749.0200000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t531.8852723764704\t11.345774906227515\t-530.53258296112\t-6.705690288235798\t0\t0\t0\t0\n\t314\t460\t0.00284337\t0.03353\t0.530692\t1090.95\t1090.95\t1090.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.013496775371725\t-72.01429269182654\t4.0536991329637555\t9.066179725593042\t0\t0\t0\t0\n\t315\t486\t0.000891366\t0.00620047\t0.00357338\t270.45\t270.45\t270.45\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.92719534360121\t12.149620713224408\t-78.88006126898257\t-12.252532605741488\t0\t0\t0\t0\n\t315\t488\t0.000846838\t0.00524732\t0.00176077\t273.93\t273.93\t273.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t150.86433647094307\t13.523813263499337\t-150.7033465049286\t-12.738437958802324\t0\t0\t0\t0\n\t322\t360\t0.00392073\t0.0457192\t0.876636\t1081.89\t1081.89\t1081.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.95564336413041\t-38.53112316000347\t-95.63012589921325\t-55.41575487905551\t0\t0\t0\t0\n\t330\t331\t0.000262545\t0.00107587\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.607093037805342\t-5.08870280658824\t24.608531147719553\t5.094595965124465\t0\t0\t0\t0\n\t332\t121\t0.00159428\t0.0205853\t0.327303\t1048.75\t1048.75\t1048.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.40826908233178\t40.605741828309775\t68.52003600334692\t-77.40386704304146\t0\t0\t0\t0\n\t332\t454\t0.00146382\t0.017945\t0.410634\t1077.53\t1077.53\t1077.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-205.2138936743598\t-51.46235697945281\t205.74576211823103\t9.201314474481105\t0\t0\t0\t0\n\t333\t123\t0.00408968\t0.0210445\t0.0525623\t275.7\t275.7\t275.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t154.0507963652601\t3.7949875848847974\t-153.2172411697427\t-5.5996939279318845\t0\t0\t0\t0\n\t333\t124\t0.00233389\t0.0131293\t0.00626889\t260.97\t260.97\t260.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t113.05915804200504\t10.863018473349948\t-112.80092534591584\t-10.139178498618982\t0\t0\t0\t0\n\t333\t124\t0.00233389\t0.0131293\t0.00626889\t260.97\t260.97\t260.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t113.05915804200504\t10.863018473349948\t-112.80092534591584\t-10.139178498618982\t0\t0\t0\t0\n\t336\t397\t0.00139177\t0.0169482\t0.23371\t1419.82\t1419.82\t1419.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t707.7850315432117\t112.10406392680044\t-701.5682570113123\t-62.85939221633142\t0\t0\t0\t0\n\t337\t359\t0.00748705\t0.0468268\t0.0433188\t243.37\t243.37\t243.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t135.6943874417518\t-13.822105086107644\t-134.53536521583302\t15.896962581306651\t0\t0\t0\t0\n\t342\t130\t0.0147359\t0.0812897\t0.0247527\t221.08000000000004\t221.08000000000004\t221.08000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.22940877526425\t-4.005634249161691\t-42.98062682953571\t2.637000867195319\t0\t0\t0\t0\n\t342\t294\t0.000364389\t0.00264717\t0.00871279\t268.04\t268.04\t268.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.53472428733699\t1.2844013221742758\t-61.52229510093602\t-2.1618799469324816\t0\t0\t0\t0\n\t342\t294\t0.000364389\t0.00264717\t0.00871279\t268.04\t268.04\t268.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.53472428733699\t1.2844013221742758\t-61.52229510093602\t-2.1618799469324816\t0\t0\t0\t0\n\t346\t182\t0.0060196\t0.0328492\t0.0116299\t210.46999999999997\t210.46999999999997\t210.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t123.46423235759912\t12.036932312064861\t-122.68198924274698\t-9.134251459877836\t0\t0\t0\t0\n\t347\t349\t0.000269385\t0.00117548\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.5703763328086\t-14.476629427137913\t-92.54923181855438\t14.56889497131201\t0\t0\t0\t0\n\t348\t277\t0.00302296\t0.0175156\t0.00468744\t191.83\t191.83\t191.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-136.64911570214701\t6.855360256434441\t137.12958347522147\t-4.625110885820813\t0\t0\t0\t0\n\t349\t397\t0.00142692\t0.0184016\t0.321924\t1161.07\t1161.07\t1161.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-194.72034942388248\t29.786631921680552\t195.23329242218568\t-58.99802474147576\t0\t0\t0\t0\n\t350\t332\t0.00153637\t0.019112\t0.448199\t1164.99\t1164.99\t1164.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t206.9679447907139\t0.6608263658425138\t-206.40752805035353\t-46.900512187521024\t0\t0\t0\t0\n\t350\t352\t0.000205522\t0.00104958\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.164109171427866\t5.0651170590258925\t-14.16372\t-5.0631296\t0\t0\t0\t0\n\t350\t429\t0.00176299\t0.024221\t0.504029\t1225.53\t1225.53\t1225.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-323.8959582462143\t-17.986319834956642\t325.44588407045114\t-21.220461177090247\t0\t0\t0\t0\n\t350\t435\t0.00161779\t0.0220227\t0.472836\t1231.82\t1231.82\t1231.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-304.77847554424187\t-14.237463085104194\t306.03870434931383\t-25.286955326758658\t0\t0\t0\t0\n\t351\t15\t0.00570042\t0.038097\t0.0166404\t297.73\t297.73\t297.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t183.06427847888637\t9.55007825645878\t-181.45011518615348\t-0.7176756313622179\t0\t0\t0\t0\n\t351\t331\t0.00799383\t0.0592914\t0.0117197\t265.07\t265.07\t265.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t113.20177308356425\t16.443694938129944\t-112.3193001712842\t-11.269682609300762\t0\t0\t0\t0\n\t351\t331\t0.00799383\t0.0592914\t0.0117197\t265.07\t265.07\t265.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t113.20177308356425\t16.443694938129944\t-112.3193001712842\t-11.269682609300762\t0\t0\t0\t0\n\t353\t355\t0.000218687\t0.00118004\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t104.6428606907527\t-1.2523968289636964\t-104.62163779240494\t1.3669160686468573\t0\t0\t0\t0\n\t355\t342\t0.00596794\t0.0411946\t0.0460902\t257.41\t257.41\t257.41\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.064791040405319\t18.91854783760964\t5.090644447412526\t-23.900090822430137\t0\t0\t0\t0\n\t355\t390\t0.000438285\t0.0025026\t0.0028364\t192.83\t192.83\t192.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t109.68642883281025\t-20.2854639062565\t-109.6381110444695\t20.24138483812955\t0\t0\t0\t0\n\t356\t467\t0.00171289\t0.00892976\t0.00401818\t191.82\t191.82\t191.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.534210767604677\t2.5754305075519413\t8.535377016024363\t-3.0458586474530818\t0\t0\t0\t0\n\t357\t480\t0.00280056\t0.0134351\t0.00332662\t291.7\t291.7\t291.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-149.05674812219118\t-24.333314683007927\t149.61610545350857\t26.63442403790087\t0\t0\t0\t0\n\t357\t480\t0.00280056\t0.0134351\t0.00332662\t291.7\t291.7\t291.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-149.05674812219118\t-24.333314683007927\t149.61610545350857\t26.63442403790087\t0\t0\t0\t0\n\t357\t480\t0.00280056\t0.0134351\t0.00332662\t291.7\t291.7\t291.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-149.05674812219118\t-24.333314683007927\t149.61610545350857\t26.63442403790087\t0\t0\t0\t0\n\t358\t268\t0.00785076\t0.0476886\t0.0169176\t233.04\t233.04\t233.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.3832733885013\t37.79173849787526\t-96.661316\t-35.385498\t0\t0\t0\t0\n\t358\t467\t0.00692768\t0.0315186\t0.0129906\t181.78\t181.78\t181.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.18525670695262\t2.9530920573600863\t-51.0325658534423\t-3.804778303071945\t0\t0\t0\t0\n\t359\t366\t0.0068981\t0.0402096\t0.0127396\t196.5\t196.5\t196.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t112.58384469074791\t-1.4190782667849438\t-111.84985640250235\t4.188363960637239\t0\t0\t0\t0\n\t359\t377\t0.012625\t0.0936918\t0.0239153\t228.99000000000004\t228.99000000000004\t228.99000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-102.76824513688057\t6.678886275635895\t103.89449218785165\t-1.192203081208207\t0\t0\t0\t0\n\t359\t473\t0.00222543\t0.0129046\t0.00606894\t247.89\t247.89\t247.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-179.70433699520777\t-9.091479706537257\t180.30904725370965\t11.87179061719121\t0\t0\t0\t0\n\t360\t54\t0.00100276\t0.0120556\t0.249915\t1072.37\t1072.37\t1072.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t228.23151641505802\t113.67720330578514\t-227.61249996922905\t-133.47571799997493\t0\t0\t0\t0\n\t361\t34\t0.00379348\t0.0202895\t0.0219664\t316.83\t316.83\t316.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t148.25041151756312\t45.459882443219016\t-147.41058562636644\t-43.33266694003487\t0\t0\t0\t0\n\t361\t34\t0.00379348\t0.0202895\t0.0219664\t316.83\t316.83\t316.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t148.25041151756312\t45.459882443219016\t-147.41058562636644\t-43.33266694003487\t0\t0\t0\t0\n\t370\t373\t0.000225361\t0.00114438\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t220.3489624866706\t1.0238754330104824\t-220.25537724288876\t-0.548650876480555\t0\t0\t0\t0\n\t373\t323\t0.000257772\t0.00169688\t0.00189708\t244.33\t244.33\t244.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.680113998982453\t-1.5557699915525303\t-18.6793394328507\t1.3392513893199003\t0\t0\t0\t0\n\t374\t376\t0.000205616\t0.00119869\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.867544236587193\t43.674763042020274\t-24.863248264756788\t-43.649718597667444\t0\t0\t0\t0\n\t376\t117\t0.00565957\t0.0367338\t0.0198822\t223.49\t223.49\t223.49\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-56.81838699743137\t30.005442479814704\t57.015293458399874\t-31.112861430699535\t0\t0\t0\t0\n\t377\t337\t0.00166037\t0.0118851\t0.00793188\t278.49\t278.49\t278.49\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t277.98276780374187\t16.800645137758828\t-276.91830550007467\t-10.135947604990788\t0\t0\t0\t0\n\t382\t383\t0.000298548\t0.00105538\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t79.3328318689234\t24.437042969111207\t-79.315526\t-24.37586597933658\t0\t0\t0\t0\n\t382\t385\t0.00189251\t0.0109271\t0.00841737\t224.14000000000001\t224.14000000000001\t224.14000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.434579076502985\t17.81433590593032\t28.4527908063558\t-18.708581549971782\t0\t0\t0\t0\n\t382\t488\t0.00459748\t0.0199241\t0.0423444\t255.31\t255.31\t255.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-139.7750785914709\t-4.428369800675225\t140.53080728472483\t2.639454312123423\t0\t0\t0\t0\n\t384\t385\t0.000259286\t0.00110193\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.534062970012585\t-14.012208206560196\t-24.53231729824533\t14.01962707258138\t0\t0\t0\t0\n\t385\t421\t0.00389512\t0.0241239\t0.00906982\t220.32\t220.32\t220.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.920473508110472\t-6.5757991959411095\t3.922175885522549\t5.509340113273982\t0\t0\t0\t0\n\t386\t388\t0.000221284\t0.00109415\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t137.23700905922686\t-51.67286537465527\t-137.19706668322752\t51.87036248563057\t0\t0\t0\t0\n\t387\t229\t0.0115492\t0.0573315\t0.0138829\t235.12\t235.12\t235.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t85.96436071101488\t7.150755836002712\t-85.24912080644572\t-5.2524528224008336\t0\t0\t0\t0\n\t388\t309\t0.000885474\t0.00873812\t0.148563\t1045.47\t1045.47\t1045.47\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.6591294348033\t-118.55072975465073\t-64.53866864254631\t101.89802776006123\t0\t0\t0\t0\n\t389\t414\t0.000913429\t0.0104943\t0.16381\t1144.19\t1144.19\t1144.19\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.70048320172931\t-9.00664541810214\t-76.65294327732823\t-8.952181022413157\t0\t0\t0\t0\n\t395\t397\t0.000264513\t0.0010891\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.84324394342487\t39.31232210805968\t-83.82278683372888\t-39.228092455199835\t0\t0\t0\t0\n\t397\t54\t0.001546\t0.019078\t0.340158\t1607.07\t1607.07\t1607.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t503.76670797172505\t53.725809683625805\t-500.15051821251956\t-46.182888056995594\t0\t0\t0\t0\n\t397\t479\t0.000739667\t0.00965056\t0.222224\t1676.94\t1676.94\t1676.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t595.0684309919702\t182.31865605777935\t-592.4504268673259\t-172.29358820421544\t0\t0\t0\t0\n\t398\t260\t0.00417165\t0.0304097\t0.0208194\t248.85000000000002\t248.85000000000002\t248.85000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t134.94946194416937\t24.06665501044992\t-134.28299913956522\t-21.638858806035906\t0\t0\t0\t0\n\t398\t423\t0.000966411\t0.0049338\t0.00267166\t194.66\t194.66\t194.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.3026102630342\t67.48846341973329\t-13.263682937723436\t-67.6040515454539\t0\t0\t0\t0\n\t399\t12\t0.00224359\t0.0129772\t0.00657691\t213.75000000000003\t213.75000000000003\t213.75000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.3510180696408\t0.27200427612341116\t-76.23597296653735\t-0.353169484710928\t0\t0\t0\t0\n\t399\t500\t0.00366597\t0.0159435\t0.00462133\t200.82\t200.82\t200.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.995331866889888\t0.2527742699860155\t23.012390740600903\t-0.7043545332783958\t0\t0\t0\t0\n\t400\t403\t0.00021407\t0.00105349\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.1082963622382\t-1.0397467462631762\t-61.10124482853493\t1.0744490410274263\t0\t0\t0\t0\n\t403\t390\t0.00390505\t0.016682\t0.00889956\t187.66\t187.66\t187.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.624415938454097\t19.991351612963985\t15.647294033874518\t-20.90008915323493\t0\t0\t0\t0\n\t403\t415\t0.0108099\t0.0598869\t0.0150022\t238.83999999999997\t238.83999999999997\t238.83999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.72566076698902\t-21.065800653991413\t-76.12539369809286\t22.683188667487375\t0\t0\t0\t0\n\t404\t396\t0.00812376\t0.0533399\t0.0183921\t259.18\t259.18\t259.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t192.99956321924608\t-3.4482688231863636\t-190.49836591399693\t17.663771118099348\t0\t0\t0\t0\n\t405\t190\t0.003084\t0.0385355\t0.635924\t1182.98\t1182.98\t1182.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-106.14238782330156\t2.603214542043236\t106.48770250591772\t-70.1725764844681\t0\t0\t0\t0\n\t406\t399\t0.00202341\t0.00976371\t0.00208054\t268.98\t268.98\t268.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.59028970422561\t-3.081638747505937\t-83.46607922104074\t3.4441712995133655\t0\t0\t0\t0\n\t406\t399\t0.00202341\t0.00976371\t0.00208054\t268.98\t268.98\t268.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.59028970422561\t-3.081638747505937\t-83.46607922104074\t3.4441712995133655\t0\t0\t0\t0\n\t406\t500\t0.00468402\t0.0252229\t0.00876131\t194.96\t194.96\t194.96\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.826539967687\t-1.376603135414678\t-17.81344751942342\t0.44912568776975464\t0\t0\t0\t0\n\t413\t168\t0.0101345\t0.0604995\t0.0233408\t160.34\t160.34\t160.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.4303129665537\t2.4931161208126236\t-10.419668058141045\t-5.171698873936275\t0\t0\t0\t0\n\t413\t272\t0.00891228\t0.053729\t0.0131931\t204.57\t204.57\t204.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.46968802425814\t16.067349724729333\t-43.30528866640925\t-16.613964054198156\t0\t0\t0\t0\n\t415\t21\t1.0e-7\t0.05\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.75861874198373\t7.085530605513705\t50.758621039197735\t-5.936923599600063\t0\t0\t0\t0\n\t422\t388\t0.00142425\t0.0173547\t0.26896\t1073.12\t1073.12\t1073.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-72.3933161659878\t-96.5649444003119\t72.53793724842423\t66.68036726902015\t0\t0\t0\t0\n\t429\t498\t0.00296972\t0.031295\t0.492416\t1280.79\t1280.79\t1280.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t430.8907732782333\t109.465325525196\t-425.84076991331443\t-113.25833377620373\t0\t0\t0\t0\n\t430\t81\t0.00192456\t0.0121334\t0.00727771\t300.0\t300.0\t300.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t150.14795408280165\t39.78710614683853\t-149.75661111194412\t-38.17911158832719\t0\t0\t0\t0\n\t430\t84\t0.00448199\t0.0263734\t0.0203741\t279.98\t279.98\t279.98\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t430\t84\t0.00448199\t0.0263734\t0.0203741\t279.98\t279.98\t279.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t211.54811868189574\t20.51556335284435\t-209.84227669575853\t-12.87059835692711\t0\t0\t0\t0\n\t435\t429\t0.000293616\t0.00373016\t0.0483406\t1120.52\t1120.52\t1120.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-303.89595368351655\t-21.00451590859455\t304.12225959847535\t18.05894524352118\t0\t0\t0\t0\n\t436\t83\t0.00278136\t0.0150291\t0.00518546\t226.03999999999996\t226.03999999999996\t226.03999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t75.70280614446183\t19.95781207643655\t-75.5578936630702\t-19.783381020907047\t0\t0\t0\t0\n\t436\t430\t0.00463186\t0.0213539\t0.0107223\t288.88\t288.88\t288.88\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.47359913313304\t-3.135097285202594\t87.77450974728141\t3.2533704367920997\t0\t0\t0\t0\n\t442\t445\t0.000221289\t0.00117614\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.9949724542128373\t-0.511596963945403\t-2.9949543364985955\t0.511693258686365\t0\t0\t0\t0\n\t445\t244\t0.00205911\t0.00975556\t0.0109951\t253.31\t253.31\t253.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t135.48992066905055\t-51.66956473735167\t-135.10708479431293\t52.24109443532849\t0\t0\t0\t0\n\t446\t360\t0.00041589\t0.00514463\t0.234184\t1189.37\t1189.37\t1189.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t472.55225311093085\t6.67509948916359\t-471.71610466016193\t-22.324225843258528\t0\t0\t0\t0\n\t453\t13\t0.00430787\t0.0243324\t0.00718999\t226.69000000000003\t226.69000000000003\t226.69000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t67.0437057556337\t4.721090606371726\t-66.87318707349516\t-4.5762957547712455\t0\t0\t0\t0\n\t460\t305\t0.00130852\t0.0176285\t0.230534\t1211.08\t1211.08\t1211.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t303.49905631862487\t-27.863628735283513\t-302.49994741264896\t13.461543471887797\t0\t0\t0\t0\n\t461\t7\t0.00348701\t0.0233525\t0.0297729\t311.15\t311.15\t311.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t121.41215518481788\t11.697271973317585\t-120.97972985944783\t-12.363105034531584\t0\t0\t0\t0\n\t465\t467\t0.00028339\t0.00117069\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.38888009291453\t0.07906589732632426\t-50.382813465507205\t-0.05400453297952603\t0\t0\t0\t0\n\t467\t188\t0.00703121\t0.0532559\t0.0407168\t187.56\t187.56\t187.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.88000230292513\t6.904641483504552\t-92.36332211088192\t-7.7768130870931484\t0\t0\t0\t0\n\t468\t121\t0.000955644\t0.0128413\t0.261586\t1089.73\t1089.73\t1089.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.31393866811447\t-74.2641341594575\t-25.279142918227553\t44.652531930644685\t0\t0\t0\t0\n\t469\t306\t0.00422112\t0.0229097\t0.0438245\t278.22\t278.22\t278.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t151.5163048299094\t-1.9934028554354861\t-150.7013408804496\t1.231752170627745\t0\t0\t0\t0\n\t472\t473\t0.000234911\t0.00106703\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.000001987396416\t24.942001576728984\t-48.99409747723903\t-24.915181676948244\t0\t0\t0\t0\n\t473\t377\t0.00773654\t0.0559391\t0.0348232\t236.79000000000002\t236.79000000000002\t236.79000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-131.3149497764706\t13.043391059757031\t132.439580952237\t-9.11138142971502\t0\t0\t0\t0\n\t474\t477\t0.000293541\t0.00115735\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.30269014821292\t-5.918876584936273\t-58.294252873712146\t5.952142396678354\t0\t0\t0\t0\n\t478\t7\t0.0213225\t0.0914343\t0.0278942\t258.33\t258.33\t258.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-70.28498365294003\t5.44843372349248\t71.19557185944784\t-4.832084965468415\t0\t0\t0\t0\n\t478\t242\t0.00771352\t0.0314984\t0.0101261\t293.25\t293.25\t293.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t89.80205554700218\t-0.6726371049193944\t-89.26969972835757\t1.669929044941124\t0\t0\t0\t0\n\t478\t480\t0.00906359\t0.052802\t0.0266087\t244.07000000000002\t244.07000000000002\t244.07000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t79.08293009540971\t-2.6005043862499355\t-78.59773299237793\t2.3334996133778283\t0\t0\t0\t0\n\t479\t54\t0.00104602\t0.014046\t0.350355\t1207.95\t1207.95\t1207.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t267.94347490126387\t-63.45696594117718\t-267.21822013140144\t35.75658046080339\t0\t0\t0\t0\n\t487\t242\t0.00955583\t0.0567222\t0.00974044\t205.85\t205.85\t205.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.141486309292934\t14.778518280826924\t6.163778855512411\t-15.779482930117458\t0\t0\t0\t0\n\t487\t441\t0.00861538\t0.0500581\t0.0135023\t212.46999999999997\t212.46999999999997\t212.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.64148730435356\t-8.415539935381073\t-18.611657793764323\t7.003923573100712\t0\t0\t0\t0\n\t488\t217\t0.00386786\t0.0223528\t0.0133963\t251.11000000000004\t251.11000000000004\t251.11000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t143.36133247953575\t4.560898725638565\t-142.69964213044582\t-2.340128408990371\t0\t0\t0\t0\n\t488\t486\t0.00065584\t0.00316221\t0.00147663\t240.64999999999998\t240.64999999999998\t240.64999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-94.59078732077735\t3.6482118104835926\t94.63963958827152\t-3.5903873802196182\t0\t0\t0\t0\n\t489\t89\t0.0042275\t0.0202284\t0.0108331\t267.29\t267.29\t267.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t79.47131397976989\t1.0760841896526208\t-79.23403444913066\t-1.1563624119621518\t0\t0\t0\t0\n\t489\t91\t0.0040245\t0.0220514\t0.00641127\t262.37\t262.37\t262.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-70.87330803597146\t-2.126080023806467\t71.05299110008694\t2.3867206938754\t0\t0\t0\t0\n\t490\t491\t0.000283352\t0.00110546\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t1.1732451504804496e-25\t-5.684341936373383e-12\t3.7662910577570994e-20\t0\t0\t0\t0\n\t492\t495\t0.000223082\t0.00118991\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t279.41899927590487\t24.138129320520342\t-279.26302590965395\t-23.306173948823762\t0\t0\t0\t0\n\t495\t234\t0.00300018\t0.0163325\t0.0100254\t240.29\t240.29\t240.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t103.26365919444504\t3.313322557341108\t-102.9784269752521\t-2.883002985967786\t0\t0\t0\t0\n\t496\t498\t0.000260461\t0.00102313\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.19403537121199\t13.251996298072946\t-61.184839751208045\t-13.215874519005549\t0\t0\t0\t0\n\t497\t96\t0.00550502\t0.0392586\t0.00859406\t214.92\t214.92\t214.92\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.47324505396921\t25.388681685409193\t-26.409218442121464\t-25.93552543547774\t0\t0\t0\t0\n\t497\t158\t0.00972333\t0.0560053\t0.0120326\t264.27\t264.27\t264.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t93.2519111450326\t24.99368861855801\t-92.48035358463585\t-21.94171926200121\t0\t0\t0\t0\n\t498\t360\t0.00101516\t0.0127879\t0.280018\t1247.99\t1247.99\t1247.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t162.69481620172718\t-16.6827278692256\t-162.45268528289614\t-11.307511800252438\t0\t0\t0\t0\n\t498\t446\t0.00106712\t0.0139619\t0.222125\t1135.38\t1135.38\t1135.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.903906161888305\t-20.421523772661246\t24.910499742709774\t-4.175263459052598\t0\t0\t0\t0\n\t499\t500\t0.000251066\t0.001098\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.199002971700079\t-0.2549675354208338\t-5.198943221177483\t0.2552288455086412\t0\t0\t0\t0\n\t21\t20\t0.000536254\t0.0293108\t0.0\t390.5\t390.5\t390.5\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-157.1061424748757\t-26.160023903197942\t157.2288030714462\t32.86445914090066\t0\t0\t0\t0\n\t26\t25\t0.000505881\t0.0243569\t0.0\t506.92\t506.92\t506.92\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-146.45775950956437\t-21.096864974886646\t146.55618403861018\t25.835758927248424\t0\t0\t0\t0\n\t42\t41\t0.000541271\t0.0336934\t0.0\t461.08000000000004\t461.08000000000004\t461.08000000000004\t1.1\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-169.67475586362644\t-90.80436913520339\t169.88434525019233\t103.85102974942193\t0\t0\t0\t0\n\t42\t41\t0.000541271\t0.0336934\t0.0\t461.08000000000004\t461.08000000000004\t461.08000000000004\t1.1\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-169.67475586362644\t-90.80436913520339\t169.88434525019233\t103.85102974942193\t0\t0\t0\t0\n\t42\t41\t0.000541271\t0.0336934\t0.0\t461.08000000000004\t461.08000000000004\t461.08000000000004\t1.1\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-169.67475586362644\t-90.80436913520339\t169.88434525019233\t103.85102974942193\t0\t0\t0\t0\n\t53\t52\t0.000502968\t0.0277845\t0.0\t628.27\t628.27\t628.27\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-276.2012313401235\t15.271745118140984\t276.5612119426071\t4.613975344597225\t0\t0\t0\t0\n\t53\t52\t0.000502968\t0.0277845\t0.0\t628.27\t628.27\t628.27\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-276.2012313401235\t15.271745118140984\t276.5612119426071\t4.613975344597225\t0\t0\t0\t0\n\t53\t52\t0.000502968\t0.0277845\t0.0\t628.27\t628.27\t628.27\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-276.2012313401235\t15.271745118140984\t276.5612119426071\t4.613975344597225\t0\t0\t0\t0\n\t91\t90\t0.000438011\t0.0296883\t0.0\t509.5899999999999\t509.5899999999999\t509.5899999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-146.5824987276077\t-4.071469079125613\t146.66566834892058\t9.708689761760446\t0\t0\t0\t0\n\t91\t90\t0.000438011\t0.0296883\t0.0\t509.5899999999999\t509.5899999999999\t509.5899999999999\t1.0\t0.0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t91\t90\t0.000438011\t0.0296883\t0.0\t509.5899999999999\t509.5899999999999\t509.5899999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-146.5824987276077\t-4.071469079125613\t146.66566834892058\t9.708689761760446\t0\t0\t0\t0\n\t98\t97\t0.000525414\t0.0325224\t0.0\t362.58\t362.58\t362.58\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-164.00011194246923\t-55.36934109115773\t164.14343371915484\t64.24076086695477\t0\t0\t0\t0\n\t107\t106\t0.000611845\t0.0360405\t0.0\t478.65000000000003\t478.65000000000003\t478.65000000000003\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-121.53999773526176\t-18.76818249883088\t121.62635741256219\t23.855166865370325\t0\t0\t0\t0\n\t107\t106\t0.000611845\t0.0360405\t0.0\t478.65000000000003\t478.65000000000003\t478.65000000000003\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-121.53999773526176\t-18.76818249883088\t121.62635741256219\t23.855166865370325\t0\t0\t0\t0\n\t107\t106\t0.000611845\t0.0360405\t0.0\t478.65000000000003\t478.65000000000003\t478.65000000000003\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-121.53999773526176\t-18.76818249883088\t121.62635741256219\t23.855166865370325\t0\t0\t0\t0\n\t120\t119\t0.000693805\t0.0308972\t0.0\t409.0\t409.0\t409.0\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-193.0562636359958\t-61.14086318903574\t193.31243077608158\t72.54874776850306\t0\t0\t0\t0\n\t136\t135\t0.000343226\t0.0245211\t0.0\t439.36\t439.36\t439.36\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-140.1535614739875\t-20.111301663822818\t140.2147726767807\t24.484414495640582\t0\t0\t0\t0\n\t136\t135\t0.000343226\t0.0245211\t0.0\t439.36\t439.36\t439.36\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-140.1535614739875\t-20.111301663822818\t140.2147726767807\t24.484414495640582\t0\t0\t0\t0\n\t152\t151\t0.000448214\t0.0240375\t0.0\t555.68\t555.68\t555.68\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-196.11867392908812\t-74.81227417785713\t196.29381918887242\t84.20522973494367\t0\t0\t0\t0\n\t152\t151\t0.000448214\t0.0240375\t0.0\t555.68\t555.68\t555.68\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-196.11867392908812\t-74.81227417785713\t196.29381918887242\t84.20522973494367\t0\t0\t0\t0\n\t152\t151\t0.000448214\t0.0240375\t0.0\t555.68\t555.68\t555.68\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-196.11867392908812\t-74.81227417785713\t196.29381918887242\t84.20522973494367\t0\t0\t0\t0\n\t191\t190\t0.000547832\t0.0347294\t0.0\t491.96\t491.96\t491.96\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-66.31192508898039\t-49.34328462284552\t66.34646070681667\t51.532644291653554\t0\t0\t0\t0\n\t191\t190\t0.000547832\t0.0347294\t0.0\t491.96\t491.96\t491.96\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-66.31192508898039\t-49.34328462284552\t66.34646070681667\t51.532644291653554\t0\t0\t0\t0\n\t191\t190\t0.000547832\t0.0347294\t0.0\t491.96\t491.96\t491.96\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-66.31192508898039\t-49.34328462284552\t66.34646070681667\t51.532644291653554\t0\t0\t0\t0\n\t232\t231\t0.000468765\t0.0188084\t0.0\t651.35\t651.35\t651.35\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-282.4148823410586\t-126.5969397050632\t282.84142532167715\t143.7112528399289\t0\t0\t0\t0\n\t253\t252\t0.000428145\t0.023393\t0.0\t496.41\t496.41\t496.41\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-156.98128539778043\t-38.228941714487284\t157.08739214846767\t44.0264057017508\t0\t0\t0\t0\n\t253\t252\t0.000428145\t0.023393\t0.0\t496.41\t496.41\t496.41\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-156.98128539778043\t-38.228941714487284\t157.08739214846767\t44.0264057017508\t0\t0\t0\t0\n\t253\t252\t0.000428145\t0.023393\t0.0\t496.41\t496.41\t496.41\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-156.98128539778043\t-38.228941714487284\t157.08739214846767\t44.0264057017508\t0\t0\t0\t0\n\t273\t275\t0.000202221\t0.0140924\t0.0\t1154.66\t1154.66\t1154.66\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.732631929806292e-21\t2.8421709427235966e-12\t1.0870459218041844e-26\t7.480374078381537e-28\t0\t0\t0\t0\n\t273\t276\t0.000217879\t0.0120592\t0.0\t1154.66\t1154.66\t1154.66\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-886.5616302578347\t0.49388493089335067\t888.2000088773992\t90.18734386605404\t0\t0\t0\t0\n\t274\t273\t0.000420564\t0.0262256\t0.0\t620.34\t620.34\t620.34\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-204.86594373671002\t6.781344713857094\t205.01937165447387\t2.786138951191639\t0\t0\t0\t0\n\t278\t280\t0.000479866\t0.0306603\t0.0\t321.49\t321.49\t321.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-158.58576221083462\t23.515680845418007\t158.70000158111375\t-16.21653199017693\t0\t0\t0\t0\n\t278\t281\t0.00031103\t0.0219887\t0.0\t319.26\t319.26\t319.26\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.440891795413586e-14\t-7.105427383791992e-13\t8.723317206191524e-27\t4.7718783743989724e-30\t0\t0\t0\t0\n\t279\t278\t0.000366522\t0.019924\t0.0\t522.19\t522.19\t522.19\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-151.03934676281222\t19.410008020256214\t151.11574013776715\t-15.257292487213048\t0\t0\t0\t0\n\t279\t278\t0.000366522\t0.019924\t0.0\t522.19\t522.19\t522.19\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-151.03934676281222\t19.410008020256214\t151.11574013776715\t-15.257292487213048\t0\t0\t0\t0\n\t279\t278\t0.000366522\t0.019924\t0.0\t522.19\t522.19\t522.19\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-151.03934676281222\t19.410008020256214\t151.11574013776715\t-15.257292487213048\t0\t0\t0\t0\n\t282\t284\t0.000373065\t0.0260709\t0.0\t379.67\t379.67\t379.67\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.17595259353817\t-30.964299177746433\t217.333002165281\t41.939393812591234\t0\t0\t0\t0\n\t282\t285\t0.000428104\t0.0310478\t0.0\t376.33\t376.33\t376.33\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.15368174002157\t-26.98901749606068\t217.33300216574872\t39.994045979540985\t0\t0\t0\t0\n\t282\t286\t0.000520688\t0.0282001\t0.0\t370.2\t370.2\t370.2\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.11604879393943\t-22.197863069875552\t217.33300216471193\t33.947906764220704\t0\t0\t0\t0\n\t282\t287\t0.000483108\t0.0327549\t0.0\t368.66\t368.66\t368.66\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.110222568383483e-14\t-7.105427357511153e-13\t-5.839227489156552e-28\t-1.0432076812370541e-29\t0\t0\t0\t0\n\t282\t288\t0.000526109\t0.0331453\t0.0\t367.71\t367.71\t367.71\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.1102230519336608e-14\t7.105427357430335e-13\t-2.6444118962651722e-27\t6.65642122446118e-30\t0\t0\t0\t0\n\t282\t289\t0.000347274\t0.0252107\t0.0\t367.33\t367.33\t367.33\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.18634811137937\t-33.260671408586816\t217.33300216556844\t43.90716773121097\t0\t0\t0\t0\n\t283\t282\t0.000525978\t0.0318151\t0.0\t471.3\t471.3\t471.3\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-144.64873949646665\t-16.532437449972235\t144.74623039909486\t22.42941948383678\t0\t0\t0\t0\n\t283\t282\t0.000525978\t0.0318151\t0.0\t471.3\t471.3\t471.3\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-144.64873949646665\t-16.532437449972235\t144.74623039909486\t22.42941948383678\t0\t0\t0\t0\n\t283\t282\t0.000525978\t0.0318151\t0.0\t471.3\t471.3\t471.3\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-144.64873949646665\t-16.532437449972235\t144.74623039909486\t22.42941948383678\t0\t0\t0\t0\n\t291\t292\t0.35543\t11.2968\t0.0\t1.3\t1.3\t1.3\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.9969278881594856\t-0.11797332872432034\t1.0000019800020588\t0.2156786454594889\t0\t0\t0\t0\n\t295\t297\t0.000379185\t0.0247737\t0.0\t334.88\t334.88\t334.88\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.35687478121102\t-45.19913315534222\t178.46700177770117\t52.39417824665139\t0\t0\t0\t0\n\t295\t298\t0.000716326\t0.0379339\t0.0\t334.69\t334.69\t334.69\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.2681824614937\t-23.950655490358127\t178.46700177881087\t34.47937021127861\t0\t0\t0\t0\n\t295\t299\t0.000304059\t0.0206591\t0.0\t334.28\t334.28\t334.28\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.110222909538687e-14\t-2.131628201993612e-12\t-6.952151893746875e-27\t-7.736289101045462e-30\t0\t0\t0\t0\n\t295\t300\t0.00155879\t0.0573822\t0.0\t332.41\t332.41\t332.41\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.04147598200439\t-11.034508814022576\t178.46700177774918\t26.698970554595768\t0\t0\t0\t0\n\t295\t301\t0.000556456\t0.0323544\t0.0\t331.98\t331.98\t331.98\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.1102228719326487e-14\t-1.421085474135322e-12\t3.4028967761167455e-27\t1.436989164295992e-29\t0\t0\t0\t0\n\t295\t302\t0.000745624\t0.044177\t0.0\t323.04\t323.04\t323.04\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.26035062743338\t-23.01160669643497\t178.4670017775403\t35.25534866057979\t0\t0\t0\t0\n\t296\t295\t0.000193487\t0.0143159\t0.0\t544.49\t544.49\t544.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-181.17376776714028\t-4.923950381500072\t181.23053339632557\t9.123979690210648\t0\t0\t0\t0\n\t296\t295\t0.000193487\t0.0143159\t0.0\t544.49\t544.49\t544.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-181.17376776714028\t-4.923950381500072\t181.23053339632557\t9.123979690210648\t0\t0\t0\t0\n\t296\t295\t0.000193487\t0.0143159\t0.0\t544.49\t544.49\t544.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-181.17376776714028\t-4.923950381500072\t181.23053339632557\t9.123979690210648\t0\t0\t0\t0\n\t304\t303\t0.000325823\t0.0169846\t0.0\t458.34000000000003\t458.34000000000003\t458.34000000000003\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-239.1841858071262\t-28.632774688960446\t239.34234123854048\t36.87714890563486\t0\t0\t0\t0\n\t309\t311\t7.42139e-5\t0.00565391\t0.0\t1514.07\t1514.07\t1514.07\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.881784313117356e-14\t1.668219933488978e-23\t1.435782234327514e-26\t-4.410281413811784e-28\t0\t0\t0\t0\n\t309\t312\t7.42648e-5\t0.00477232\t0.0\t1514.07\t1514.07\t1514.07\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1163.7404797110012\t-122.32141905696959\t1164.6670116418456\t181.8611588018571\t0\t0\t0\t0\n\t309\t313\t0.000116301\t0.00893914\t0.0\t1514.07\t1514.07\t1514.07\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1163.226679490023\t-78.17861513299283\t1164.6670116418409\t188.88558026314118\t0\t0\t0\t0\n\t310\t309\t0.000378438\t0.0230997\t0.0\t510.80000000000007\t510.80000000000007\t510.80000000000007\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-143.4684572095693\t-6.313931600519929\t143.5332207676996\t10.267072574052156\t0\t0\t0\t0\n\t310\t309\t0.000378438\t0.0230997\t0.0\t510.80000000000007\t510.80000000000007\t510.80000000000007\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-143.4684572095693\t-6.313931600519929\t143.5332207676996\t10.267072574052156\t0\t0\t0\t0\n\t310\t309\t0.000378438\t0.0230997\t0.0\t510.80000000000007\t510.80000000000007\t510.80000000000007\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-143.4684572095693\t-6.313931600519929\t143.5332207676996\t10.267072574052156\t0\t0\t0\t0\n\t314\t316\t0.000895022\t0.0359994\t0.0\t464.18\t464.18\t464.18\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-331.7812950366766\t-14.775356349901347\t332.61700331384935\t48.38905138002632\t0\t0\t0\t0\n\t314\t317\t0.000445532\t0.0275654\t0.0\t458.13999999999993\t458.13999999999993\t458.13999999999993\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.3811622285082493e-20\t4.1786845673770843e-22\t3.764069078412879e-27\t-1.9721399110186603e-29\t0\t0\t0\t0\n\t314\t318\t0.000625542\t0.0256149\t0.0\t455.99\t455.99\t455.99\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-332.0308326853008\t-21.122213521459624\t332.61700330800113\t45.12492138664953\t0\t0\t0\t0\n\t314\t319\t0.000342057\t0.0201242\t0.0\t454.62\t454.62\t454.62\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-332.2929559608114\t-38.56629204914835\t332.6170033123435\t57.63093247954822\t0\t0\t0\t0\n\t314\t320\t0.000536642\t0.0307448\t0.0\t448.94999999999993\t448.94999999999993\t448.94999999999993\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.930336706293075e-20\t1.2411391944628191e-23\t7.904427367659668e-27\t9.466879371148118e-30\t0\t0\t0\t0\n\t314\t321\t0.000523068\t0.0259737\t0.0\t448.80000000000007\t448.80000000000007\t448.80000000000007\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.220448962237506e-14\t8.435830818109261e-22\t5.404205385554704e-27\t-1.5763623925318994e-30\t0\t0\t0\t0\n\t315\t314\t0.00074037\t0.0388174\t0.0\t542.1\t542.1\t542.1\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.388870495059\t-14.794287520327543\t178.59285214981912\t25.488990824734298\t0\t0\t0\t0\n\t315\t314\t0.00074037\t0.0388174\t0.0\t542.1\t542.1\t542.1\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.388870495059\t-14.794287520327543\t178.59285214981912\t25.488990824734298\t0\t0\t0\t0\n\t315\t314\t0.00074037\t0.0388174\t0.0\t542.1\t542.1\t542.1\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.388870495059\t-14.794287520327543\t178.59285214981912\t25.488990824734298\t0\t0\t0\t0\n\t322\t324\t0.000631398\t0.0400234\t0.0\t298.76\t298.76\t298.76\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.1102229591789879e-14\t6.71725552645731e-22\t-2.8177161338860567e-28\t-7.08796823239857e-31\t0\t0\t0\t0\n\t322\t325\t0.000759541\t0.0412573\t0.0\t297.35\t297.35\t297.35\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.9021480452923\t-9.382487647895555\t120.00000119424878\t14.697746103254424\t0\t0\t0\t0\n\t322\t326\t0.000829004\t0.0525703\t0.0\t295.53\t295.53\t295.53\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.89331882700296\t-8.597591699608232\t120.00000119426572\t15.362726791493603\t0\t0\t0\t0\n\t322\t327\t0.000777304\t0.0484577\t0.0\t277.01\t277.01\t277.01\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.551116197002531e-15\t3.552713685499429e-13\t3.979328325503297e-28\t-1.4773084765571211e-30\t0\t0\t0\t0\n\t322\t328\t0.00056804\t0.03834\t0.0\t275.26\t275.26\t275.26\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.92643974823389\t-12.540445646427617\t120.0000011944594\t17.50549361538217\t0\t0\t0\t0\n\t322\t329\t0.000614253\t0.0425834\t0.0\t265.86\t265.86\t265.86\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.92058726770169\t-11.59811447645117\t120.00000119353638\t17.103525063602774\t0\t0\t0\t0\n\t323\t322\t0.000841043\t0.0390368\t0.0\t346.56\t346.56\t346.56\t1.025\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-12.068189221400164\t-13.586777714099735\t12.070687197550184\t13.702720650873218\t0\t0\t0\t0\n\t332\t334\t0.00167281\t0.0957987\t0.0\t170.24\t170.24\t170.24\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-68.93031253927649\t-12.73631271086559\t69.0000009865588\t16.727239746611136\t0\t0\t0\t0\n\t332\t335\t0.00134301\t0.0787655\t0.0\t154.25\t154.25\t154.25\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.946617348912987e-22\t-9.525850417951067e-24\t7.298866580152343e-28\t-1.1008932655757184e-26\t0\t0\t0\t0\n\t333\t332\t0.000483225\t0.0284723\t0.0\t547.14\t547.14\t547.14\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-182.84722194478692\t-15.281467519362977\t182.9866677821072\t23.497813349843216\t0\t0\t0\t0\n\t333\t332\t0.000483225\t0.0284723\t0.0\t547.14\t547.14\t547.14\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-182.84722194478692\t-15.281467519362977\t182.9866677821072\t23.497813349843216\t0\t0\t0\t0\n\t333\t332\t0.000483225\t0.0284723\t0.0\t547.14\t547.14\t547.14\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-182.84722194478692\t-15.281467519362977\t182.9866677821072\t23.497813349843216\t0\t0\t0\t0\n\t336\t338\t0.0006169\t0.0300775\t0.0\t406.97999999999996\t406.97999999999996\t406.97999999999996\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-234.553986047209\t-22.248900980860594\t234.8500023410868\t36.681434745018464\t0\t0\t0\t0\n\t336\t339\t0.000375045\t0.0281773\t0.0\t403.31\t403.31\t403.31\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-234.6671381166443\t-36.56075392800025\t234.85000234070466\t50.29942555571276\t0\t0\t0\t0\n\t336\t340\t0.000425368\t0.0313458\t0.0\t402.97999999999996\t402.97999999999996\t402.97999999999996\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.9203726165251801e-22\t-6.836563212385477e-24\t-8.901919144303764e-28\t-4.453677203466014e-31\t0\t0\t0\t0\n\t336\t341\t0.000585813\t0.0398156\t0.0\t398.26\t398.26\t398.26\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-234.5685958758045\t-23.42662223572377\t234.85000234127605\t42.55280630236048\t0\t0\t0\t0\n\t337\t336\t0.00045459\t0.0246348\t0.0\t318.58\t318.58\t318.58\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t135.04658045832286\t22.52706799109843\t-134.97363633763499\t-18.5741349650272\t0\t0\t0\t0\n\t342\t343\t0.00256944\t0.0579654\t0.0\t233.13000000000002\t233.13000000000002\t233.13000000000002\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.259699373499815e-22\t3.0636695383449914e-24\t1.2338740392531917e-27\t1.2663224479738568e-30\t0\t0\t0\t0\n\t342\t344\t0.00212206\t0.0674639\t0.0\t233.13000000000002\t233.13000000000002\t233.13000000000002\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.71299199735077\t22.86281202724328\t179.3330017261518\t-3.1516472426186084\t0\t0\t0\t0\n\t342\t345\t0.00208414\t0.0517834\t0.0\t233.13000000000002\t233.13000000000002\t233.13000000000002\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.393408264750672e-22\t-1.232335402274917e-23\t-4.184505062515612e-28\t-1.496788195414176e-30\t0\t0\t0\t0\n\t348\t347\t0.000367495\t0.0216598\t0.0\t367.28\t367.28\t367.28\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-57.40882239913767\t-53.84781269125797\t57.429625647530315\t55.07393603860962\t0\t0\t0\t0\n\t351\t350\t0.000655327\t0.0282606\t0.0\t497.16\t497.16\t497.16\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-145.33058642157616\t-7.478828208533897\t145.44746027279675\t12.518945828905508\t0\t0\t0\t0\n\t351\t350\t0.000655327\t0.0282606\t0.0\t497.16\t497.16\t497.16\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-145.33058642157616\t-7.478828208533897\t145.44746027279675\t12.518945828905508\t0\t0\t0\t0\n\t351\t350\t0.000655327\t0.0282606\t0.0\t497.16\t497.16\t497.16\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-145.33058642157616\t-7.478828208533897\t145.44746027279675\t12.518945828905508\t0\t0\t0\t0\n\t353\t354\t0.0037841\t0.092798\t0.0\t143.0\t143.0\t143.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-109.59719219075272\t1.0155153889636963\t110.00000109455593\t8.862622254103481\t0\t0\t0\t0\n\t360\t362\t0.000156351\t0.0072342\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-102.95595537062712\t-99.36767766973344\t102.9848670310981\t100.70539047092595\t0\t0\t0\t0\n\t360\t363\t0.000259699\t0.0141725\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-78.16827135832982\t-59.8285521677679\t78.19099901714618\t61.06886400791475\t0\t0\t0\t0\n\t360\t364\t0.000272146\t0.0198633\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.284060908315086e-23\t-2.2294295642021972e-23\t-1.1234170941530117e-29\t-5.967115051239092e-30\t0\t0\t0\t0\n\t360\t365\t0.000447041\t0.0178606\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-285.7783555893264\t-34.82356739295437\t286.11299714325867\t48.19347963402715\t0\t0\t0\t0\n\t361\t360\t0.000300251\t0.0204296\t0.0\t587.59\t587.59\t587.59\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-252.8264064395822\t-29.6640658138893\t253.00472987300995\t41.797502223944086\t0\t0\t0\t0\n\t361\t360\t0.000300251\t0.0204296\t0.0\t587.59\t587.59\t587.59\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-252.8264064395822\t-29.6640658138893\t253.00472987300995\t41.797502223944086\t0\t0\t0\t0\n\t361\t360\t0.000300251\t0.0204296\t0.0\t587.59\t587.59\t587.59\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-252.8264064395822\t-29.6640658138893\t253.00472987300995\t41.797502223944086\t0\t0\t0\t0\n\t366\t367\t0.00973151\t0.278789\t0.0\t26.649999999999995\t26.649999999999995\t26.649999999999995\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-20.463735585905486\t-4.498938655484344\t20.50000098797683\t5.537872508305609\t0\t0\t0\t0\n\t366\t368\t0.0062091\t0.220695\t0.0\t53.29999999999999\t53.29999999999999\t53.29999999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-20.47585254631517\t-6.236978356673148\t20.50000098803041\t7.095305705941913\t0\t0\t0\t0\n\t366\t369\t0.0199066\t0.670544\t0.0\t26.649999999999995\t26.649999999999995\t26.649999999999995\t1.0625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.938892701909908e-16\t4.440892081750304e-14\t-2.137312464465112e-29\t-6.192704165549002e-30\t0\t0\t0\t0\n\t370\t371\t0.00121619\t0.0353293\t0.0\t369.46\t369.46\t369.46\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-103.67420666170742\t-2.9008334300184497\t103.78609374747192\t6.151059479484488\t0\t0\t0\t0\n\t370\t372\t0.00136545\t0.0376173\t0.0\t369.46\t369.46\t369.46\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-133.68919982496314\t-2.5862269029920326\t133.89799870467186\t8.338506442826265\t0\t0\t0\t0\n\t374\t375\t0.00778775\t0.261743\t0.0\t38.67\t38.67\t38.67\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-24.958757368587197\t4.16118153033887\t25.00000099462057\t-2.7750006168718517\t0\t0\t0\t0\n\t377\t378\t0.000973146\t0.0271225\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-231.31107810786787\t-9.191640112014596\t231.7750022003638\t22.12164362507389\t0\t0\t0\t0\n\t377\t379\t0.0023813\t0.0522033\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-201.7337613975188\t-3.77326301710207\t202.59617187834215\t22.679185434926165\t0\t0\t0\t0\n\t377\t380\t0.00140456\t0.0427291\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-231.10713706870106\t-6.379633403428501\t231.77500202641065\t26.697219383712273\t0\t0\t0\t0\n\t377\t381\t0.0012163\t0.0355031\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-231.19606362026963\t-7.361423792040736\t231.77500219130556\t24.260308920170175\t0\t0\t0\t0\n\t387\t386\t0.00033322\t0.022031\t0.0\t389.55\t389.55\t389.55\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-199.3122558863175\t-32.452349097698644\t199.4279958887925\t40.10455483122782\t0\t0\t0\t0\n\t389\t391\t0.00028731\t0.0204018\t0.0\t318.16\t318.16\t318.16\t1.075\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-141.440984950101\t-9.29646075913171\t141.5000014092214\t13.48720245166603\t0\t0\t0\t0\n\t389\t392\t0.000625859\t0.0329065\t0.0\t314.04\t314.04\t314.04\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.220446062500621e-14\t3.5527136394562387e-13\t-5.149579271580874e-27\t5.38988168940578e-31\t0\t0\t0\t0\n\t389\t393\t0.000638056\t0.0360591\t0.0\t313.73\t313.73\t313.73\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.1102229034501296e-14\t2.743287463733225e-23\t-2.0746318754733818e-27\t-5.74877323249481e-31\t0\t0\t0\t0\n\t389\t394\t0.000617364\t0.0389483\t0.0\t309.38\t309.38\t309.38\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.110223012541078e-14\t3.5527136652061536e-13\t-7.004674479408792e-27\t2.306741651009468e-31\t0\t0\t0\t0\n\t390\t389\t0.000382867\t0.0282289\t0.0\t311.38\t311.38\t311.38\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t69.59144001059498\t-4.30252918489462\t-69.57494089576497\t5.5190139240462806\t0\t0\t0\t0\n\t396\t395\t0.000250247\t0.0162734\t0.0\t338.87\t338.87\t338.87\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t24.84681832041925\t31.33565050641111\t-24.843241962560025\t-31.103082275879366\t0\t0\t0\t0\n\t400\t401\t0.00320427\t0.0964919\t0.0\t81.63\t81.63\t81.63\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.368741390397245e-23\t-5.73103503338539e-24\t-1.2330826183478327e-27\t5.9598270624946305e-31\t0\t0\t0\t0\n\t400\t402\t0.00430186\t0.140434\t0.0\t79.62\t79.62\t79.62\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-61.1082963622382\t1.0397467462631762\t61.250000995175036\t3.5861937589725987\t0\t0\t0\t0\n\t405\t407\t0.00041892\t0.0308071\t0.0\t265.3\t265.3\t265.3\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.95564469685202\t14.584350517927403\t109.0000010845365\t-11.32241107594451\t0\t0\t0\t0\n\t405\t408\t0.00083897\t0.0423468\t0.0\t262.28\t262.28\t262.28\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.91241102441988\t7.288460192434696\t109.0000010844848\t-2.8673739133577842\t0\t0\t0\t0\n\t405\t409\t0.000971538\t0.0535648\t0.0\t256.22\t256.22\t256.22\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.8987108966765\t6.295530846231447\t109.00000108466632\t-0.7109951290125217\t0\t0\t0\t0\n\t405\t410\t0.000860625\t0.0516558\t0.0\t250.09\t250.09\t250.09\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.91017375013851\t7.1053646065594815\t109.00000108455683\t-1.7138144874662968\t0\t0\t0\t0\n\t405\t411\t0.000997296\t0.0638117\t0.0\t224.22\t224.22\t224.22\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.89604812508273\t6.133233754053785\t109.00000108479466\t0.5181667120576575\t0\t0\t0\t0\n\t405\t412\t0.000796356\t0.0544798\t0.0\t215.78\t215.78\t215.78\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.91681265006376\t7.677854668245493\t109.00000108341872\t-1.9868204932147926\t0\t0\t0\t0\n\t406\t405\t0.000607729\t0.0348525\t0.0\t459.57\t459.57\t459.57\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-111.75747430905942\t1.5829738530525668\t111.82408862529294\t2.2372740806965856\t0\t0\t0\t0\n\t406\t405\t0.000607729\t0.0348525\t0.0\t459.57\t459.57\t459.57\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-111.75747430905942\t1.5829738530525668\t111.82408862529294\t2.2372740806965856\t0\t0\t0\t0\n\t406\t405\t0.000607729\t0.0348525\t0.0\t459.57\t459.57\t459.57\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-111.75747430905942\t1.5829738530525668\t111.82408862529294\t2.2372740806965856\t0\t0\t0\t0\n\t414\t416\t0.000328892\t0.0205281\t0.0\t489.82\t489.82\t489.82\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.2204458733853352e-14\t7.105427331370845e-13\t1.4198489047766481e-27\t-2.38725177762256e-31\t0\t0\t0\t0\n\t414\t417\t0.000187472\t0.0121387\t0.0\t489.7699999999999\t489.7699999999999\t489.7699999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-138.92772362376522\t-44.698355002667704\t138.96309176870227\t46.988421257613496\t0\t0\t0\t0\n\t414\t418\t0.000388416\t0.022286\t0.0\t485.07\t485.07\t485.07\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.220445136272944e-14\t2.982288652188035e-23\t-6.395932209810587e-27\t-2.174787027907618e-31\t0\t0\t0\t0\n\t414\t419\t0.000397994\t0.0246792\t0.0\t479.76\t479.76\t479.76\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-86.33900944623053\t-19.330634773605563\t86.36907334917832\t21.19486658018673\t0\t0\t0\t0\n\t414\t420\t0.000599327\t0.0284749\t0.0\t478.01\t478.01\t478.01\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.50972943256716\t-12.849053158005269\t139.623244592122\t18.2423239714491\t0\t0\t0\t0\n\t415\t414\t0.000451633\t0.0315432\t0.0\t342.66\t342.66\t342.66\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-74.00481772215886\t-41.12873208182352\t74.03420347127924\t43.18110770905644\t0\t0\t0\t0\n\t422\t424\t0.000374656\t0.0288049\t0.0\t425.79\t425.79\t425.79\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-156.7056342874014\t39.25181294235044\t156.78773000066423\t-32.93999940950032\t0\t0\t0\t0\n\t422\t425\t0.000397079\t0.0297391\t0.0\t420.1499999999999\t420.1499999999999\t420.1499999999999\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.1102230280957922e-14\t7.105427352628788e-13\t1.716739726998008e-27\t4.324233206830637e-28\t0\t0\t0\t0\n\t422\t426\t0.000457733\t0.0303601\t0.0\t410.73\t410.73\t410.73\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-102.76925460834777\t36.04042048077664\t102.81599902127503\t-32.93999938176718\t0\t0\t0\t0\n\t422\t427\t0.000372813\t0.0254212\t0.0\t408.41\t408.41\t408.41\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-144.29237421283747\t37.68716050120454\t144.36199340338933\t-32.93999941278272\t0\t0\t0\t0\n\t422\t428\t0.000705582\t0.034346\t0.0\t408.19\t408.19\t408.19\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.2204460439190068e-14\t2.6363731452486215e-25\t-8.317885858810768e-28\t1.3482127280993746e-28\t0\t0\t0\t0\n\t423\t422\t0.000384533\t0.0274698\t0.0\t353.49\t353.49\t353.49\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-141.8217766291854\t25.612400678349843\t141.88986018048254\t-20.748730882979142\t0\t0\t0\t0\n\t429\t431\t0.000636114\t0.0356112\t0.0\t387.12\t387.12\t387.12\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.68920529401836\t-48.13117903929132\t225.00000223936593\t65.53034362325081\t0\t0\t0\t0\n\t429\t432\t0.00061928\t0.0294575\t0.0\t387.07\t387.07\t387.07\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.69668135024995\t-49.43609102338032\t225.00000224295172\t63.864257921654676\t0\t0\t0\t0\n\t429\t433\t0.000360841\t0.021624\t0.0\t384.73\t384.73\t384.73\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.80897767432927\t-85.76239287663992\t225.0000022425174\t97.2098593854343\t0\t0\t0\t0\n\t429\t434\t0.000390259\t0.0263657\t0.0\t380.48\t380.48\t380.48\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.79533938334185\t-78.37286817784965\t225.00000224113896\t92.199786992841\t0\t0\t0\t0\n\t430\t429\t0.000517158\t0.0260834\t0.0\t562.02\t562.02\t562.02\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.95270582608396\t-26.32203846895799\t179.09509880911202\t33.50377622320925\t0\t0\t0\t0\n\t430\t429\t0.000517158\t0.0260834\t0.0\t562.02\t562.02\t562.02\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.95270582608396\t-26.32203846895799\t179.09509880911202\t33.50377622320925\t0\t0\t0\t0\n\t430\t429\t0.000517158\t0.0260834\t0.0\t562.02\t562.02\t562.02\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.95270582608396\t-26.32203846895799\t179.09509880911202\t33.50377622320925\t0\t0\t0\t0\n\t435\t437\t0.000403932\t0.0317548\t0.0\t397.18\t397.18\t397.18\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.1102230082438942e-14\t-7.105427384058681e-13\t-3.541461999278362e-27\t1.0008895268785674e-27\t0\t0\t0\t0\n\t435\t438\t0.000370298\t0.0271126\t0.0\t396.44\t396.44\t396.44\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.2204461094730028e-14\t4.297319781191462e-24\t-7.395758836335351e-28\t3.3629696115904557e-28\t0\t0\t0\t0\n\t435\t439\t0.000611676\t0.0328839\t0.0\t394.96\t394.96\t394.96\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-225.25348353540787\t-82.82671144362237\t225.6000022465699\t101.45566966003139\t0\t0\t0\t0\n\t435\t440\t0.000451306\t0.0331002\t0.0\t389.79\t389.79\t389.79\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-225.33427607718818\t-95.3407840431508\t225.60000224507797\t114.82997608221959\t0\t0\t0\t0\n\t436\t435\t0.000398002\t0.0225429\t0.0\t572.43\t572.43\t572.43\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-239.42803229078376\t-42.673270897421325\t239.62773733872962\t53.984598291100404\t0\t0\t0\t0\n\t436\t435\t0.000398002\t0.0225429\t0.0\t572.43\t572.43\t572.43\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-239.42803229078376\t-42.673270897421325\t239.62773733872962\t53.984598291100404\t0\t0\t0\t0\n\t436\t435\t0.000398002\t0.0225429\t0.0\t572.43\t572.43\t572.43\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-239.42803229078376\t-42.673270897421325\t239.62773733872962\t53.984598291100404\t0\t0\t0\t0\n\t442\t443\t0.0867196\t2.26916\t0.0\t7.8\t7.8\t7.8\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.469448919796182e-16\t-1.1102230243020061e-14\t-9.709691487284344e-29\t-3.957533748325823e-31\t0\t0\t0\t0\n\t442\t444\t0.0591784\t2.10181\t0.0\t7.8\t7.8\t7.8\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.994972454212837\t0.5115969639454141\t3.000000995227629\t-0.3330007567093179\t0\t0\t0\t0\n\t446\t448\t0.000566023\t0.0321282\t0.0\t448.62\t448.62\t448.62\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-129.49609018877527\t-10.854972240432465\t129.58199929639156\t15.731284671761225\t0\t0\t0\t0\n\t446\t449\t0.000634471\t0.0322695\t0.0\t445.74999999999994\t445.74999999999994\t445.74999999999994\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-137.64142948499753\t-9.686355546385414\t137.7499986586083\t15.208235896838469\t0\t0\t0\t0\n\t446\t450\t0.000601573\t0.0324325\t0.0\t440.53\t440.53\t440.53\t1.075\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-150.17646259817147\t-8.843008551987705\t150.31786706505022\t16.466522858724517\t0\t0\t0\t0\n\t446\t451\t0.000550115\t0.0295676\t0.0\t440.38000000000005\t440.38000000000005\t440.38000000000005\t1.06875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-100.93254138399688\t-9.77642675905009\t100.99061443191053\t12.897738941942642\t0\t0\t0\t0\n\t446\t452\t0.000410283\t0.0268188\t0.0\t439.43\t439.43\t439.43\t1.06875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-156.17286000735388\t-13.110710227014676\t156.27631412629907\t19.873153041284368\t0\t0\t0\t0\n\t447\t446\t0.000473004\t0.0270653\t0.0\t367.94\t367.94\t367.94\t1.025\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-176.81297770861403\t-41.551803476045116\t176.9566308096544\t49.77163729475936\t0\t0\t0\t0\n\t454\t456\t0.000848903\t0.0505189\t0.0\t361.49\t361.49\t361.49\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.70745568997415\t-20.189043199800174\t187.00000186369385\t37.59870118843859\t0\t0\t0\t0\n\t454\t457\t0.000467442\t0.0257805\t0.0\t361.03\t361.03\t361.03\t1.0625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.8396913607748\t-37.91512096215479\t187.0000018616792\t46.756613315354926\t0\t0\t0\t0\n\t454\t458\t0.000912461\t0.0433306\t0.0\t360.57\t360.57\t360.57\t1.075\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.68964475080475\t-19.005463538401287\t187.0000018626518\t33.7435837107692\t0\t0\t0\t0\n\t454\t459\t0.000531627\t0.0324517\t0.0\t339.59\t339.59\t339.59\t1.06875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.81735351660677\t-32.9569017217353\t187.00000186279516\t44.10616490062386\t0\t0\t0\t0\n\t455\t454\t0.000367379\t0.021975\t0.0\t582.29\t582.29\t582.29\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-240.33882067914342\t-37.63395702286537\t240.52374250554715\t48.69516938182192\t0\t0\t0\t0\n\t455\t454\t0.000367379\t0.021975\t0.0\t582.29\t582.29\t582.29\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-240.33882067914342\t-37.63395702286537\t240.52374250554715\t48.69516938182192\t0\t0\t0\t0\n\t455\t454\t0.000367379\t0.021975\t0.0\t582.29\t582.29\t582.29\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-240.33882067914342\t-37.63395702286537\t240.52374250554715\t48.69516938182192\t0\t0\t0\t0\n\t460\t462\t0.000447913\t0.0301375\t0.0\t434.07\t434.07\t434.07\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-273.9638026590011\t-7.804397268321001\t274.26700273210093\t28.20499337302754\t0\t0\t0\t0\n\t460\t463\t0.000412705\t0.0269158\t0.0\t429.97\t429.97\t429.97\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-273.9875469717179\t-8.468725821420723\t274.2670027334187\t26.694275283589985\t0\t0\t0\t0\n\t460\t464\t0.000525174\t0.0298652\t0.0\t426.71000000000004\t426.71000000000004\t426.71000000000004\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.753653804770049e-20\t-1.5642606879553323e-22\t-2.5569037474975973e-28\t-5.1985505968809074e-27\t0\t0\t0\t0\n\t461\t460\t0.000576084\t0.0326432\t0.0\t473.4100000000001\t473.4100000000001\t473.4100000000001\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-240.1173396464062\t-19.133576865016057\t240.3985941791304\t35.0705720994322\t0\t0\t0\t0\n\t465\t466\t0.00519083\t0.160302\t0.0\t67.87\t67.87\t67.87\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-50.38888009291453\t-0.07906589732632426\t50.500001979872025\t3.5107060633609635\t0\t0\t0\t0\n\t468\t470\t0.000274786\t0.0187972\t0.0\t731.25\t731.25\t731.25\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-183.01303001175643\t24.20591081609848\t183.0949981763899\t-18.598740202425976\t0\t0\t0\t0\n\t468\t471\t0.000254801\t0.0158162\t0.0\t731.25\t731.25\t731.25\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-90.72612287466116\t26.09206216456048\t90.74599903235625\t-24.858294301260205\t0\t0\t0\t0\n\t469\t468\t0.000424583\t0.0249647\t0.0\t380.87\t380.87\t380.87\t1.025\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-248.19372428994714\t-10.35497887892365\t248.42521421830313\t23.96616117879853\t0\t0\t0\t0\n\t474\t475\t0.00358362\t0.119106\t0.0\t75.92\t75.92\t75.92\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-29.174315862435417\t2.2846771260726517\t29.200000990234553\t-1.4310004439346655\t0\t0\t0\t0\n\t474\t476\t0.00993187\t0.305499\t0.0\t45.12\t45.12\t45.12\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-29.128374285777507\t3.6341994588636206\t29.20000099016348\t-1.431000407404991\t0\t0\t0\t0\n\t479\t481\t0.000374809\t0.023707\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.2204461801454938e-14\t5.062546413692052e-23\t1.8880224090916395e-27\t1.4236223018091773e-28\t0\t0\t0\t0\n\t479\t482\t0.000462701\t0.0279948\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.885877375887005e-21\t-2.5913012972788927e-23\t-7.061479477189846e-27\t9.834699593196902e-29\t0\t0\t0\t0\n\t479\t483\t0.000374996\t0.0214192\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-188.95084135651268\t48.76466800421071\t189.08499811328048\t-41.10183852186613\t0\t0\t0\t0\n\t479\t484\t0.000462963\t0.0284119\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-113.84085042991255\t39.48552283004359\t113.90399887143016\t-35.61012197607973\t0\t0\t0\t0\n\t479\t485\t0.000279259\t0.0206554\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.0173979979390145e-21\t2.3055858642737026e-23\t-3.668349215805532e-27\t9.792602245378734e-31\t0\t0\t0\t0\n\t480\t479\t0.00047645\t0.0299622\t0.0\t565.77\t565.77\t565.77\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-208.8930198283581\t-36.17899070382348\t209.09954791749576\t49.166787770379436\t0\t0\t0\t0\n\t480\t479\t0.00047645\t0.0299622\t0.0\t565.77\t565.77\t565.77\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-208.8930198283581\t-36.17899070382348\t209.09954791749576\t49.166787770379436\t0\t0\t0\t0\n\t480\t479\t0.00047645\t0.0299622\t0.0\t565.77\t565.77\t565.77\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-208.8930198283581\t-36.17899070382348\t209.09954791749576\t49.166787770379436\t0\t0\t0\t0\n\t492\t493\t0.0022567\t0.058447\t0.0\t182.0\t182.0\t182.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.60781883496546\t-7.78939116279216\t140.00000139438822\t17.946653559470512\t0\t0\t0\t0\n\t492\t494\t0.00107207\t0.0353021\t0.0\t182.0\t182.0\t182.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.81118044093938\t-16.34873815772818\t140.00000139481003\t22.566406962597075\t0\t0\t0\t0\n\t497\t496\t0.000512239\t0.0372062\t0.0\t335.52\t335.52\t335.52\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.72515619900182\t-50.38237030396721\t119.80596660993584\t56.251990366659065\t0\t0\t0\t0\n];\n\n%%-----  OPF Data  -----%%\n%% cost data\n%    1    startup    shutdown    n    x1    y1    ...    xn    yn\n%    2    startup    shutdown    n    c(n-1)    ...    c0\nmpc.gencost = [\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0016900000000000003\t8.281\t0.0\n\t2\t0.0\t0.0\t3\t0.001098\t9.109\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.01007\t18.5\t-1.038\n\t2\t0.0\t0.0\t3\t0.01305\t18.52\t-1.241\n\t2\t0.0\t0.0\t3\t0.019700000000000002\t17.87\t-1.92\n\t2\t0.0\t0.0\t3\t0.01694\t17.82\t-1.692\n\t2\t0.0\t0.0\t3\t0.01915\t19.41\t-2.137\n\t2\t0.0\t0.0\t3\t0.01717\t18.52\t-1.849\n\t2\t0.0\t0.0\t3\t0.023960000000000002\t20.12\t-2.329\n\t2\t0.0\t0.0\t3\t0.021150000000000002\t16.5\t-1.566\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.97\t-1.147\n\t2\t0.0\t0.0\t3\t0.01219\t20.990000000000002\t-1.359\n\t2\t0.0\t0.0\t3\t0.01066\t17.09\t-1.219\n\t2\t0.0\t0.0\t3\t0.01344\t15.74\t-1.309\n\t2\t0.0\t0.0\t3\t0.01579\t19.37\t-1.534\n\t2\t0.0\t0.0\t3\t0.016\t17.23\t-1.43\n\t2\t0.0\t0.0\t3\t0.01866\t19.15\t-1.817\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.001698\t8.351\t0.0\n\t2\t0.0\t0.0\t3\t0.0012180000000000001\t9.206\t0.0\n\t2\t0.0\t0.0\t3\t0.0012220000000000002\t9.188\t0.0\n\t2\t0.0\t0.0\t3\t0.01456\t22.580000000000002\t-2.889\n\t2\t0.0\t0.0\t3\t0.01987\t18.43\t-2.18\n\t2\t0.0\t0.0\t3\t0.025510000000000005\t19.59\t-2.757\n\t2\t0.0\t0.0\t3\t0.02119\t19.74\t-3.255\n\t2\t0.0\t0.0\t3\t0.013340000000000001\t19.17\t-2.543\n\t2\t0.0\t0.0\t3\t0.01662\t18.32\t-2.537\n\t2\t0.0\t0.0\t3\t0.01755\t17.29\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.68\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.59\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t20.01\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.63\t0.0\n\t2\t0.0\t0.0\t3\t0.01531\t18.12\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t34.42\t-36.1\n\t2\t0.0\t0.0\t3\t0.0\t31.18\t-42.12\n\t2\t0.0\t0.0\t3\t0.01256\t20.31\t-1.884\n\t2\t0.0\t0.0\t3\t0.01432\t20.6\t-1.96\n\t2\t0.0\t0.0\t3\t0.01262\t16.14\t-1.616\n\t2\t0.0\t0.0\t3\t0.01423\t18.96\t-1.933\n\t2\t0.0\t0.0\t3\t0.0395\t32.4\t-3.114\n\t2\t0.0\t0.0\t3\t0.04236\t30.5\t-3.223\n\t2\t0.0\t0.0\t3\t0.02547\t31.94\t-2.792\n\t2\t0.0\t0.0\t3\t0.0\t15.88\t-7.369\n\t2\t0.0\t0.0\t3\t0.0\t16.24\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.25\t-59.22\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.89\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.24\t0.0\n\t2\t0.0\t0.0\t3\t0.07238\t32.4\t-16.6\n\t2\t0.0\t0.0\t3\t0.09706\t41.56\t-22.21\n\t2\t0.0\t0.0\t3\t0.06372000000000001\t60.65\t-24.9\n\t2\t0.0\t0.0\t3\t0.04619000000000001\t57.64\t-18.86\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.055110000000000006\t35.08\t-7.252\n\t2\t0.0\t0.0\t3\t0.03611\t40.51\t-6.465\n\t2\t0.0\t0.0\t3\t0.0\t16.81\t-2.082\n\t2\t0.0\t0.0\t3\t0.01743\t19.43\t-1.954\n\t2\t0.0\t0.0\t3\t0.02033\t20.52\t-2.296\n\t2\t0.0\t0.0\t3\t0.02259\t17.81\t-1.818\n\t2\t0.0\t0.0\t3\t0.014\t21.09\t-2.093\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.01632\t15.85\t-1.077\n\t2\t0.0\t0.0\t3\t0.01435\t17.2\t-1.051\n\t2\t0.0\t0.0\t3\t0.01315\t16.85\t-1.112\n\t2\t0.0\t0.0\t3\t0.01543\t18.81\t-1.131\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.6\t-22.78\n\t2\t0.0\t0.0\t3\t0.0\t16.85\t-20.94\n\t2\t0.0\t0.0\t3\t0.0\t17.23\t-18.24\n\t2\t0.0\t0.0\t3\t0.0\t18.16\t-21.24\n\t2\t0.0\t0.0\t3\t0.0\t17.98\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.59\t-25.38\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.74\t-13.65\n\t2\t0.0\t0.0\t3\t0.0\t14.55\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.44\t-39.95\n\t2\t0.0\t0.0\t3\t0.0\t17.68\t-39.85\n\t2\t0.0\t0.0\t3\t0.0\t16.67\t-51.69\n\t2\t0.0\t0.0\t3\t0.0\t17.29\t-40.04\n\t2\t0.0\t0.0\t3\t0.0\t15.92\t-38.62\n\t2\t0.0\t0.0\t3\t0.01782\t18.55\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.07006000000000001\t36.3\t-9.988\n\t2\t0.0\t0.0\t3\t0.04361\t36.45\t-8.58\n\t2\t0.0\t0.0\t3\t0.04884000000000001\t45.53\t-10.24\n\t2\t0.0\t0.0\t3\t0.07723\t35.22\t-10.19\n\t2\t0.0\t0.0\t3\t0.05828\t32.24\t-8.31\n\t2\t0.0\t0.0\t3\t0.0\t17.32\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.96\t0.0\n\t2\t0.0\t0.0\t3\t0.0321\t35.55\t-5.101\n\t2\t0.0\t0.0\t3\t0.04544000000000001\t32.6\t-6.358\n\t2\t0.0\t0.0\t3\t0.04928\t38.76\t-7.503\n\t2\t0.0\t0.0\t3\t0.04114\t33.74\t-6.166\n\t2\t0.0\t0.0\t3\t0.05504\t35.86\t-6.78\n\t2\t0.0\t0.0\t3\t0.02348\t19.96\t-2.36\n\t2\t0.0\t0.0\t3\t0.010090000000000002\t18.25\t-1.451\n\t2\t0.0\t0.0\t3\t0.01625\t16.86\t-1.93\n\t2\t0.0\t0.0\t3\t0.01542\t20.59\t-1.999\n\t2\t0.0\t0.0\t3\t0.011980000000000001\t20.42\t-1.74\n\t2\t0.0\t0.0\t3\t0.02412\t21.75\t-2.514\n\t2\t0.0\t0.0\t3\t0.017860000000000004\t20.6\t-2.333\n\t2\t0.0\t0.0\t3\t0.02627\t19.18\t-2.102\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t15.73\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.87\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.44\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.92\t0.0\n\t2\t0.0\t0.0\t3\t0.03595\t38.03\t-6.309\n\t2\t0.0\t0.0\t3\t0.0334\t42.34\t-6.071\n\t2\t0.0\t0.0\t3\t0.03545\t36.39\t-5.768\n\t2\t0.0\t0.0\t3\t0.05358000000000001\t36.26\t-7.519\n\t2\t0.0\t0.0\t3\t0.05034\t31.34\t-6.279\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.013290000000000001\t15.42\t-1.455\n\t2\t0.0\t0.0\t3\t0.02109\t18.78\t-1.762\n\t2\t0.0\t0.0\t3\t0.01965\t16.67\t-1.379\n\t2\t0.0\t0.0\t3\t0.01365\t18.54\t-1.494\n\t2\t0.0\t0.0\t3\t0.01531\t21.78\t-2.414\n\t2\t0.0\t0.0\t3\t0.019080000000000003\t17.54\t-2.541\n\t2\t0.0\t0.0\t3\t0.02191\t19.74\t-2.536\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.05819\t47.18\t-16.98\n\t2\t0.0\t0.0\t3\t0.0804\t36.88\t-16.91\n\t2\t0.0\t0.0\t3\t0.0\t14.25\t-1.439\n\t2\t0.0\t0.0\t3\t0.0\t14.75\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.32\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.83\t0.0\n\t2\t0.0\t0.0\t3\t0.05605\t44.51\t-12.76\n\t2\t0.0\t0.0\t3\t0.057670000000000006\t31.87\t-9.818\n\t2\t0.0\t0.0\t3\t0.0579\t64.55\t-14.66\n\t2\t0.0\t0.0\t3\t0.07515000000000001\t45.63\t-14.62\n\t2\t0.0\t0.0\t3\t0.07938\t34.57\t-11.34\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.68\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.55\t0.0\n\t2\t0.0\t0.0\t3\t0.01265\t16.74\t0.0\n\t2\t0.0\t0.0\t3\t0.01144\t14.88\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n];\n\n%column_names% pg_cost \nmpc.gen_data = {\n\t1407.000029729101\n\tNaN\n\t8956.825263699482\n\t750.0000296676875\n\t750.0000296676875\n\t750.0000296676875\n\t750.0000296676875\n\t3188.5319326041886\n\tNaN\n\t4812.323335147999\n\t4671.3198556802345\n\t5120.820659860155\n\tNaN\n\tNaN\n\t4583.419891242703\n\t15.000029700030883\n\t15.000029700030883\n\tNaN\n\t4132.920605433681\n\t3388.308078316845\n\tNaN\n\t3958.290757159684\n\tNaN\n\t4010.1558677397456\n\t2025.000029695427\n\t2025.000029695427\n\tNaN\n\t210.00002971690142\n\t1011.0000296927947\n\t1011.0000296927947\n\tNaN\n\tNaN\n\t12374.079693247046\n\t12358.541484029467\n\t9118.435007035863\n\tNaN\n\t9335.485243197307\n\t8906.940607597386\n\tNaN\n\tNaN\n\tNaN\n\t2241.600022308567\n\t2230.8000222013998\n\tNaN\n\t2115.6000210583193\n\t2394.8640260124093\n\t30.000029716459917\n\t30.000029716459917\n\t30.000029716459917\n\t30.000029716459917\n\t2338.880033957354\n\tNaN\n\t5460.660363958555\n\t5625.762826162339\n\tNaN\n\t5235.671915214288\n\tNaN\n\t6828.744941171252\n\tNaN\n\t762.8110157915196\n\t787.6400161483775\n\tNaN\n\t2250.0000297050838\n\t2250.0000297050838\n\t864.0000297022754\n\t864.000029703495\n\t864.000029703495\n\t864.000029703495\n\t1948.2800199756455\n\t909.9900297023928\n\t909.9900297023928\n\tNaN\n\t636.0000297250078\n\t1579.500029697511\n\t1579.500029697511\n\t1579.500029697511\n\tNaN\n\tNaN\n\t475.8240171313857\n\t4087.7634915795284\n\t3820.8164848402707\n\tNaN\n\t20253.83644647067\n\t615.0000296393049\n\t615.0000296409123\n\tNaN\n\tNaN\n\t4227.184468564151\n\t6065.147347728726\n\t418.1680167195717\n\t5437.767820925046\n\t4989.426543062476\n\t5339.621714928874\n\t5638.11691918555\n\tNaN\n\t222.00002970110526\n\t222.00002970110526\n\t222.00002970110526\n\tNaN\n\t450.0000297001258\n\t450.0000297001258\n\t450.0000297001258\n\t2019.9900296881162\n\t2019.9900296881162\n\t2019.9900296881162\n\t2019.9900296881162\n\t2019.9900296881162\n\tNaN\n\t2568.461148844733\n\tNaN\n\tNaN\n\tNaN\n\t885.0000297129725\n\t885.0000297129725\n\t885.0000296839784\n\t885.0000296839784\n\t885.0000296839784\n\t885.0000296839784\n\t1452.8138184886968\n\t1315.8210667552996\n\t1348.6676071318684\n\t1419.4472980530702\n\t1426.4073578748194\n\t1449.4204884787976\n\t45.00002971802104\n\tNaN\n\tNaN\n\t891.1875144797967\n\t1275.0000294903198\n\t1275.0000294903198\n\t1275.0000294903198\n\t1275.0000294903198\n\t1861.010018914317\n\t1887.2700191736913\n\t1765.3400180813878\n\t1844.5700187519876\n\t1696.6600172699311\n\t2233.669444306239\n\t1617.000029724355\n\tNaN\n\t5898.766104480709\n\tNaN\n\t3607.8349712313075\n\t5629.291632735562\n\tNaN\n\t770.4400148824435\n\t6357.797593671847\n\tNaN\n\t4498.590391450347\n\t5721.981102065281\n\tNaN\n\t5677.315068358885\n\t4615.605301117991\n\t4614.226304207252\n\t5411.388561696314\n\tNaN\n\tNaN\n\t5554.018193983171\n\t5661.927176871559\n\t1281.0000297232573\n\t1281.0000297232573\n\t1281.0000297232573\n\tNaN\n\tNaN\n\t49.32001636154224\n\tNaN\n\t5525.348662014089\n\t6460.031018362391\n\t6265.308280583235\n\t4200.868682515756\n\t6120.838579924644\n\tNaN\n\t729.0000297225549\n\t729.0000297225549\n\t3346.8230480015754\n\t4247.5942596466275\n\t3803.0518947392206\n\t3942.812894045978\n\t7122.7760918440845\n\t6243.345406026322\n\tNaN\n\t757.5000296980803\n\t757.5000296980803\n\t10572.190676568254\n\t3991.8832860798834\n\t347.686014161074\n\t361.3750146561433\n\tNaN\n\t876.0000297070366\n\t876.0000297049045\n\t853.8760172251384\n\t731.1190147550916\n\tNaN\n\tNaN\n\t14260.883232228065\n\t6157.824658564901\n\tNaN\n\t864.9900296919343\n\t864.9900296919343\n\tNaN\n\t864.9900296919343\n\tNaN\n\t864.9900296919343\n\t183.50001460749\n\t192.99002969277308\n\t192.99002969277308\n\t192.99002969277308\n\t192.99002969277308\n\t192.99002969277308\n\t192.99002969277308\n\t42.99002971899211\n\t42.99002971899211\n\t42.99002971899211\n\t42.99002971899211\n\t42.99002971899211\n\t42.99002971899211\n\tNaN\n\t2591.540028280982\n\t2307.4240252226286\n\t2715.0000297172173\n\t2715.0000297172173\n\t51.990029717000795\n\t51.990029717000795\n\t51.990029717000795\n};\n\nmpc.multinetwork = false;\n\nmpc.multiinfrastructure = false;\n\n"