"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case500_goc\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t1\t1\t35.618824\t6.573722700000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2\t1\t98.249974\t27.511604000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3\t1\t48.647106\t11.129965\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4\t1\t85.907798\t3.746604\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5\t1\t84.780273\t14.432042000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6\t1\t62.478442\t5.521289\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t7\t1\t49.784158\t17.19519\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8\t1\t64.701608\t7.0712876\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t9\t1\t20.503948\t8.8063929\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10\t1\t46.413917\t14.154900000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t11\t1\t16.100847\t3.9200655\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t12\t1\t43.588438\t2.8695031\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t13\t1\t61.22114\t10.723958\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t14\t1\t130.84189\t52.410124999999994\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t15\t1\t104.28734\t12.652581\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t16\t1\t27.228169\t9.9052567\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t17\t1\t32.011464\t13.061043\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t18\t1\t119.67056999999998\t30.774143\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t19\t1\t65.320532\t13.431943999999998\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t20\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t21\t1\t58.218813000000004\t18.966129\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t22\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t23\t1\t29.018699000000005\t6.2106536\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t24\t1\t54.279955\t33.954042\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t25\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t26\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t27\t1\t102.98049\t33.448899\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t28\t1\t61.334173\t20.664905\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t29\t1\t50.934864000000005\t10.690247\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t30\t1\t52.921547999999994\t2.7888621\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t31\t1\t96.443918\t21.502746\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t32\t1\t78.803641\t26.902654\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t33\t1\t173.87396\t98.108359\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t34\t1\t62.111172\t13.143542\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35\t1\t114.97555\t12.155419\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36\t1\t135.53799\t51.44229299999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37\t1\t163.47215\t36.679462\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38\t1\t94.238784\t20.040841\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t39\t1\t133.70834\t50.68180999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t40\t1\t153.11126\t18.774944\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t41\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t42\t1\t98.133807\t30.734595999999996\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t43\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t44\t1\t77.880051\t5.0373808\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t45\t1\t302.57835\t18.48031\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t46\t1\t114.29506999999998\t24.00707\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t47\t1\t88.231203\t9.1999478\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t48\t1\t72.71207\t7.1365783\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t49\t1\t127.71185\t15.181496\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t50\t1\t86.944338\t53.88001799999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t51\t1\t88.686916\t19.421573\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t52\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t53\t1\t171.6378\t44.16329\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t54\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t55\t1\t36.123908\t3.9151884\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t56\t1\t38.577879\t3.9945162\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t57\t1\t19.683228\t6.0811296\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t58\t1\t43.832014\t35.835862\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t59\t1\t42.90744\t17.471748\t0.0\t90.8493130009\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t60\t1\t22.945448\t9.1966579\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t61\t1\t44.969939\t9.759103\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t62\t1\t36.437586\t4.474327\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t63\t1\t71.680313\t17.142062\t0.0\t-0.769859349578\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t64\t1\t31.844114\t8.0677761\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t65\t1\t63.899352\t9.1908374\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t66\t1\t36.679289\t10.617765\t0.0\t25.1105326653\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t67\t1\t28.707733\t7.210017100000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t68\t1\t28.629120000000004\t5.4703638\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t69\t1\t32.067628\t8.0925529\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t70\t1\t39.196158\t3.9775994000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t71\t1\t60.37453899999999\t8.4751114\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t72\t1\t56.946907\t9.9333583\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t73\t1\t70.414725\t10.349797\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t74\t1\t60.75830400000001\t25.733148\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t75\t1\t40.775379\t8.4048883\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t76\t1\t43.071256\t4.3092484\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t77\t1\t57.295706\t18.331089\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t78\t1\t54.007001\t18.028247\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t79\t1\t54.26508299999999\t10.902562\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t80\t1\t46.069768\t21.190099\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t81\t1\t54.507951\t17.693866\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t82\t1\t111.64361999999998\t24.13123\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t83\t1\t101.04494\t24.905649\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t84\t1\t56.110567\t11.571753\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t85\t1\t32.550342\t12.181852\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t86\t1\t59.54523300000001\t10.884686\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t87\t1\t65.981712\t22.630096\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t88\t1\t47.343404\t10.039575\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t89\t1\t74.818328\t17.494879\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t90\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t91\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t92\t1\t106.47708\t17.937195\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t93\t1\t40.21293\t5.3027836\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t94\t1\t46.5641\t6.1192811\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t95\t1\t46.010271\t23.126542\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t96\t1\t33.93057\t6.3354304\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t97\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t98\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t99\t1\t97.74846\t38.282719\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t100\t1\t38.554521\t12.141577\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t101\t1\t45.161533\t22.880496\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t102\t1\t29.186281\t7.814491600000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t103\t1\t34.30703\t9.7968422\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t104\t1\t24.265991\t5.5635958\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t105\t1\t39.916997\t11.441166\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t106\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t107\t1\t75.513667\t1.3391346\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t108\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t109\t1\t49.64731\t13.461957\t0.0\t24.7928450645\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t110\t1\t54.656490000000005\t8.3286733\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t111\t1\t93.172043\t20.327059\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t112\t1\t99.668833\t59.004116\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t113\t1\t52.670777\t21.324699\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t114\t1\t40.69928\t12.372287\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t115\t1\t77.71488\t14.88003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t116\t1\t88.038082\t18.358639\t0.0\t52.8084832569\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t117\t1\t68.182582\t7.6680950999999995\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t118\t1\t92.360117\t11.407371\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t119\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t120\t1\t85.816859\t23.336996\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t121\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t122\t1\t54.397196\t9.0923423\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t123\t1\t71.147368\t33.993187\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t124\t1\t83.926724\t7.344982699999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t125\t1\t83.155053\t31.193834999999996\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t126\t1\t36.25305\t3.6660490000000006\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t127\t1\t29.818337\t16.407276\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t128\t1\t35.782628\t2.4228445\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t129\t1\t51.809298000000005\t15.497269999999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t130\t1\t31.251404\t13.832106\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t131\t1\t34.958927\t7.636337\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t132\t1\t52.063316\t19.148102\t0.0\t49.7024353103\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t133\t1\t19.636888\t8.9944631\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t134\t1\t38.948873\t4.3593831\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t135\t1\t0.0\t0.0\t0.0\t21.7328832732\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t136\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t137\t1\t51.54586\t9.903541\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t138\t1\t58.67666499999999\t17.430486\t0.0\t94.7667573409\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t139\t1\t71.483796\t14.183202\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t140\t1\t72.496609\t22.65969\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t141\t1\t81.951796\t40.60647\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t142\t1\t22.847942\t4.5029059\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t143\t1\t42.563165\t21.293882\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t144\t1\t35.494926\t8.3704275\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t145\t1\t78.917738\t30.005083\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t146\t1\t44.649313\t13.401109\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t147\t1\t65.73686\t21.35948\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t148\t1\t87.010729\t41.888415\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t149\t1\t109.81274\t17.012804\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t150\t1\t169.63527\t52.74781000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t151\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t152\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t153\t1\t157.10017\t35.911907\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t154\t1\t53.456581\t10.636111\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t155\t1\t90.361803\t14.921995000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t156\t1\t73.742886\t28.154261\t0.0\t118.046712728\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t157\t1\t37.965472\t26.039832\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t158\t1\t99.232414\t16.632599\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t159\t1\t73.406892\t14.440844\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t160\t1\t36.396681\t14.792214000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t161\t1\t28.658666\t5.7080747\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t162\t1\t26.355874\t8.7299695\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t163\t1\t36.962971\t3.8905286000000006\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t164\t1\t39.57328\t5.63349\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t165\t1\t124.00109000000002\t13.814380000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t166\t1\t74.25287\t16.429664\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t167\t1\t40.830164\t10.040794\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t168\t1\t72.906616\t23.714286\t0.0\t34.2518507631\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t169\t1\t40.186614\t21.45574\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t170\t1\t99.319971\t23.82538\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t171\t1\t115.38625999999998\t31.220929\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t172\t1\t63.642405000000004\t19.895522\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t173\t1\t33.992307\t4.577169\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t174\t1\t136.21012\t69.077179\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t175\t1\t98.379266\t4.0944475\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t176\t1\t68.807669\t42.520355\t0.0\t273.909700488\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t177\t1\t165.22394\t27.018245\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t178\t1\t190.80659\t44.515712\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t179\t1\t75.32883\t20.81102\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t180\t1\t42.215803\t6.3904743999999996\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t181\t1\t50.836476\t8.987556\t0.0\t0.000593243029123\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t182\t1\t112.80944\t14.469464000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t183\t1\t93.87775\t19.613303\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t184\t1\t76.916709\t31.744798000000003\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t185\t1\t93.268528\t3.438134\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t186\t1\t92.221114\t21.672864\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t187\t1\t163.8891\t73.256722\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t188\t1\t53.146808\t14.762756\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t189\t1\t39.007399\t3.6469168999999995\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t190\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t191\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t192\t1\t131.01594\t31.623052\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t193\t1\t77.65605\t23.362786\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t194\t1\t70.681819\t16.974466\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t195\t1\t80.464995\t14.654426\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t196\t1\t68.678582\t13.070455\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t197\t1\t38.369874\t7.1977718\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t198\t1\t52.283712\t19.787616\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t199\t1\t66.679247\t2.5058577\t0.0\t-17.2164488869\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t200\t1\t61.922847999999995\t16.822065\t0.0\t22.9029846928\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t201\t1\t75.085301\t10.673837\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t202\t1\t75.445478\t7.476398099999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t203\t1\t87.311704\t47.77642\t0.0\t47.8370455544\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t204\t1\t48.883844\t13.029987000000002\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t205\t1\t49.609832\t37.268477\t0.0\t39.9999706967\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t206\t1\t34.434987\t11.713269\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t207\t1\t73.010358\t14.02102\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t208\t1\t42.843497\t8.2248639\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t209\t1\t102.28299999999999\t14.093087\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t210\t1\t40.283257\t13.549747\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t211\t1\t55.533771\t10.478198\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t212\t1\t42.931959\t9.461712\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t213\t1\t118.43143999999998\t25.488612\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t214\t1\t76.773486\t36.008752\t0.0\t333.007590632\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t215\t1\t52.43817399999999\t15.214533\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t216\t1\t63.710364\t17.745517\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t217\t1\t64.320623\t24.076342\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t218\t1\t63.523476\t30.609687999999995\t0.0\t42.6780980627\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t219\t1\t28.921845\t7.133941500000001\t0.0\t28.2999557637\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t220\t1\t38.550198\t13.162834\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t221\t1\t55.423356\t9.8928384\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t222\t1\t71.250819\t18.793297\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t223\t1\t98.25231\t29.000561999999995\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t224\t1\t109.62065000000001\t24.023945\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t225\t1\t16.260821\t0.9137157599999999\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t226\t1\t45.486665\t6.4891222\t0.0\t50.7987857754\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t227\t1\t64.367433\t15.626112000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t228\t1\t57.160741\t9.048557\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t229\t1\t43.347966\t9.9598385\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t230\t1\t29.834679999999995\t3.2496672\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t231\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t232\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t233\t1\t61.503415\t6.1719496\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t234\t1\t122.12821000000001\t6.543817300000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t235\t1\t65.338161\t29.233391000000005\t0.0\t48.3738374079\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t236\t1\t49.259233\t13.692239\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t237\t1\t23.298485\t8.5587562\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t238\t1\t77.011105\t8.6606294\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t239\t1\t108.34889999999999\t32.451416\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t240\t1\t44.620964\t8.6824325\t0.0\t54.709696178\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t241\t1\t35.410508\t5.9169012\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t242\t1\t71.336978\t12.841234999999998\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t243\t1\t115.31548999999998\t18.961417\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t244\t1\t98.932188\t26.154757\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t245\t1\t33.438792\t10.558386\t0.0\t39.9339334054\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t246\t1\t132.70426\t60.798429\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t247\t1\t44.892347\t2.1095738\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t248\t1\t48.913579\t10.154008\t0.0\t106.113090811\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t249\t1\t54.281705\t11.318227\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t250\t1\t18.771027\t4.9461098\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t251\t1\t112.55859\t6.9614652999999995\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t252\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t253\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t254\t1\t106.54204\t55.622479000000006\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t255\t1\t52.503343\t23.154611\t0.0\t64.5214056091\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t256\t1\t83.6972\t27.02769\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t257\t1\t73.130955\t6.388942\t0.0\t-25.1892515543\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t258\t1\t83.663981\t32.082817\t0.0\t-52.538904705\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t259\t1\t65.653582\t32.51961\t0.0\t19.7586427849\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t260\t1\t73.667209\t19.883548\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t261\t1\t61.268208\t10.712222\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t262\t1\t54.981753\t7.0084739\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t263\t1\t31.246076000000002\t7.650441400000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t264\t1\t24.58151\t13.057440000000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t265\t1\t32.184137\t9.0431222\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t266\t1\t52.085654999999996\t5.8624177\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t267\t1\t76.00083\t12.385866\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t268\t1\t96.661316\t35.385498\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t269\t1\t29.577831\t11.57261\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t270\t1\t28.806832\t3.8196796999999996\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t271\t1\t24.518489\t11.95717\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t272\t2\t94.874123\t33.978024\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t273\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t274\t1\t19.857506\t3.2327703999999997\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t275\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t276\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t277\t2\t21.587604\t1.4926696\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t278\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t279\t1\t65.181061\t28.309397000000004\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t280\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t281\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t282\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t283\t1\t46.822228\t9.3032363\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t284\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t285\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t286\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t287\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t288\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t289\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t290\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t291\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t292\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t293\t1\t82.879113\t23.748622\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t294\t1\t42.326655\t7.6516767\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t295\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t296\t1\t26.437925\t12.155357\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t297\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t298\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t299\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t300\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t301\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t302\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t303\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t304\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t305\t1\t17.47165\t6.5354069\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t306\t2\t24.707977\t6.9447067\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t307\t2\t20.788554\t8.4780081\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t308\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t309\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t310\t1\t26.569575\t10.834736\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t311\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t312\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t313\t3\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t314\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t315\t1\t28.821221\t6.6251027\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t316\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t317\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t318\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t319\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t320\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t321\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t322\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t323\t1\t6.1026702\t2.0705808\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t324\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t325\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t326\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t327\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t328\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t329\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t330\t2\t28.607097\t6.9527037\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t331\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t332\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t333\t1\t65.998734\t3.4222302000000004\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t334\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t335\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t336\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t337\t1\t6.1773376\t1.4309847\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t338\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t339\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t340\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t341\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t342\t1\t7.3234902\t2.4741104\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t343\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t344\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t345\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t346\t2\t8.0707531\t2.1681249\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t347\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t348\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t349\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t350\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t351\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t352\t1\t14.16372\t5.0631296\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t353\t1\t4.9543315\t0.23688144\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t354\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t355\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t356\t2\t32.855296\t5.0755952\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t357\t2\t46.85709\t33.217979\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t358\t2\t22.165399\t8.5270039\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t359\t2\t54.230477\t6.938372600000001\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t360\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t361\t1\t43.192629\t10.249115\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t362\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t363\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t364\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t365\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t366\t1\t5.1225567\t1.2692577\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t367\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t368\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t369\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t370\t1\t17.014444\t4.4631849\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t371\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t372\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t373\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t374\t1\t0.091213132\t0.024323502\t0.0\t39.5883121729\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t375\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t376\t1\t1.6182390000000002\t0.24084968000000004\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t377\t1\t12.908702\t5.2720275\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t378\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t379\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t380\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t381\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t382\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t383\t1\t79.315526\t17.397031\t0.0\t-5.87556561979\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t384\t2\t20.46594\t11.807237\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t385\t1\t0.0\t0.0\t0.0\t-9.49933283605\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t386\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t387\t1\t4.3260264\t0.71403963\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t388\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t389\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t390\t1\t24.399377\t4.9612335\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t391\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t392\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t393\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t394\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t395\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t396\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t397\t1\t51.74870899999999\t3.935921\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t398\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t399\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t400\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t401\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t402\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t403\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t404\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t405\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t406\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t407\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.2\t1\t1.1\t0.9\t0\t0\t0\t0\n\t408\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t409\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t410\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t411\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t412\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t413\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t414\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t415\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t416\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t417\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t418\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t419\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t420\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t421\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t422\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t423\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t424\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t425\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t426\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t427\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t428\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t429\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t430\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t431\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t432\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t433\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t434\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t435\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t436\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t437\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t438\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t439\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t440\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t441\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t442\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t443\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t444\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t445\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t446\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t447\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t448\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t449\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t450\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t451\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t452\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t453\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t454\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t455\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t456\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t457\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t458\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t459\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t24.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t460\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t461\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t462\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t463\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t464\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t18.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t465\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t466\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t467\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t468\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t469\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t470\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t471\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t472\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t473\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t474\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t475\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t476\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t477\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t478\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t479\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t480\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t481\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t482\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t20.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t483\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t484\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t485\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t22.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t486\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t487\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t488\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t489\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t490\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t491\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t492\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t493\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t494\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t13.8\t1\t1.1\t0.9\t0\t0\t0\t0\n\t495\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t496\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t497\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t498\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t499\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t500\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0\t0.0\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t272\t46.90000099089009\t18.010000029308824\t18.01\t-2.298\t1.0\t46.9\t1\t46.9\t22.026\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t275\t0.0\t0.0\t326.858\t-72.832\t1.0\t888.2\t0\t888.1999999999999\t146.11\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t276\t888.2000088774106\t93.22443612744823\t326.858\t-72.832\t1.0\t888.2\t1\t888.1999999999999\t398.234\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000990024752\t9.59998471411823\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t8.382\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000990024752\t9.59998471411823\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t2.716\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000990024752\t9.59998471411823\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t9.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t277\t25.000000990024752\t9.59998471411823\t9.6\t-1.225\t1.0\t25.0\t1\t25.0\t8.651\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t280\t158.7000015810693\t-4.987735217037032\t80.778\t-17.616\t1.0\t158.7\t1\t158.7\t78.648\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t281\t0.0\t0.0\t80.778\t-17.616\t1.0\t158.7\t0\t158.7\t68.611\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t284\t217.3330021646989\t47.40514499580543\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t52.737\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t285\t217.3330021652347\t44.730073322707064\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t55.415000000000006\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t286\t217.33300216404174\t37.81800985280665\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t69.243\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t287\t0.0\t0.0\t110.623\t-24.124\t1.0\t217.33\t0\t217.333\t64.598\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t288\t0.0\t0.0\t110.623\t-24.124\t1.0\t217.33\t0\t217.333\t52.42400000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t289\t217.33300216502855\t49.79198170939647\t110.623\t-24.124\t1.0\t217.33\t1\t217.333\t27.479\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t292\t0.5000009899554211\t0.11066960389422378\t0.192\t-0.025\t1.0\t0.5\t1\t0.5\t0.06\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t292\t0.5000009899554212\t0.11066960389422378\t0.192\t-0.025\t1.0\t0.5\t1\t0.5\t0.126\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t294\t0.0\t0.0\t9.162\t-1.9980000000000002\t1.0\t18.0\t0\t18.0\t5.517\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t297\t178.46700177765356\t56.51711373399918\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t82.766\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t298\t178.46700177877727\t36.680452628249704\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t86.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t299\t0.0\t0.0\t90.84\t-19.81\t1.0\t178.47\t0\t178.467\t63.99\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t300\t178.46700177770222\t27.747427442816115\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t63.65500000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t301\t0.0\t0.0\t90.84\t-19.81\t1.0\t178.47\t0\t178.467\t54.225\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t302\t178.4670017774905\t37.38183152199358\t90.84\t-19.81\t1.0\t178.47\t1\t178.467\t63.864\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t303\t67.50000098970673\t23.164370810667275\t25.920000000000005\t-3.308\t1.0\t67.5\t1\t67.5\t16.712\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t303\t67.50000098970673\t23.164370810667275\t25.920000000000005\t-3.308\t1.0\t67.5\t1\t67.5\t13.757999999999997\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t306\t0.0\t0.0\t3.2620000000000005\t-0.8539999999999999\t1.0\t7.0\t0\t7.000000000000001\t1.745\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t306\t7.000000990314101\t2.963619770084213\t3.2620000000000005\t-0.8539999999999999\t1.0\t7.0\t1\t7.000000000000001\t0.782\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t307\t33.70000099035973\t7.6162471177720485\t12.940999999999999\t-1.651\t1.0\t33.7\t1\t33.7\t11.636\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t307\t33.70000099035973\t7.6162471177720485\t12.940999999999999\t-1.651\t1.0\t33.7\t1\t33.7\t14.719\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t307\t0.0\t0.0\t12.940999999999999\t-1.651\t1.0\t33.7\t0\t33.7\t6.952\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t311\t0.0\t0.0\t428.597\t-95.503\t1.0\t1164.67\t0\t1164.667\t186.084\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t312\t1164.6670116417888\t181.7875781625158\t428.597\t-95.503\t1.0\t1164.67\t1\t1164.667\t454.387\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t313\t1164.667011641784\t188.8384744310244\t428.597\t-95.503\t1.0\t1164.67\t1\t1164.667\t448.244\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t316\t332.6170033137996\t48.97220343380104\t169.302\t-36.92\t1.0\t332.62\t1\t332.617\t142.367\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t317\t0.0\t0.0\t169.302\t-36.92\t1.0\t332.62\t0\t332.617\t38.676\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t318\t332.6170033078932\t51.527712141647\t169.302\t-36.92\t1.0\t332.62\t1\t332.617\t36.952\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t319\t332.617003312281\t69.36713426485005\t169.302\t-36.92\t1.0\t332.62\t1\t332.617\t85.73\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t320\t0.0\t0.0\t169.302\t-36.92\t1.0\t332.62\t0\t332.617\t130.581\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t321\t0.0\t0.0\t169.302\t-36.92\t1.0\t332.62\t0\t332.617\t84.68\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t324\t0.0\t0.0\t61.08\t-13.320000000000002\t1.0\t120.0\t0\t120.0\t31.702\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t325\t120.00000119416082\t15.237658268418825\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t52.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t326\t120.00000119417828\t15.86938255004198\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t57.830999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t327\t0.0\t0.0\t61.08\t-13.320000000000002\t1.0\t120.0\t0\t120.0\t55.972\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t328\t120.00000119437779\t18.21545670253911\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t48.448\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t329\t120.00000119342506\t17.765770142274622\t61.08\t-13.320000000000002\t1.0\t120.0\t1\t120.0\t20.655\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990319684\t0.4660002220574709\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.259\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990319684\t0.4660002220574709\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.143\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990319684\t0.4660002220574709\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.348\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t330\t1.000000990319684\t0.4660002220574709\t0.466\t-0.122\t1.0\t1.0\t1\t1.0\t0.409\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t334\t69.00000098612597\t16.65861712226617\t32.154\t-8.418\t1.0\t69.0\t1\t69.0\t15.845999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t335\t0.0\t0.0\t32.154\t-8.418\t1.0\t69.0\t0\t69.0\t12.549\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t338\t234.8500023399576\t51.08974337924235\t119.539\t-26.068\t1.0\t234.85\t1\t234.85\t113.344\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t339\t234.85000233944456\t74.25498536307393\t119.539\t-26.068\t1.0\t234.85\t1\t234.85\t96.41\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t340\t0.0\t0.0\t119.539\t-26.068\t1.0\t234.85\t0\t234.85\t83.983\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t341\t234.85000234020777\t57.77958833261035\t119.539\t-26.068\t1.0\t234.85\t1\t234.85\t93.839\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t343\t0.0\t0.0\t83.569\t-21.879\t1.0\t179.33\t0\t179.333\t41.662\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t344\t179.33300172257123\t-0.7528933211341217\t83.569\t-21.879\t1.0\t179.33\t1\t179.333\t38.561\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t345\t0.0\t0.0\t83.569\t-21.879\t1.0\t179.33\t0\t179.333\t80.146\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t346\t48.50000099451712\t15.402129047070742\t24.687\t-5.384\t1.0\t48.5\t1\t48.5\t17.591\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t346\t48.50000099444939\t15.402129047070742\t24.687\t-5.384\t1.0\t48.5\t1\t48.5\t22.675\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t347\t0.0\t0.0\t28.800000000000004\t-3.675\t1.0\t75.0\t0\t75.0\t36.562\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t347\t75.0000009901764\t20.38496720615705\t28.800000000000004\t-3.675\t1.0\t75.0\t1\t75.0\t33.345\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t347\t75.0000009901764\t20.38496720615705\t28.800000000000004\t-3.675\t1.0\t75.0\t1\t75.0\t29.918\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t350\t28.8000009898292\t11.058998192804358\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t6.676\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t351\t28.800000989877933\t11.058999329528616\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t14.185\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t351\t28.800000989877933\t11.058999329528616\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t11.192\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t351\t28.800000989877933\t11.058999329528616\t11.059\t-1.411\t1.0\t28.8\t1\t28.800000000000004\t10.034\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t354\t110.00000109453659\t8.859541314937902\t55.99000000000001\t-12.21\t1.0\t110.0\t1\t110.00000000000001\t33.177\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t356\t30.3330009901225\t7.846906306345093\t11.648\t-1.486\t1.0\t30.33\t1\t30.333\t13.679\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t356\t30.3330009901225\t7.846906306345093\t11.648\t-1.486\t1.0\t30.33\t1\t30.333\t5.625\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t356\t0.0\t0.0\t11.648\t-1.486\t1.0\t30.33\t0\t30.333\t12.388\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t357\t21.20000099045124\t-2.5860002202413788\t9.879\t-2.586\t1.0\t21.2\t1\t21.2\t6.174\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t52.65000098994259\t18.18108833597197\t20.218\t-2.58\t1.0\t52.65\t1\t52.65\t20.275\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t52.65000098994259\t18.18108833597197\t20.218\t-2.58\t1.0\t52.65\t1\t52.65\t25.147\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t52.65000098994259\t18.18108833597197\t20.218\t-2.58\t1.0\t52.65\t1\t52.65\t19.396\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t358\t0.0\t0.0\t20.218\t-2.58\t1.0\t52.65\t0\t52.65\t15.946\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t359\t0.0\t0.0\t14.048\t-3.064\t1.0\t27.6\t0\t27.6\t11.587\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t359\t27.600000994206592\t14.047997788852745\t14.048\t-3.064\t1.0\t27.6\t1\t27.6\t13.293\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t362\t99.00132316984079\t95.7135753344555\t328.763\t-86.071\t1.0\t705.5\t1\t705.5\t78.707\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t363\t78.19099901615768\t58.09130600413472\t328.763\t-86.071\t1.0\t705.5\t1\t705.5\t78.191\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t364\t0.0\t0.0\t328.763\t-86.071\t1.0\t705.5\t0\t705.5\t259.966\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t365\t286.112997143191\t46.53173745129523\t328.763\t-86.071\t1.0\t705.5\t1\t705.5\t286.113\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t367\t20.500000989526352\t0.10865329456050028\t7.872\t-1.005\t1.0\t20.5\t1\t20.5\t2.229\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t368\t20.5000009895639\t-0.5969490832375981\t7.872\t-1.005\t1.0\t20.5\t1\t20.5\t9.051\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t368\t0.0\t0.0\t7.872\t-1.005\t1.0\t20.5\t0\t20.5\t6.32\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t369\t0.0\t0.0\t7.872\t-1.005\t1.0\t20.5\t0\t20.5\t9.565\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t371\t101.73085607159176\t2.6139886884249597\t132.437\t-34.672\t1.0\t284.2\t1\t284.2\t73.732\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t372\t133.8979987021351\t5.321053393469422\t132.437\t-34.672\t1.0\t284.2\t1\t284.2\t133.898\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t375\t25.000000994612908\t-2.7750006267625653\t12.725\t-2.775\t1.0\t25.0\t1\t25.0\t6.7589999999999995\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t378\t231.77500230780663\t17.819906362387037\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t65.628\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t379\t231.77500230584164\t26.722827332122755\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t66.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t380\t231.77500230725911\t23.710595128487117\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t31.037\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t381\t231.77500230773677\t20.814573265290996\t117.973\t-25.727\t1.0\t231.77\t1\t231.77500000000003\t113.618\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t0.0\t0.0\t2.842\t-0.363\t1.0\t7.4\t0\t7.400000000000001\t3.5539999999999994\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t7.400000990011322\t-0.362998168250887\t2.842\t-0.363\t1.0\t7.4\t1\t7.400000000000001\t2.925\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t7.400000990011322\t-0.362998168250887\t2.842\t-0.363\t1.0\t7.4\t1\t7.400000000000001\t0.878\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t382\t7.400000990011322\t-0.362998168250887\t2.842\t-0.363\t1.0\t7.4\t1\t7.400000000000001\t2.193\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t0.0\t0.0\t5.76\t-0.735\t1.0\t15.0\t0\t15.0\t5.179\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t15.000000989979\t-0.7349937653058153\t5.76\t-0.735\t1.0\t15.0\t1\t15.0\t7.335\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t15.000000989979\t-0.7349937653058153\t5.76\t-0.735\t1.0\t15.0\t1\t15.0\t3.1460000000000004\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t15.000000989979\t-0.7349937653058153\t5.76\t-0.735\t1.0\t15.0\t1\t15.0\t2.378\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098934622\t-0.8853722452843533\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t27.474999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098934622\t-0.8853722452843531\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t30.139\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098934622\t-0.8853722452843533\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t11.032\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098934622\t-0.8853722452843537\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t25.208\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t67.33300098934622\t-0.8853722452843533\t25.856\t-3.299\t1.0\t67.33\t1\t67.333\t12.595\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t386\t0.0\t0.0\t25.856\t-3.299\t1.0\t67.33\t0\t67.333\t7.468\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t391\t141.50000140917928\t17.56723642989746\t72.023\t-15.707\t1.0\t141.5\t1\t141.5\t37.246\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t392\t0.0\t0.0\t72.023\t-15.707\t1.0\t141.5\t0\t141.5\t45.823\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t393\t0.0\t0.0\t72.023\t-15.707\t1.0\t141.5\t0\t141.5\t59.80599999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t394\t0.0\t0.0\t72.023\t-15.707\t1.0\t141.5\t0\t141.5\t46.001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t395\t29.500000989972445\t11.327995641836065\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t8.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t395\t29.500000989972445\t11.327995641836065\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t14.002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.50000098996286\t11.327997444681557\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t14.604000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.50000098996286\t11.327997444681557\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t7.512\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.50000098996286\t11.327997444681557\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t6.181\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t396\t29.50000098996286\t11.327997444681557\t11.328\t-1.445\t1.0\t29.5\t1\t29.5\t13.848000000000003\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099394151\t25.93646862238434\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t28.412\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099431419\t25.93646862238434\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t26.903\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099423721\t25.93646862238434\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t17.147\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099403972\t25.93646862238434\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t18.276\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.333000994079\t25.93646862238434\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t31.607000000000003\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t398\t79.33300099394377\t25.93646862238434\t40.381\t-8.806\t1.0\t79.33\t1\t79.333\t27.502\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t399\t1.500000990661649\t-0.07399662034516045\t0.576\t-0.074\t1.0\t1.5\t1\t1.5\t0.22599999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t399\t0.0\t0.0\t0.576\t-0.074\t1.0\t1.5\t0\t1.5\t0.589\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t401\t0.0\t0.0\t31.176\t-6.799000000000001\t1.0\t61.25\t0\t61.25000000000001\t22.338\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t402\t61.250000995149236\t3.711603877267321\t31.176\t-6.799000000000001\t1.0\t61.25\t1\t61.25000000000001\t23.864\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.5000009891649\t3.5692581137013457\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t19.52\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.5000009891649\t3.569258113701345\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t15.533\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.5000009891649\t3.569258113701345\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t13.013\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t404\t42.5000009891649\t3.569258113701345\t16.32\t-2.083\t1.0\t42.5\t1\t42.5\t12.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t407\t109.00000108454645\t-10.690004931291993\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t18.987\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t408\t109.00000108449488\t-2.5291836284392786\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t14.731\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t409\t109.00000108467572\t-0.4055269059237743\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t32.57\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t410\t109.00000108456662\t-1.3761515002707319\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t22.306\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t411\t109.00000108480361\t0.8247730080390203\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t14.143\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t412\t109.00000108343306\t-1.6232542033217576\t55.481\t-12.099\t1.0\t109.0\t1\t109.00000000000001\t23.483\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t413\t53.90000099082535\t15.27630723051884\t20.698\t-2.641\t1.0\t53.9\t1\t53.900000000000006\t11.654\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t416\t0.0\t0.0\t165.029\t-43.205\t1.0\t354.14\t0\t354.14\t67.963\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t417\t135.91107009813038\t54.551635304444716\t165.029\t-43.205\t1.0\t354.14\t1\t354.14\t131.174\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t418\t0.0\t0.0\t165.029\t-43.205\t1.0\t354.14\t0\t354.14\t149.645\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t419\t84.64694246249182\t24.433607497457306\t165.029\t-43.205\t1.0\t354.14\t1\t354.14\t56.643\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t420\t137.34848362406095\t20.266046469630428\t165.029\t-43.205\t1.0\t354.14\t1\t354.14\t67.901\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t421\t0.0\t0.0\t26.213000000000005\t-5.717\t1.0\t51.5\t0\t51.5\t24.828\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t421\t51.50000099480939\t-5.716996041662031\t26.213000000000005\t-5.717\t1.0\t51.5\t1\t51.5\t23.937\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t424\t151.0180394470465\t-32.93999923465202\t125.82\t-32.94\t1.0\t270.0\t1\t270.0\t112.797\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t425\t0.0\t0.0\t125.82\t-32.94\t1.0\t270.0\t0\t270.0\t87.627\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t426\t102.81599901623284\t-32.93999919860006\t125.82\t-32.94\t1.0\t270.0\t1\t270.0\t102.816\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t427\t139.85798454848032\t-32.939999238453844\t125.82\t-32.94\t1.0\t270.0\t1\t270.0\t99.844\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t428\t0.0\t0.0\t125.82\t-32.94\t1.0\t270.0\t0\t270.0\t67.953\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t431\t225.00000223907347\t65.03127652514007\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t54.18999999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t432\t225.00000224282445\t63.353037080514596\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t108.75399999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t433\t225.00000224237363\t96.31299880197636\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t75.67\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t434\t225.00000224093662\t91.3777651615998\t114.525\t-24.975\t1.0\t225.0\t1\t225.0\t89.064\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t437\t0.0\t0.0\t114.82999999999998\t-25.042\t1.0\t225.6\t0\t225.59999999999997\t110.17000000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t438\t0.0\t0.0\t114.82999999999998\t-25.042\t1.0\t225.6\t0\t225.59999999999997\t58.277\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t439\t225.60000224634044\t101.62165293453683\t114.82999999999998\t-25.042\t1.0\t225.6\t1\t225.59999999999997\t90.164\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t440\t225.60000224476875\t114.8299761756168\t114.82999999999998\t-25.042\t1.0\t225.6\t1\t225.59999999999997\t31.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t441\t42.700000990501316\t14.206183082383445\t16.397\t-2.092\t1.0\t42.7\t1\t42.7\t11.334\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t441\t42.700000990501316\t14.206183082383445\t16.397\t-2.092\t1.0\t42.7\t1\t42.7\t17.876\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t441\t42.700000990501316\t14.206183082383445\t16.397\t-2.092\t1.0\t42.7\t1\t42.7\t15.695\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t443\t0.0\t0.0\t1.527\t-0.333\t1.0\t3.0\t0\t3.0\t1.43\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t443\t0.0\t0.0\t1.527\t-0.333\t1.0\t3.0\t0\t3.0\t0.466\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t444\t3.00000099518845\t-0.3330007404928193\t1.527\t-0.333\t1.0\t3.0\t1\t3.0\t1.141\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t444\t0.0\t0.0\t1.527\t-0.333\t1.0\t3.0\t0\t3.0\t1.295\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t448\t129.58199889762855\t14.034540072179153\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t129.582\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t449\t137.74999865457727\t13.701403638245417\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t137.75\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t450\t142.44374056966595\t14.325063298970683\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t113.31899999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t451\t95.7616941610448\t11.049246611782948\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t84.208\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t452\t150.70575523805593\t17.35374456436289\t132.036\t-34.567\t1.0\t283.34\t1\t283.34\t66.152\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t453\t0.0\t0.0\t9.331\t-1.191\t1.0\t24.3\t0\t24.3\t11.536\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t453\t24.300000990540166\t9.331000093695392\t9.331\t-1.191\t1.0\t24.3\t1\t24.3\t10.913\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t453\t24.300000990540166\t9.331000093695392\t9.331\t-1.191\t1.0\t24.3\t1\t24.3\t9.205\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t456\t187.00000186362007\t36.17130506049755\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t76.093\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t457\t187.0000018615501\t44.06174311759107\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t45.01\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t458\t187.00000186255144\t32.403783739116285\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t30.393000000000004\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t459\t187.00000186269858\t41.76193625487355\t95.183\t-20.757\t1.0\t187.0\t1\t187.0\t76.131\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t462\t274.26700273199356\t25.524863740451835\t139.602\t-30.444\t1.0\t274.27\t1\t274.267\t109.75700000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t463\t274.2670027333364\t23.78201112183157\t139.602\t-30.444\t1.0\t274.27\t1\t274.267\t78.369\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t464\t0.0\t0.0\t139.602\t-30.444\t1.0\t274.27\t0\t274.267\t58.53499999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t466\t25.250000989983267\t1.887915947282712\t9.696\t-1.237\t1.0\t25.25\t1\t25.25\t10.571\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t466\t25.250000989983267\t1.887915947282712\t9.696\t-1.237\t1.0\t25.25\t1\t25.25\t5.746\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t470\t183.09499817625817\t-6.386191984761279\t262.125\t-68.625\t1.0\t562.5\t1\t562.5\t183.095\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t471\t90.7459990299418\t-11.655324994021868\t262.125\t-68.625\t1.0\t562.5\t1\t562.5\t90.746\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t472\t24.500000994708184\t12.470993961347174\t12.471\t-2.719\t1.0\t24.5\t1\t24.5\t7.710999999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t472\t24.500000994620187\t12.470993961347174\t12.471\t-2.719\t1.0\t24.5\t1\t24.5\t10.439\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t475\t0.0\t0.0\t11.213\t-1.431\t1.0\t29.2\t0\t29.2\t9.221\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t475\t29.20000099001315\t-1.4310003277525336\t11.213\t-1.431\t1.0\t29.2\t1\t29.2\t4.224\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t476\t29.20000098993662\t-1.431000271844892\t11.213\t-1.431\t1.0\t29.2\t1\t29.2\t13.934\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t478\t49.30000099442767\t-2.7895979109421027\t25.094\t-5.472\t1.0\t49.3\t1\t49.3\t19.901\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t478\t49.3000009948679\t-2.7895979109421027\t25.094\t-5.472\t1.0\t49.3\t1\t49.3\t19.103\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t481\t0.0\t0.0\t187.593\t-49.112\t1.0\t402.56\t0\t402.56\t154.153\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t482\t0.0\t0.0\t187.593\t-49.112\t1.0\t402.56\t0\t402.56\t86.185\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t483\t189.08499811320047\t-15.437715960391484\t187.593\t-49.112\t1.0\t402.56\t1\t402.56\t189.085\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t484\t113.90399887093079\t-14.84302786791357\t187.593\t-49.112\t1.0\t402.56\t1\t402.56\t113.90400000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t485\t0.0\t0.0\t187.593\t-49.112\t1.0\t402.56\t0\t402.56\t56.891999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989710122\t1.0823202397484055\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t3.64\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989710122\t1.0823202397484053\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t12.556000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t0.0\t0.0\t11.072\t-1.413\t1.0\t28.83\t0\t28.833\t13.66\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989710122\t1.0823202397484055\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t6.724000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t0.0\t0.0\t11.072\t-1.413\t1.0\t28.83\t0\t28.833\t6.272\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t486\t28.833000989710122\t1.0823202397484057\t11.072\t-1.413\t1.0\t28.83\t1\t28.833\t9.476\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t487\t12.500000994984969\t6.362970006715886\t6.363\t-1.388\t1.0\t12.5\t1\t12.5\t3.6680000000000006\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989738688\t-0.31498147229807966\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t0.856\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989738688\t-0.31498147229807966\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t2.367\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989738688\t-0.31498147229807966\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t2.765\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989738688\t-0.31498147229807966\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t2.727\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989738688\t-0.31498147229807966\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t1.296\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t488\t6.433000989738688\t-0.31498147229807966\t2.47\t-0.315\t1.0\t6.43\t1\t6.433\t1.272\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906334715\t-0.17499927758981892\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.289\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906334715\t-0.17499927758981892\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.26\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906334715\t-0.17499927758981892\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.481\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906334715\t-0.17499927758981892\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.584\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906334715\t-0.17499927758981892\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.486\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t489\t1.4330009906334715\t-0.17499927758981892\t0.668\t-0.175\t1.0\t1.43\t1\t1.433\t0.661\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t490\t0.0\t0.0\t1.7310000000000003\t-0.377\t1.0\t3.4\t0\t3.4000000000000004\t1.129\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t493\t140.0000013943291\t19.922662434515836\t71.26\t-15.54\t1.0\t140.0\t1\t140.0\t41.066\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t494\t140.00000139475935\t26.732619135906514\t71.26\t-15.54\t1.0\t140.0\t1\t140.0\t38.903\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t496\t90.50000099025564\t34.75199403788113\t34.752\t-4.434\t1.0\t90.5\t1\t90.5\t9.801\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t496\t90.50000099025564\t34.75199403788113\t34.752\t-4.434\t1.0\t90.5\t1\t90.5\t35.51\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t499\t1.7330009906256483\t-0.08499570918582965\t0.666\t-0.085\t1.0\t1.73\t1\t1.733\t0.642\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t499\t1.7330009906256483\t-0.08499570918582965\t0.666\t-0.085\t1.0\t1.73\t1\t1.733\t0.45000000000000007\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t499\t1.7330009906256483\t-0.08499570918582965\t0.666\t-0.085\t1.0\t1.73\t1\t1.733\t0.8060000000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t2\t212\t0.0154525\t0.0792528\t0.0268017\t239.94\t239.94\t239.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.09766916059046\t-28.75850724306894\t89.35448567037415\t32.298650971907236\t0\t0\t0\t0\n\t3\t53\t0.00358046\t0.0258456\t0.0131628\t260.03\t260.03\t260.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-123.65553657089914\t39.54160539023595\t124.2173093952725\t-36.89796802213908\t0\t0\t0\t0\n\t3\t53\t0.00358046\t0.0258456\t0.0131628\t260.03\t260.03\t260.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-123.65553657089914\t39.54160539023595\t124.2173093952725\t-36.89796802213908\t0\t0\t0\t0\n\t3\t213\t0.00319977\t0.0219502\t0.0125158\t256.59\t256.59\t256.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t145.08970110476966\t-140.3731288234516\t-143.88536594738153\t147.25210099007083\t0\t0\t0\t0\n\t4\t5\t0.00696197\t0.0360534\t0.0111497\t218.77\t218.77\t218.77\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.655664155389616\t-6.369102288429572\t38.74911430709682\t5.579181476048474\t0\t0\t0\t0\n\t4\t331\t0.00775811\t0.0380507\t0.0134745\t227.23\t227.23\t227.23\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-58.33651767486286\t-10.393820139802425\t58.574906631535605\t10.018744388226345\t0\t0\t0\t0\n\t5\t331\t0.00487853\t0.02675\t0.00815727\t198.63\t198.63\t198.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.20287708648276\t-6.862780997323288\t37.26345963072048\t6.256122953522496\t0\t0\t0\t0\n\t5\t351\t0.0124676\t0.0654224\t0.0163807\t269.59\t269.59\t269.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.32651022061405\t-13.148442478725187\t87.15249364810931\t15.570127782664548\t0\t0\t0\t0\n\t6\t331\t0.0051151\t0.0236629\t0.0391647\t336.94\t336.94\t336.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-100.28681462994871\t-2.2924851197308906\t100.73661706177847\t-0.12711164603021818\t0\t0\t0\t0\n\t8\t461\t0.00268087\t0.0132507\t0.00588479\t232.72999999999996\t232.72999999999996\t232.72999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-119.83556110818677\t-5.10609458814035\t120.15857525757818\t5.997863400314962\t0\t0\t0\t0\n\t10\t11\t0.0133436\t0.0919039\t0.0115271\t212.51\t212.51\t212.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.74050738710212\t-5.245178647312941\t-54.38175208565127\t6.424521956464305\t0\t0\t0\t0\n\t10\t406\t0.00631471\t0.0440302\t0.0307124\t216.36\t216.36\t216.36\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-67.2108284387966\t-2.2551681738207385\t67.46498998048295\t0.5652347017165597\t0\t0\t0\t0\n\t11\t58\t0.0286556\t0.128792\t0.0377904\t204.21\t204.21\t204.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.28090508565127\t-10.344587456464305\t-37.888130236306324\t7.87973172219192\t0\t0\t0\t0\n\t12\t10\t0.00363287\t0.0200568\t0.0589258\t206.36999999999998\t206.36999999999998\t206.36999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.98124336732483\t0.23727012070447426\t-33.94359594830552\t-6.654553178866321\t0\t0\t0\t0\n\t12\t406\t0.00340925\t0.0206369\t0.0061444\t233.31999999999996\t233.31999999999996\t233.31999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.53409622713244\t0.7214707780327402\t88.77139640169595\t0.021134594864267567\t0\t0\t0\t0\n\t13\t17\t0.0100597\t0.0575367\t0.0312509\t227.85999999999999\t227.85999999999999\t227.85999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t66.48635938735107\t10.051706943781687\t-66.0821635809429\t-11.246732568362225\t0\t0\t0\t0\n\t14\t156\t0.00832308\t0.0444584\t0.0151703\t264.27\t264.27\t264.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.76338362452631\t-72.48929056595343\t-38.28410585346702\t73.2580851900126\t0\t0\t0\t0\n\t15\t55\t0.0113961\t0.0625895\t0.0161825\t218.52\t218.52\t218.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t89.29955350666617\t-14.200828987768421\t-88.50082829730044\t16.706519652429463\t0\t0\t0\t0\n\t16\t162\t0.012951\t0.0665246\t0.0176437\t224.35\t224.35\t224.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.92289316410578\t3.598284757074346\t-54.586848567418045\t-3.9209557125221126\t0\t0\t0\t0\n\t16\t304\t0.00759675\t0.0410247\t0.0264718\t236.53999999999996\t236.53999999999996\t236.53999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-82.15106216410578\t-13.503541457074347\t82.59822227591769\t12.7881308212762\t0\t0\t0\t0\n\t18\t19\t0.0106007\t0.0397642\t0.0085879\t245.27\t245.27\t245.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.79549451541279\t-6.216762399985134\t-34.68232833820654\t5.642172699308904\t0\t0\t0\t0\n\t18\t81\t0.00978753\t0.0448943\t0.023169\t223.47000000000003\t223.47000000000003\t223.47000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.05802283870916\t-15.699846018534682\t-18.013317234002844\t13.19549119587874\t0\t0\t0\t0\n\t18\t310\t0.004373\t0.0260086\t0.0242791\t277.5\t277.5\t277.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.26204367706096\t-4.428767290740091\t86.54176806492259\t3.2530741355973767\t0\t0\t0\t0\n\t18\t310\t0.004373\t0.0260086\t0.0242791\t277.5\t277.5\t277.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.26204367706096\t-4.428767290740091\t86.54176806492259\t3.2530741355973767\t0\t0\t0\t0\n\t19\t141\t0.00579211\t0.0290206\t0.0189553\t250.99999999999997\t250.99999999999997\t250.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.73022933118665\t2.406644011608609\t-61.539683833895545\t-3.646189079138587\t0\t0\t0\t0\n\t19\t436\t0.00397383\t0.0271653\t0.0337435\t212.6\t212.6\t212.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-92.3684329929801\t-21.480760710917508\t92.67322521250901\t19.611950612426043\t0\t0\t0\t0\n\t20\t22\t0.000207968\t0.00111847\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-303.97084958966786\t-42.144764543617406\t304.1462635394049\t43.08815602869457\t0\t0\t0\t0\n\t21\t23\t0.00250938\t0.0172465\t0.0313608\t248.08000000000004\t248.08000000000004\t248.08000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t77.5387894678651\t9.433195138910417\t-77.40158201233083\t-11.998339550802191\t0\t0\t0\t0\n\t22\t295\t0.0015308\t0.016473\t0.364525\t1075.02\t1075.02\t1075.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t251.34886793103513\t-40.39912116926192\t-250.4782127226125\t9.012598365307563\t0\t0\t0\t0\n\t22\t405\t0.002026\t0.028747\t1.00897\t1001.4599999999999\t1001.4599999999999\t1001.4599999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-555.49513147044\t-2.68903485943265\t561.1401886425019\t-30.742892318239278\t0\t0\t0\t0\n\t23\t179\t0.008727\t0.054891\t0.034891\t236.33\t236.33\t236.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.38288301233083\t5.787685950802191\t-48.194959547530416\t-8.467118884474958\t0\t0\t0\t0\n\t24\t4\t0.00353554\t0.0227525\t0.0272812\t241.53000000000003\t241.53000000000003\t241.53000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.073975850901691\t-16.042921920007423\t11.084383830252474\t13.016318428231996\t0\t0\t0\t0\n\t24\t56\t0.00957472\t0.0499942\t0.0131242\t244.03\t244.03\t244.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.30931971265353\t3.2532231535596754\t-86.6622158235566\t-1.3453196646091847\t0\t0\t0\t0\n\t25\t27\t0.000257042\t0.00119754\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t103.0069275684312\t33.57206971023157\t-102.98049\t-33.448899\t0\t0\t0\t0\n\t25\t314\t0.00158469\t0.0214403\t0.275456\t1151.39\t1151.39\t1151.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-541.0978857295892\t-55.38878765960976\t545.2089015128905\t79.11694118497145\t0\t0\t0\t0\n\t28\t29\t0.0121765\t0.0608641\t0.0130017\t207.91\t207.91\t207.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.730074338015053\t-2.344512452098196\t-13.710286787008613\t0.9162639925146775\t0\t0\t0\t0\n\t28\t30\t0.00432531\t0.0200998\t0.00802657\t230.9\t230.9\t230.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.511973655721507\t-13.788418455524793\t-12.49969437924703\t12.900430478868657\t0\t0\t0\t0\n\t29\t356\t0.00799791\t0.0387782\t0.0352203\t188.9\t188.9\t188.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.22457721299139\t-11.606510992514679\t37.32517948590666\t7.935900642170261\t0\t0\t0\t0\n\t30\t26\t0.00666488\t0.0320152\t0.0220243\t304.68\t304.68\t304.68\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.42185362075296\t-15.689292578868658\t40.525872500033614\t13.574828102887437\t0\t0\t0\t0\n\t31\t228\t0.008946\t0.057044\t0.025829\t280.0\t280.0\t280.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t90.73592082363665\t-0.45356037811801686\t-90.07869720129882\t1.7687096491569025\t0\t0\t0\t0\n\t31\t296\t0.00518286\t0.0326049\t0.0584572\t358.79\t358.79\t358.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-118.77577259178163\t-16.74670755289827\t119.43653940295194\t14.285976281939107\t0\t0\t0\t0\n\t31\t415\t0.0113363\t0.0554702\t0.0432148\t231.46\t231.46\t231.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.40406623185503\t-4.302478068983713\t68.87769241538905\t1.7356111337919902\t0\t0\t0\t0\n\t33\t32\t0.00681448\t0.0338755\t0.0131701\t196.59\t196.59\t196.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.825086682769523\t-20.335485192391538\t-20.770949583313776\t19.23834324692334\t0\t0\t0\t0\n\t34\t33\t0.00341126\t0.0247052\t0.0295283\t270.99\t270.99\t270.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.70888125030488\t38.4033194925866\t-97.34952334138477\t-38.886436903804224\t0\t0\t0\t0\n\t34\t33\t0.00341126\t0.0247052\t0.0295283\t270.99\t270.99\t270.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.70888125030488\t38.4033194925866\t-97.34952334138477\t-38.886436903804224\t0\t0\t0\t0\n\t35\t40\t0.00293506\t0.0185201\t0.00990083\t228.32\t228.32\t228.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.99965374404141\t-36.16807731891181\t-64.85209786095281\t36.01244124106614\t0\t0\t0\t0\n\t35\t42\t0.00449505\t0.0326042\t0.0129473\t276.08\t276.08\t276.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-111.90610505790389\t-76.19127067195322\t112.65557361466323\t80.17298866873031\t0\t0\t0\t0\n\t36\t2\t0.00289863\t0.0167658\t0.0148842\t188.66\t188.66\t188.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.155264479387114\t-2.7869732484197005\t-10.15230483940954\t1.246903243068942\t0\t0\t0\t0\n\t36\t33\t0.00284038\t0.0206656\t0.011617\t213.45000000000002\t213.45000000000002\t213.45000000000002\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t37\t35\t0.00780774\t0.0366615\t0.0156035\t218.76\t218.76\t218.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.473814454746396\t-12.595221094921008\t59.7408941519256\t12.158477499937954\t0\t0\t0\t0\n\t37\t44\t0.00830767\t0.0554788\t0.0311844\t200.99\t200.99\t200.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.97158418042465\t-37.54361149488438\t47.24165730811995\t35.92081698976632\t0\t0\t0\t0\n\t38\t39\t0.00316109\t0.0157664\t0.019275\t252.83\t252.83\t252.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-131.25018504018112\t-3.1788192301403693\t131.75997211277766\t3.6529658482915006\t0\t0\t0\t0\n\t38\t49\t0.0106902\t0.0689767\t0.0297214\t204.2\t204.2\t204.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.01140104018113\t-16.862021769859634\t-36.8510031130022\t14.70073624693875\t0\t0\t0\t0\n\t39\t35\t0.00384653\t0.022595\t0.0115165\t259.81\t259.81\t259.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.1189133660955\t-44.01606915639869\t-63.90499641903157\t44.02272574546354\t0\t0\t0\t0\n\t39\t35\t0.00384653\t0.022595\t0.0115165\t259.81\t259.81\t259.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.1189133660955\t-44.01606915639869\t-63.90499641903157\t44.02272574546354\t0\t0\t0\t0\n\t39\t361\t0.00410223\t0.0323982\t0.0223687\t296.76\t296.76\t296.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-196.85306942248434\t16.848681232252943\t198.3403244051488\t-7.52308062050152\t0\t0\t0\t0\n\t39\t361\t0.00410223\t0.0323982\t0.0223687\t296.76\t296.76\t296.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-196.85306942248434\t16.848681232252943\t198.3403244051488\t-7.52308062050152\t0\t0\t0\t0\n\t39\t361\t0.00410223\t0.0323982\t0.0223687\t296.76\t296.76\t296.76\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t41\t43\t0.000233031\t0.00104503\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-596.0727815281244\t-304.0898386996759\t597.097031890928\t308.68310035428055\t0\t0\t0\t0\n\t42\t40\t0.00435644\t0.0248836\t0.0126137\t308.21\t308.21\t308.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t167.3212712786646\t77.31054387606798\t-166.03437997474393\t-71.3829317688197\t0\t0\t0\t0\n\t43\t54\t0.00111725\t0.0133249\t0.292213\t1210.87\t1210.87\t1210.87\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-214.31105073142808\t-149.0064915988406\t215.00551566892892\t126.64946178734165\t0\t0\t0\t0\n\t43\t498\t0.00161178\t0.0198636\t0.286039\t1210.03\t1210.03\t1210.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-382.78598115949984\t-159.67660875543993\t385.4135472247121\t161.56883422921598\t0\t0\t0\t0\n\t44\t42\t0.00483059\t0.022229\t0.00975406\t240.20999999999998\t240.20999999999998\t240.20999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-125.12170830811993\t-40.958197789766324\t125.86532961519575\t43.269654644443435\t0\t0\t0\t0\n\t45\t36\t0.00469767\t0.0323288\t0.00954514\t196.67\t196.67\t196.67\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.357304416476453\t40.96101867718964\t-2.281763217503692\t-41.45254798988705\t0\t0\t0\t0\n\t45\t37\t0.00411194\t0.0226471\t0.0067485\t223.09\t223.09\t223.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t57.15851511635998\t-13.458265784309395\t-57.026751364828954\t13.459370589805383\t0\t0\t0\t0\n\t46\t45\t0.0023403\t0.0128024\t0.0123531\t401.85\t401.85\t401.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.618035946959516\t134.83810940491162\t-34.20519094107953\t-133.9274445015051\t0\t0\t0\t0\n\t46\t50\t0.00351582\t0.0151322\t0.0225659\t213.18\t213.18\t213.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.9086909761190953\t30.541832891816746\t-0.8766340898835853\t-32.89561739376031\t0\t0\t0\t0\n\t46\t51\t0.00390017\t0.0201794\t0.0263679\t290.75\t290.75\t290.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.99737852739823\t-2.1083409925032606\t102.36324242228999\t1.0656363649728788\t0\t0\t0\t0\n\t46\t51\t0.00390017\t0.0201794\t0.0263679\t290.75\t290.75\t290.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.99737852739823\t-2.1083409925032606\t102.36324242228999\t1.0656363649728788\t0\t0\t0\t0\n\t46\t214\t0.00565635\t0.0285577\t0.0458282\t324.34\t324.34\t324.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.172960131717886\t-185.17033031172184\t-52.322203563566774\t189.20051874686078\t0\t0\t0\t0\n\t47\t40\t0.00542345\t0.0298445\t0.00973297\t209.65000000000003\t209.65000000000003\t209.65000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-77.46318499257019\t-15.942582621977152\t77.77521783569675\t16.59554652775356\t0\t0\t0\t0\n\t48\t50\t0.00493315\t0.0197057\t0.0266381\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.179694422635606\t16.3097805438851\t-59.010308117527465\t-18.57863091869267\t0\t0\t0\t0\n\t48\t480\t0.0141266\t0.063385\t0.013796\t270.01\t270.01\t270.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.78422125751504\t-15.087844016677918\t92.88039171090152\t18.43937033644372\t0\t0\t0\t0\n\t49\t47\t0.00274605\t0.0168842\t0.011861\t210.29\t210.29\t210.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.772327556692185\t-8.001026542269575\t-10.768018007429806\t6.742634821977152\t0\t0\t0\t0\n\t50\t49\t0.00420333\t0.0189576\t0.00848235\t263.28\t263.28\t263.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t102.05213055737671\t22.84544921976913\t-101.63317444369\t-21.881205704669174\t0\t0\t0\t0\n\t50\t51\t0.00306979\t0.0198041\t0.0129611\t299.51\t299.51\t299.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-129.10952634996568\t-25.251218907316137\t129.59178698213896\t26.925656556589743\t0\t0\t0\t0\n\t51\t48\t0.00285314\t0.0207706\t0.0111933\t206.02999999999997\t206.02999999999997\t206.02999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.15034279940299\t7.422179189850699\t-40.10754316512055\t-8.358514827207182\t0\t0\t0\t0\n\t51\t70\t0.00927047\t0.0420854\t0.0202396\t302.02\t302.02\t302.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-77.56556699947028\t-12.948050352019692\t78.07617935716799\t12.978338980437643\t0\t0\t0\t0\n\t51\t357\t0.00606199\t0.0375019\t0.0462067\t281.97\t281.97\t281.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-128.52998787555057\t-14.317543708122171\t129.43346768862276\t14.681191186643744\t0\t0\t0\t0\n\t51\t357\t0.00606199\t0.0375019\t0.0462067\t281.97\t281.97\t281.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-128.52998787555057\t-14.317543708122171\t129.43346768862276\t14.681191186643744\t0\t0\t0\t0\n\t51\t357\t0.00606199\t0.0375019\t0.0462067\t281.97\t281.97\t281.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-128.52998787555057\t-14.317543708122171\t129.43346768862276\t14.681191186643744\t0\t0\t0\t0\n\t52\t54\t0.000209023\t0.00101092\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-980.3214239358924\t-13.063000558252908\t982.20795738175\t22.187041410609844\t0\t0\t0\t0\n\t53\t32\t0.00540244\t0.030335\t0.00829098\t226.77\t226.77\t226.77\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t84.00966450883674\t25.677058174329098\t-83.61775610800248\t-24.35100506745626\t0\t0\t0\t0\n\t53\t36\t0.00511899\t0.0318872\t0.0170703\t230.21000000000004\t230.21000000000004\t230.21000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t144.4197976929995\t11.680167764197813\t-143.4114912618834\t-7.202771761693243\t0\t0\t0\t0\n\t53\t45\t0.00448796\t0.0251172\t0.0179586\t273.78\t273.78\t273.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t165.15311036393595\t-39.12957318944524\t-163.94448929587847\t43.97219080431244\t0\t0\t0\t0\n\t53\t45\t0.00448796\t0.0251172\t0.0179586\t273.78\t273.78\t273.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t165.15311036393595\t-39.12957318944524\t-163.94448929587847\t43.97219080431244\t0\t0\t0\t0\n\t55\t72\t0.00255071\t0.0145816\t0.0529998\t202.42\t202.42\t202.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.37692029730043\t-20.62170805242946\t-52.30995257766898\t14.839638743542855\t0\t0\t0\t0\n\t57\t66\t0.012542\t0.0731735\t0.0174808\t188.33\t188.33\t188.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.316919461407924\t-10.045104935013562\t-7.302381478724754\t8.083903968167704\t0\t0\t0\t0\n\t57\t161\t0.0318774\t0.176516\t0.0907922\t198.2\t198.2\t198.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.019287981962265\t2.905091817310171\t-47.369826628729875\t-9.643023351754636\t0\t0\t0\t0\n\t57\t255\t0.00718102\t0.0390624\t0.0537424\t300.0\t300.0\t300.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.707735795586837\t-10.768442368650524\t7.714992268606656\t4.529385092569047\t0\t0\t0\t0\n\t58\t59\t0.00838826\t0.044004\t0.0215912\t282.33\t282.33\t282.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.107198485855914\t-58.90086839983364\t-17.833421073436508\t57.86618655825523\t0\t0\t0\t0\n\t59\t179\t0.0199692\t0.12545\t0.0343653\t209.05\t209.05\t209.05\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.074018926563497\t30.827912938134087\t25.365697216204442\t-32.891140299023036\t0\t0\t0\t0\n\t60\t211\t0.0107783\t0.0696549\t0.0231844\t234.89\t234.89\t234.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.854201282026313\t33.28881517627042\t26.02713296610986\t-34.822340127557915\t0\t0\t0\t0\n\t61\t469\t0.00533577\t0.0355112\t0.0133687\t209.34\t209.34\t209.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-114.2649980778612\t-18.394824200561597\t114.87603953692782\t20.88358155881061\t0\t0\t0\t0\n\t62\t169\t0.0229231\t0.141757\t0.0331327\t284.38\t284.38\t284.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.035250017459045\t20.8393481552547\t23.246132435081236\t-23.2201045914425\t0\t0\t0\t0\n\t62\t245\t0.0171145\t0.104922\t0.0526062\t205.64\t205.64\t205.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.83406392141089\t-41.514750842833074\t-33.438792\t37.761673891954466\t0\t0\t0\t0\n\t62\t271\t0.0225085\t0.129199\t0.0416435\t215.63\t215.63\t215.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.236399903951856\t16.201075687578378\t47.74587519399947\t-17.96874748170839\t0\t0\t0\t0\n\t63\t396\t0.00684768\t0.035438\t0.0555983\t276.04\t276.04\t276.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.7323200733533\t-2.205981625931081\t116.5126149383951\t-0.3376078206854392\t0\t0\t0\t0\n\t63\t396\t0.00684768\t0.035438\t0.0555983\t318.9\t318.9\t318.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.7323200733533\t-2.205981625931081\t116.5126149383951\t-0.3376078206854392\t0\t0\t0\t0\n\t64\t308\t0.0045429\t0.0249656\t0.0222506\t204.94\t204.94\t204.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.844114\t-8.0677761\t31.884944078349637\t5.662041408221484\t0\t0\t0\t0\n\t65\t118\t0.00682259\t0.0489818\t0.0291852\t187.98\t187.98\t187.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.74000922492068\t-2.645959886612721\t-4.738609125898385\t-0.67125019281389\t0\t0\t0\t0\n\t65\t122\t0.0114556\t0.0789436\t0.0221672\t223.13\t223.13\t223.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.63936122492068\t-6.544877513387279\t69.11564232676524\t7.270634494413011\t0\t0\t0\t0\n\t66\t180\t0.013631\t0.0750424\t0.0174066\t212.27\t212.27\t212.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.376907521275243\t10.832281944480366\t29.493213082722235\t-12.231194474003381\t0\t0\t0\t0\n\t67\t415\t0.0105199\t0.0574565\t0.0373877\t237.15\t237.15\t237.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-109.94912212450139\t-8.309231069248215\t111.10300920947915\t10.413888667520537\t0\t0\t0\t0\n\t68\t159\t0.00605992\t0.0375113\t0.0255276\t229.73\t229.73\t229.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t93.59601449287787\t-8.024229855704569\t-93.15178754497407\t7.7156745733103635\t0\t0\t0\t0\n\t68\t377\t0.00417649\t0.0277901\t0.0160845\t244.32\t244.32\t244.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-122.22513449287786\t2.5538660557045683\t122.74516800922666\t-1.0323921816163169\t0\t0\t0\t0\n\t69\t1\t0.0263485\t0.135443\t0.0504152\t230.13\t230.13\t230.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.57346136201695\t7.206341929273163\t-17.47962142277308\t-12.453551113405247\t0\t0\t0\t0\n\t69\t263\t0.0303392\t0.0797752\t0.029101\t203.37\t203.37\t203.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.817617046720972\t-0.9496886157420339\t21.942847027540186\t-2.0986654473466837\t0\t0\t0\t0\n\t70\t357\t0.00846265\t0.0516422\t0.0102433\t188.28\t188.28\t188.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.832136538974753\t-0.26732973365317686\t8.837916807684552\t-0.868823233081094\t0\t0\t0\t0\n\t70\t480\t0.00434341\t0.0202377\t0.00802619\t410.92\t410.92\t410.92\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-108.4402008181932\t-16.688608646784466\t108.8970511470043\t17.893259782590935\t0\t0\t0\t0\n\t71\t6\t0.0078159\t0.0497093\t0.0146629\t266.45\t266.45\t266.45\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.71029664733731\t2.177928782377075\t37.808372629948714\t-3.2288038802691092\t0\t0\t0\t0\n\t71\t236\t0.00800132\t0.0463031\t0.04138\t201.33\t201.33\t201.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.664242352662686\t-10.653040182377074\t22.70510205385155\t6.146535122729583\t0\t0\t0\t0\n\t72\t138\t0.00444643\t0.0351083\t0.0127807\t207.54999999999998\t207.54999999999998\t207.54999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.65334349888726\t-59.12540180894717\t-46.44008684477029\t59.29707210814124\t0\t0\t0\t0\n\t73\t72\t0.00533244\t0.0343247\t0.0255959\t220.8\t220.8\t220.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.46959497694229\t-36.154806342614194\t-51.29029792121828\t34.352404765404316\t0\t0\t0\t0\n\t73\t147\t0.00440739\t0.0228773\t0.164518\t299.52\t299.52\t299.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-121.8843199769423\t25.805009342614188\t122.50353664613678\t-41.40197998288686\t0\t0\t0\t0\n\t74\t96\t0.00818286\t0.0350286\t0.0519578\t247.18999999999997\t247.18999999999997\t247.18999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.698574190199537\t-16.99085385808054\t24.756270805996568\t11.258635002965423\t0\t0\t0\t0\n\t74\t267\t0.00959142\t0.0610596\t0.0235834\t231.57000000000002\t231.57000000000002\t231.57000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t89.12924231464407\t-23.888817667508643\t-88.42049119316773\t25.687671219007672\t0\t0\t0\t0\n\t75\t8\t0.00464284\t0.0333214\t0.0209588\t200.72\t200.72\t200.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-55.015706159781885\t0.3165733478751598\t55.13395310818676\t-1.9651930118596492\t0\t0\t0\t0\n\t75\t358\t0.0102235\t0.0653\t0.0229694\t188.8\t188.8\t188.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.240327159781883\t-8.72146164787516\t-14.218246863192874\t6.122861667717685\t0\t0\t0\t0\n\t76\t87\t0.00734959\t0.0479733\t0.0311735\t229.57\t229.57\t229.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.832237532776322\t15.046935998384905\t-5.811738523896589\t-18.427480215425213\t0\t0\t0\t0\n\t76\t98\t0.00991719\t0.0433979\t0.0140715\t204.48\t204.48\t204.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-48.90349353277632\t-19.356184398384908\t49.14237136204109\t18.784765995835194\t0\t0\t0\t0\n\t77\t79\t0.00410741\t0.0215648\t0.0277571\t211.27000000000004\t211.27000000000004\t211.27000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.39414302954481\t-10.146870063990223\t87.6792130950482\t8.543836327252938\t0\t0\t0\t0\n\t77\t107\t0.0117458\t0.0474083\t0.0162089\t218.26\t218.26\t218.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.57816205742692\t-13.099701782815117\t64.02119593054057\t13.06466694588011\t0\t0\t0\t0\n\t78\t107\t0.0111029\t0.0647119\t0.0107653\t206.24\t206.24\t206.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.83506422569208\t-10.237557120105546\t27.921107918840477\t9.523622497060448\t0\t0\t0\t0\n\t78\t175\t1.0e-7\t0.03\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.14290297667647\t5.59970597991843\t52.14290543317775\t-4.862755589019279\t0\t0\t0\t0\n\t79\t78\t0.00255254\t0.0159622\t0.00899812\t202.99999999999997\t202.99999999999997\t202.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.95181015674543\t12.501554923282562\t25.970966202368544\t-13.390395859812884\t0\t0\t0\t0\n\t79\t107\t0.00331842\t0.0132353\t0.0146141\t250.45999999999998\t250.45999999999998\t250.45999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.99248593830276\t-31.947953250535498\t116.41892018284965\t31.99673740738532\t0\t0\t0\t0\n\t80\t348\t0.00704419\t0.0429071\t0.0164992\t208.58000000000004\t208.58000000000004\t208.58000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.069768\t-21.190099\t46.224011755195704\t20.201815179566516\t0\t0\t0\t0\n\t81\t83\t0.00531978\t0.0288681\t0.0129334\t207.61\t207.61\t207.61\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.549738896688694\t3.026897430797897\t-18.533504497833945\t-4.454685975042132\t0\t0\t0\t0\n\t81\t166\t0.00541342\t0.0336256\t0.0795896\t293.17\t293.17\t293.17\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t118.38434867138061\t13.1788186792412\t-117.72349812434354\t-18.32569232853182\t0\t0\t0\t0\n\t81\t229\t0.00312946\t0.0211726\t0.124132\t215.35999999999999\t215.35999999999999\t215.35999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.992621599311887\t-15.171385589296593\t11.99810583232193\t0.608262886471599\t0\t0\t0\t0\n\t82\t266\t0.0114333\t0.0592337\t0.0223159\t204.89\t204.89\t204.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.8257025003159626\t-18.814638496822596\t-2.7936517036567055\t16.44113012419221\t0\t0\t0\t0\n\t82\t310\t0.0131116\t0.0919649\t0.0333501\t257.15\t257.15\t257.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-114.46932250031594\t-5.3165915031774\t115.99394773803542\t12.171525097508301\t0\t0\t0\t0\n\t83\t430\t0.0054217\t0.0345595\t0.00848049\t222.55\t222.55\t222.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-75.3233451395818\t-14.323088602402287\t75.59511093308761\t15.05540691353253\t0\t0\t0\t0\n\t84\t139\t0.00435711\t0.0190405\t0.0137408\t210.31999999999996\t210.31999999999996\t210.31999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.29864126097239\t3.4146925991048933\t-19.284027943132067\t-4.946106022881375\t0\t0\t0\t0\n\t84\t195\t0.00929083\t0.0588771\t0.0219609\t259.57\t259.57\t259.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.915907463178435\t1.713128394324136\t-37.800310628259176\t-3.522662308067845\t0\t0\t0\t0\n\t84\t195\t0.00929083\t0.0588771\t0.0219609\t259.57\t259.57\t259.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.915907463178435\t1.713128394324136\t-37.800310628259176\t-3.522662308067845\t0\t0\t0\t0\n\t84\t266\t0.00501492\t0.0413843\t0.0291757\t246.13\t246.13\t246.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.27978826323739\t4.5591999833783685\t-110.7439549150507\t-3.5082543069123346\t0\t0\t0\t0\n\t84\t436\t0.00700667\t0.0414708\t0.015102\t258.28\t258.28\t258.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.49203612664515\t-5.727239297527097\t90.98696166269261\t6.887251723490581\t0\t0\t0\t0\n\t85\t161\t0.00894783\t0.0484215\t0.0154075\t177.52\t177.52\t177.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.68113775101983\t-5.479295909835895\t18.71116062872987\t3.9349486517546355\t0\t0\t0\t0\n\t86\t91\t0.00643134\t0.0345851\t0.0231473\t223.14\t223.14\t223.14\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-114.32552772418352\t9.399225264639078\t115.08414067942513\t-7.917172565682665\t0\t0\t0\t0\n\t87\t86\t0.00619339\t0.0427095\t0.00952131\t237.27999999999997\t237.27999999999997\t237.27999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.08389857453661\t-3.791948249963116\t-33.02272710531452\t3.1489959419591864\t0\t0\t0\t0\n\t87\t89\t0.00793475\t0.0435997\t0.0184649\t258.25\t258.25\t258.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.738589418658965\t1.6071099502409303\t-21.70458601635736\t-3.481050740966037\t0\t0\t0\t0\n\t87\t274\t0.0196035\t0.0686154\t0.0349382\t292.99\t292.99\t292.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.4962307346495\t-1.0088887424263024\t58.07558046295582\t-0.9122276837707783\t0\t0\t0\t0\n\t87\t274\t0.0196035\t0.0686154\t0.0349382\t292.99\t292.99\t292.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.4962307346495\t-1.0088887424263024\t58.07558046295582\t-0.9122276837707783\t0\t0\t0\t0\n\t88\t86\t0.00619872\t0.0363008\t0.0141733\t239.41999999999996\t239.41999999999996\t239.41999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.34706185844463\t24.514216434406638\t87.80302182949804\t-23.432907206598262\t0\t0\t0\t0\n\t89\t91\t0.00819369\t0.0464744\t0.00929417\t259.02\t259.02\t259.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.22837104302977\t1.9708534908433848\t86.7760900627655\t0.09496572795048452\t0\t0\t0\t0\n\t90\t92\t0.000270441\t0.00111124\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t106.50482773658952\t18.051210237355196\t-106.47708\t-17.937195\t0\t0\t0\t0\n\t90\t273\t0.00115634\t0.013527\t0.194866\t1462.73\t1462.73\t1462.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-492.0051315316722\t-8.928275468473592\t494.48257100211526\t15.748466096102467\t0\t0\t0\t0\n\t91\t143\t0.00923127\t0.055819\t0.0278186\t236.39999999999998\t236.39999999999998\t236.39999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t60.73096221941247\t6.238043800781157\t-60.423740924802075\t-7.487964338034467\t0\t0\t0\t0\n\t94\t239\t0.00830591\t0.0293227\t0.00963458\t256.91\t256.91\t256.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t124.59448872939076\t12.447442688409387\t-123.41978474242123\t-9.356325979752695\t0\t0\t0\t0\n\t95\t100\t0.00486868\t0.0263368\t0.0205417\t208.4\t208.4\t208.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.216461088280777\t-12.52641833830847\t20.240385464267725\t10.396337437041076\t0\t0\t0\t0\n\t95\t205\t0.0121886\t0.0614622\t0.0273777\t174.34\t174.34\t174.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.793809911719222\t-10.600123661691528\t25.87700998268178\t7.9949163528435605\t0\t0\t0\t0\n\t97\t90\t0.00120165\t0.0138189\t0.259737\t1139.35\t1139.35\t1139.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.76220299160089\t-6.031865682484085\t40.780643543599986\t-23.12095439389038\t0\t0\t0\t0\n\t97\t99\t0.000275423\t0.00105221\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.77511675005852\t38.38455689655626\t-97.74846\t-38.282719\t0\t0\t0\t0\n\t97\t273\t0.00243082\t0.0302411\t0.519784\t1267.29\t1267.29\t1267.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-254.59727500919803\t-22.3319269801998\t255.99118246940472\t-19.47542884847129\t0\t0\t0\t0\n\t97\t405\t0.00207844\t0.0243675\t0.524041\t1074.6\t1074.6\t1074.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.8314200248109\t-39.03122734742475\t-87.68806812478026\t-18.60554040611691\t0\t0\t0\t0\n\t98\t101\t0.00804282\t0.0445249\t0.0172134\t306.67\t306.67\t306.67\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t147.1304171654931\t31.1578409355005\t-145.56064664293885\t-24.42641051085261\t0\t0\t0\t0\n\t100\t101\t0.00296664\t0.0146402\t0.0208753\t253.07\t253.07\t253.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-58.794906464267726\t-22.537914437041078\t58.90007911338553\t20.742123643090054\t0\t0\t0\t0\n\t101\t126\t0.0135607\t0.0668913\t0.0172284\t191.2\t191.2\t191.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t41.49903452955332\t-19.19620913223745\t-41.248865868742946\t18.49927952726464\t0\t0\t0\t0\n\t102\t69\t0.00789353\t0.0491556\t0.052004\t227.8\t227.8\t227.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.88520444459261\t8.688974945760858\t-27.823472315295977\t-14.34920621353113\t0\t0\t0\t0\n\t102\t103\t0.00616992\t0.040555\t0.0247805\t209.35000000000002\t209.35000000000002\t209.35000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.071485444592604\t-16.50346654576086\t57.255162480149956\t14.786451037712457\t0\t0\t0\t0\n\t103\t219\t0.0165793\t0.0810327\t0.0235267\t219.57\t219.57\t219.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.052600582693767\t-12.048746284050683\t8.077432530252613\t9.34694674181014\t0\t0\t0\t0\n\t103\t376\t0.00542668\t0.0326243\t0.0184557\t224.43\t224.43\t224.43\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-83.50959189745619\t-12.534546953661774\t83.83358463743149\t12.270313869829053\t0\t0\t0\t0\n\t104\t9\t0.0120051\t0.0621569\t0.0229572\t191.72\t191.72\t191.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.423197824219677\t1.7098835626884683\t-4.42020347308411\t-4.333585098468559\t0\t0\t0\t0\n\t104\t163\t0.0181989\t0.10493\t0.0417728\t244.45999999999998\t244.45999999999998\t244.45999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.641043910231616\t14.081579647680147\t38.919860052814606\t-17.24708932722034\t0\t0\t0\t0\n\t104\t226\t0.0129352\t0.086119\t0.0522159\t196.78\t196.78\t196.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.951855086011939\t-21.355059010368617\t-9.902939395722953\t15.588764483279476\t0\t0\t0\t0\n\t105\t58\t0.0099657\t0.0594587\t0.0230392\t201.81999999999996\t201.81999999999996\t201.81999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.12669008798428\t-17.298299739741623\t-24.051082249549594\t15.185274677641722\t0\t0\t0\t0\n\t105\t399\t0.028421\t0.116472\t0.031104\t224.00000000000003\t224.00000000000003\t224.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.04368708798428\t5.857133739741624\t65.11273790443293\t-4.9527403742207365\t0\t0\t0\t0\n\t106\t108\t0.000297923\t0.00115791\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-394.798584814106\t-68.9869494735891\t395.23878776390325\t70.69784590522264\t0\t0\t0\t0\n\t107\t206\t0.00809361\t0.0597339\t0.0473542\t238.34999999999997\t238.34999999999997\t238.34999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t110.62221517677575\t-4.695696016143254\t-109.75199721776336\t5.75436264385392\t0\t0\t0\t0\n\t108\t414\t0.00172335\t0.0206772\t0.504555\t1228.85\t1228.85\t1228.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-395.23878776390325\t-70.69784590522264\t397.7367528333074\t44.69141454450592\t0\t0\t0\t0\n\t109\t200\t0.0203907\t0.118914\t0.0276247\t220.15000000000003\t220.15000000000003\t220.15000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.41245320125241\t-0.14955095426871692\t-36.18022871037269\t-1.6943495807893463\t0\t0\t0\t0\n\t110\t196\t0.0042827\t0.0235603\t0.0191082\t216.49000000000004\t216.49000000000004\t216.49000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.80872538095225\t17.72606568057166\t-92.47592807938256\t-18.08478954000057\t0\t0\t0\t0\n\t110\t398\t0.00483279\t0.0258082\t0.0159547\t252.34\t252.34\t252.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-138.90387878278267\t-24.03972658471613\t139.73423953557483\t26.6116181966174\t0\t0\t0\t0\n\t111\t196\t0.00542194\t0.0344726\t0.0102377\t214.05000000000004\t214.05000000000004\t214.05000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.50745206692054\t-12.516435936618429\t52.647390953804255\t12.248740143586359\t0\t0\t0\t0\n\t112\t423\t0.00423329\t0.0285922\t0.0763694\t249.73000000000002\t249.73000000000002\t249.73000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-164.43116028679924\t-43.40287840793023\t165.49654373652095\t41.78432810620759\t0\t0\t0\t0\n\t113\t260\t0.00834035\t0.0512955\t0.0347496\t202.53\t202.53\t202.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.48903690373807\t-1.541453399095813\t-18.464425289428455\t-2.328833970105611\t0\t0\t0\t0\n\t113\t398\t0.00663848\t0.0305149\t0.0128669\t227.33000000000004\t227.33000000000004\t227.33000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-71.15981390373807\t-19.783245600904188\t71.4705865954895\t19.70655602191774\t0\t0\t0\t0\n\t114\t111\t0.00910642\t0.0400126\t0.0159566\t208.23000000000002\t208.23000000000002\t208.23000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.80250126943023\t6.6134449822842996\t-40.66459093307947\t-7.810623063381568\t0\t0\t0\t0\n\t114\t398\t0.0120679\t0.061943\t0.023604\t226.07\t226.07\t226.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-81.50178126943023\t-18.9857319822843\t82.24009134634903\t20.04060417292402\t0\t0\t0\t0\n\t115\t77\t0.00411865\t0.0255403\t0.0178958\t230.62\t230.62\t230.62\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-94.47151718961095\t-0.23514222194331516\t94.8047378324473\t0.3201613822499848\t0\t0\t0\t0\n\t115\t131\t0.00819163\t0.0553686\t0.0263614\t218.92000000000002\t218.92000000000002\t218.92000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.4263529638217\t-18.75242541490593\t-48.2299996726933\t17.155701373186698\t0\t0\t0\t0\n\t115\t228\t0.0126336\t0.0592473\t0.0119379\t217.39\t217.39\t217.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.66971577421075\t4.107537636849246\t31.78717440446601\t-4.875266708930576\t0\t0\t0\t0\n\t116\t206\t0.00973095\t0.0504602\t0.019357\t222.37\t222.37\t222.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-74.80401507179553\t17.94327497945086\t75.31701021776335\t-17.46763164385392\t0\t0\t0\t0\n\t117\t217\t0.00511447\t0.0253149\t0.10592\t223.25999999999996\t223.25999999999996\t223.25999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-128.99212040505853\t24.393570245001165\t129.74723143958167\t-33.261821109112006\t0\t0\t0\t0\n\t119\t121\t0.000242957\t0.0011457\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-164.14244352090637\t-77.43596658147703\t164.21139316861\t77.76110893741495\t0\t0\t0\t0\n\t120\t477\t0.00424349\t0.0233087\t0.157389\t190.09\t190.09\t190.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.63624169918438\t18.919492428198332\t-26.582997060332747\t-37.54952451216681\t0\t0\t0\t0\n\t121\t151\t0.00155598\t0.0200038\t0.655713\t1248.37\t1248.37\t1248.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-218.44206050059216\t-35.46614887846596\t219.08183052526442\t-32.65920895226523\t0\t0\t0\t0\n\t122\t477\t0.00591039\t0.0286753\t0.0112938\t248.25999999999996\t248.25999999999996\t248.25999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.46944443890021\t-30.951907037490912\t84.87741823077786\t31.597944778606657\t0\t0\t0\t0\n\t124\t24\t0.00552089\t0.0312098\t0.0117206\t322.21\t322.21\t322.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.3678815334171\t24.642435608013187\t-130.51529886175183\t-21.16434323355226\t0\t0\t0\t0\n\t124\t122\t0.00616606\t0.0403861\t0.0183176\t295.24\t295.24\t295.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.13691963731082\t-16.106352873163704\t-39.04339388786502\t14.588930243077902\t0\t0\t0\t0\n\t125\t333\t0.00816597\t0.0423005\t0.0261657\t268.04\t268.04\t268.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-111.11323481761394\t-14.108717971000075\t112.0119059736294\t15.750244963617686\t0\t0\t0\t0\n\t125\t453\t0.00365157\t0.0256689\t0.0121744\t199.42\t199.42\t199.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.95818181761394\t-17.08511702899992\t-27.92443215758989\t15.93502867004966\t0\t0\t0\t0\n\t127\t9\t0.00947342\t0.0740918\t0.0278587\t162.26\t162.26\t162.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.105787361169487\t1.438870781994681\t-16.08374452691589\t-4.472807801531442\t0\t0\t0\t0\n\t128\t142\t0.0176946\t0.0991166\t0.0248442\t180.09\t180.09\t180.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-95.54618151421325\t12.510237971618565\t97.00435686648638\t-7.170950659155384\t0\t0\t0\t0\n\t128\t164\t0.00911283\t0.0650041\t0.0205367\t212.74\t212.74\t212.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.564698410168624\t-30.41031413724\t-55.24708723242407\t30.32243404322446\t0\t0\t0\t0\n\t129\t128\t0.00489014\t0.0292388\t0.0244841\t225.74\t225.74\t225.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.185807275734586\t-18.156526880208602\t4.198855104044611\t15.477231665621439\t0\t0\t0\t0\n\t129\t399\t0.0189658\t0.0973849\t0.0559229\t249.6\t249.6\t249.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.62349072426542\t2.6592568802086047\t48.012868939569294\t-6.9536780186819716\t0\t0\t0\t0\n\t130\t179\t1.0e-7\t0.025\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.49959653707841\t-13.330138084182893\t-52.499567668674004\t20.547239183497997\t0\t0\t0\t0\n\t130\t294\t0.0131769\t0.082029\t0.0245782\t185.8\t185.8\t185.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-43.28283801793987\t-0.17651188510133656\t43.509450993684816\t-1.105198535335641\t0\t0\t0\t0\n\t131\t116\t0.00549552\t0.0341954\t0.0146232\t201.28\t201.28\t201.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.271072672693299\t-24.7920383731867\t-13.234066928204474\t23.380616178683763\t0\t0\t0\t0\n\t132\t93\t0.00992821\t0.0644466\t0.0264679\t208.46999999999997\t208.46999999999997\t208.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.41233470859555\t8.217153488639173\t-46.22090639423877\t-10.034537685636218\t0\t0\t0\t0\n\t132\t133\t0.00732507\t0.0373195\t0.0248695\t232.81\t232.81\t232.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-98.47565070859557\t30.617818743728243\t99.14911834248589\t-30.077776593067306\t0\t0\t0\t0\n\t134\t136\t0.0102307\t0.0477176\t0.0187308\t207.6\t207.6\t207.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.6434194060013\t-13.121887130406714\t62.99469843456813\t12.517387675651639\t0\t0\t0\t0\n\t135\t137\t0.000229847\t0.00116435\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.551293828236446\t9.931067475911908\t-51.54586\t-9.903541\t0\t0\t0\t0\n\t135\t422\t0.00235893\t0.024726\t0.469035\t1189.63\t1189.63\t1189.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-342.0174118608595\t-33.55873292097749\t344.44784840693524\t5.153180259872396\t0\t0\t0\t0\n\t136\t241\t0.0112916\t0.0732581\t0.0317038\t214.71999999999997\t214.71999999999997\t214.71999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.3914323244729\t6.294626674015519\t-63.99821524140469\t-7.5405639703547465\t0\t0\t0\t0\n\t136\t269\t0.0071981\t0.0545129\t0.0288407\t260.65\t260.65\t260.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t162.94898314416236\t20.140677314244027\t-161.34093267995206\t-11.393762568515376\t0\t0\t0\t0\n\t136\t269\t0.0071981\t0.0545129\t0.0288407\t260.65\t260.65\t260.65\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t138\t267\t0.0137642\t0.0640674\t0.014872\t191.13\t191.13\t191.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.236578155229706\t37.1716123254983\t12.419661193167743\t-38.073537219007676\t0\t0\t0\t0\n\t139\t266\t0.00742239\t0.0413065\t0.0163907\t235.23000000000002\t235.23000000000002\t235.23000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.66518345256614\t1.7676789131613235\t-64.39699814673172\t-2.166247223798248\t0\t0\t0\t0\n\t139\t436\t0.0061483\t0.0314653\t0.0353002\t285.59\t285.59\t285.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-116.86495150943408\t-11.004774890279947\t117.5934937174629\t10.603298873100304\t0\t0\t0\t0\n\t140\t141\t0.00437587\t0.0295663\t0.00682313\t226.66\t226.66\t226.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.51770897118352\t-22.959606873851186\t96.89799099760816\t24.74994343240163\t0\t0\t0\t0\n\t141\t149\t0.00858313\t0.0511386\t0.0129799\t237.21\t237.21\t237.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.39194642684711\t6.637990832180737\t-94.71057967050632\t-4.06100381524326\t0\t0\t0\t0\n\t141\t154\t0.00987958\t0.0590507\t0.0246559\t232.93\t232.93\t232.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.031229933183822\t-13.829511118917953\t-9.011054084119621\t11.090973798318537\t0\t0\t0\t0\n\t141\t165\t0.00346348\t0.0216104\t0.0227149\t189.3\t189.3\t189.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.88711141604067\t-0.6299096157095173\t-32.85461889826852\t-1.7838321461418136\t0\t0\t0\t0\n\t141\t166\t0.00092095\t0.00500518\t0.0187787\t262.31\t262.31\t262.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.65669292226107\t6.144359127632644\t-92.58774088664545\t-7.932804494949891\t0\t0\t0\t0\n\t141\t166\t0.00092095\t0.00500518\t0.0187787\t262.31\t262.31\t262.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t92.65669292226107\t6.144359127632644\t-92.58774088664545\t-7.932804494949891\t0\t0\t0\t0\n\t141\t436\t0.00495754\t0.0288767\t0.0446069\t306.09\t306.09\t306.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-146.64459226143546\t-22.059170902027194\t147.58543239377138\t22.334410442823465\t0\t0\t0\t0\n\t141\t436\t0.00495754\t0.0288767\t0.0446069\t306.09\t306.09\t306.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-146.64459226143546\t-22.059170902027194\t147.58543239377138\t22.334410442823465\t0\t0\t0\t0\n\t141\t436\t0.00495754\t0.0288767\t0.0446069\t306.09\t306.09\t306.09\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-146.64459226143546\t-22.059170902027194\t147.58543239377138\t22.334410442823465\t0\t0\t0\t0\n\t142\t366\t0.0117749\t0.0695592\t0.0171149\t206.17999999999998\t206.17999999999998\t206.17999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-119.85229886648636\t2.668044759155383\t121.32976204255199\t4.073643411991233\t0\t0\t0\t0\n\t143\t89\t0.00782994\t0.0336108\t0.0263321\t214.32999999999998\t214.32999999999998\t214.32999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.86057592480207\t-13.805917661965534\t-17.827254817153186\t11.02492275336226\t0\t0\t0\t0\n\t144\t14\t0.00900802\t0.0615875\t0.019763\t203.73000000000002\t203.73000000000002\t203.73000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.748458220041382\t-8.94364627260373\t-27.683181289920245\t7.118886992876089\t0\t0\t0\t0\n\t144\t270\t0.0161384\t0.0861978\t0.0309127\t220.79\t220.79\t220.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.243384220041385\t0.5732187726037292\t63.8070721732783\t-1.136663535945507\t0\t0\t0\t0\n\t145\t3\t0.00353908\t0.0187394\t0.0133873\t213.82\t213.82\t213.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-53.39501909199893\t-50.63854914404738\t53.574266037028615\t50.15995304297968\t0\t0\t0\t0\n\t145\t32\t0.00592829\t0.0364587\t0.0146815\t203.9\t203.9\t203.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.522718908001078\t20.633466144047382\t25.585064691316255\t-21.789992179467074\t0\t0\t0\t0\n\t146\t147\t0.00508514\t0.0390637\t0.0127711\t228.21000000000004\t228.21000000000004\t228.21000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.5042037118662\t-6.114448745185182\t-83.19308615029074\t7.044989545389496\t0\t0\t0\t0\n\t147\t148\t0.0054055\t0.0355367\t0.00942939\t247.66\t247.66\t247.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-105.04731049584603\t12.997510437497356\t105.57872046873236\t-10.581335370496843\t0\t0\t0\t0\n\t148\t146\t0.00539343\t0.0250755\t0.015923\t211.0\t211.0\t211.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.680750741227875\t-7.222043004304407\t-26.64532240736718\t5.564732098641119\t0\t0\t0\t0\n\t148\t166\t0.00477032\t0.0295611\t0.0527909\t261.82\t261.82\t261.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.65990754096391\t1.1305379935456\t88.98836525448102\t-5.152455682934372\t0\t0\t0\t0\n\t148\t166\t0.00477032\t0.0295611\t0.0527909\t261.82\t261.82\t261.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.65990754096391\t1.1305379935456\t88.98836525448102\t-5.152455682934372\t0\t0\t0\t0\n\t149\t146\t0.0128452\t0.0364985\t0.00708579\t176.91\t176.91\t176.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.102160329493678\t-12.951800184756737\t15.145933678994902\t12.26989167228741\t0\t0\t0\t0\n\t150\t146\t0.00573662\t0.0370925\t0.00906798\t231.50999999999996\t231.50999999999996\t231.50999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t117.36658933647468\t28.675087528269067\t-116.65412798349391\t-25.121284025743346\t0\t0\t0\t0\n\t150\t152\t0.00272594\t0.0179578\t0.013011\t264.24\t264.24\t264.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-143.50092966823732\t-40.71144876413454\t144.01444209319715\t42.54704481980196\t0\t0\t0\t0\n\t150\t152\t0.00272594\t0.0179578\t0.013011\t264.24\t264.24\t264.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-143.50092966823732\t-40.71144876413454\t144.01444209319715\t42.54704481980196\t0\t0\t0\t0\n\t151\t153\t0.000216168\t0.00101369\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t157.1481160072915\t36.136743183563034\t-157.10017\t-35.911907\t0\t0\t0\t0\n\t151\t309\t0.00157454\t0.0168171\t0.474329\t1273.32\t1273.32\t1273.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-469.34591310562627\t-92.05364366403917\t472.3710793007359\t67.96439850388023\t0\t0\t0\t0\n\t151\t429\t0.00179475\t0.0239725\t0.307853\t1129.32\t1129.32\t1129.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-269.6486146736773\t-67.74885136762822\t270.8038472086325\t46.645622501955216\t0\t0\t0\t0\n\t151\t435\t0.00133646\t0.0166752\t0.333178\t1140.95\t1140.95\t1140.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-289.4199718660018\t-92.48524244881233\t290.439356056927\t65.71574413817748\t0\t0\t0\t0\n\t152\t155\t0.00812632\t0.0501842\t0.00786791\t218.33\t218.33\t218.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.66758577075784\t22.481476306436058\t-70.2939161034678\t-21.10539340944742\t0\t0\t0\t0\n\t154\t152\t0.00278017\t0.0178012\t0.00801273\t253.55000000000004\t253.55000000000004\t253.55000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-176.18655648711615\t-67.16674539791076\t177.03271225360163\t71.63642518759909\t0\t0\t0\t0\n\t154\t198\t0.00444159\t0.0216831\t0.0136503\t230.23\t230.23\t230.23\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.65840522699158\t52.52614021759781\t-111.07522636552356\t-51.248785028076995\t0\t0\t0\t0\n\t155\t154\t0.00384809\t0.0206545\t0.00841861\t204.11\t204.11\t204.11\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.067886896532208\t6.183398409447416\t20.082624344244174\t-7.086479618005592\t0\t0\t0\t0\n\t157\t158\t0.00833276\t0.0618383\t0.0168817\t189.98\t189.98\t189.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.504363961459319\t-13.296161295995665\t3.5166432324978882\t11.485588594702001\t0\t0\t0\t0\n\t158\t93\t0.0150498\t0.0753739\t0.0264057\t237.8\t237.8\t237.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.998114611331692\t-7.692707052436321\t6.0079763942387645\t4.731754085636219\t0\t0\t0\t0\n\t159\t404\t0.00958039\t0.0443493\t0.0256151\t189.56\t189.56\t189.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.74489554497406\t-22.156518573310365\t-19.679557366814628\t19.378318553094083\t0\t0\t0\t0\n\t160\t215\t0.00639018\t0.0378575\t0.0183732\t276.26\t276.26\t276.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t105.54371621123391\t15.090485165086562\t-104.92587843917529\t-13.574419489086456\t0\t0\t0\t0\n\t160\t215\t0.00639018\t0.0378575\t0.0183732\t276.26\t276.26\t276.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t105.54371621123391\t15.090485165086562\t-104.92587843917529\t-13.574419489086456\t0\t0\t0\t0\n\t160\t455\t0.00570318\t0.0279867\t0.0107857\t286.46\t286.46\t286.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.31721530383021\t-20.790252870194152\t115.98002244181029\t22.75726564766852\t0\t0\t0\t0\n\t160\t455\t0.00570318\t0.0279867\t0.0107857\t286.46\t286.46\t286.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.31721530383021\t-20.790252870194152\t115.98002244181029\t22.75726564766852\t0\t0\t0\t0\n\t160\t455\t0.00570318\t0.0279867\t0.0107857\t286.46\t286.46\t286.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.31721530383021\t-20.790252870194152\t115.98002244181029\t22.75726564766852\t0\t0\t0\t0\n\t163\t271\t0.0114438\t0.0436005\t0.0346998\t179.05\t179.05\t179.05\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.91914357577411\t-2.6713514293434124\t-86.1561720505007\t1.677055749145467\t0\t0\t0\t0\n\t163\t373\t0.0118044\t0.070336\t0.0200369\t297.95\t297.95\t297.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-162.8019746285887\t16.02791215656375\t165.59351933049763\t-1.6916286668773952\t0\t0\t0\t0\n\t164\t248\t0.0166592\t0.0789746\t0.0332218\t180.39\t180.39\t180.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.67380723242407\t-35.95592404322446\t-15.472357222157255\t32.9729922876902\t0\t0\t0\t0\n\t165\t83\t0.00626026\t0.0354394\t0.0366867\t234.49\t234.49\t234.49\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.14647110173149\t-12.030547853858186\t91.60382494729511\t10.362842021592664\t0\t0\t0\t0\n\t166\t140\t0.00731424\t0.0226116\t0.00854781\t225.55\t225.55\t225.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.669379388672375\t28.06654868430034\t-50.4543635526004\t-28.37684416133251\t0\t0\t0\t0\n\t167\t57\t0.010917\t0.0509877\t0.02854\t235.27\t235.27\t235.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t67.75343338447301\t-13.09123375703768\t-67.31169964778336\t11.827325886353917\t0\t0\t0\t0\n\t167\t237\t0.00858763\t0.0514933\t0.0327973\t277.5\t277.5\t277.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-93.89540337078589\t15.036572059974471\t94.56545078814658\t-14.846785453043237\t0\t0\t0\t0\n\t167\t308\t0.015381\t0.105892\t0.094777\t137.16\t137.16\t137.16\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.688194013687134\t-11.986132302936792\t14.722129830909736\t1.0741563169105772\t0\t0\t0\t0\n\t169\t294\t0.0159265\t0.106886\t0.0530111\t360.35\t360.35\t360.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.432746435081235\t1.7643645914425008\t64.02590521735799\t-3.580216007447533\t0\t0\t0\t0\n\t170\t279\t0.00303492\t0.0181342\t0.00534882\t241.25\t241.25\t241.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-113.62197055087788\t-16.989459595643122\t113.98646149040279\t18.576418228731324\t0\t0\t0\t0\n\t171\t174\t0.00224797\t0.011615\t0.0142829\t208.34\t208.34\t208.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.38121525962549\t44.8370380756077\t-51.28580688132549\t-45.92382717161402\t0\t0\t0\t0\n\t171\t175\t0.00496535\t0.0237746\t0.00763631\t179.76\t179.76\t179.76\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.7383372353825544\t-9.239374116110529\t-2.7345422019319257\t8.406529973971063\t0\t0\t0\t0\n\t171\t178\t0.00957175\t0.0508253\t0.010821\t280.01\t280.01\t280.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t141.99128714448878\t-3.231533092408702\t-140.25598797458548\t11.252678726962577\t0\t0\t0\t0\n\t171\t178\t0.00957175\t0.0508253\t0.010821\t280.01\t280.01\t280.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t141.99128714448878\t-3.231533092408702\t-140.25598797458548\t11.252678726962577\t0\t0\t0\t0\n\t171\t232\t0.00222237\t0.0159047\t0.0600656\t396.42\t396.42\t396.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-214.1986410368208\t-33.518639787575594\t215.1333867838276\t33.465476797107115\t0\t0\t0\t0\n\t171\t232\t0.00222237\t0.0159047\t0.0600656\t396.42\t396.42\t396.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-214.1986410368208\t-33.518639787575594\t215.1333867838276\t33.465476797107115\t0\t0\t0\t0\n\t171\t279\t0.0109431\t0.0419533\t0.0211437\t210.57000000000002\t210.57000000000002\t210.57000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.09110471034404\t6.681752800471418\t25.159101873095572\t-8.77220047137565\t0\t0\t0\t0\n\t172\t173\t0.00554268\t0.0252059\t0.011282\t208.34\t208.34\t208.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.4120144652237\t-47.171758009072576\t-31.251165721194972\t46.665576499498044\t0\t0\t0\t0\n\t174\t170\t0.00383353\t0.0223464\t0.0194664\t192.65\t192.65\t192.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.29370458504334\t4.745162070202543\t14.301999550877898\t-6.835920404356878\t0\t0\t0\t0\n\t174\t495\t0.00535203\t0.0300593\t0.0221523\t228.13999999999996\t228.13999999999996\t228.13999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-70.63060853363118\t-27.898513898588522\t70.9080577531936\t26.994202186933848\t0\t0\t0\t0\n\t175\t234\t0.00354887\t0.0176835\t0.0203663\t183.22\t183.22\t183.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.07118460852854\t-1.8751193820197833\t-6.070005342940829\t-0.3925149189008384\t0\t0\t0\t0\n\t175\t495\t0.001843\t0.011985\t0.004183\t280.0\t280.0\t280.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-153.85881383977437\t-5.763102502932002\t154.25010550800278\t7.839149658939218\t0\t0\t0\t0\n\t176\t177\t0.00359841\t0.0241809\t0.0123395\t202.57\t202.57\t202.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.88508142287151\t157.52018274046503\t-21.125931562514566\t-153.8644453071377\t0\t0\t0\t0\n\t176\t244\t0.00628574\t0.034737\t0.0187055\t300.0\t300.0\t300.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.69275042287151\t131.3902031162015\t92.03234783989802\t-126.17756514474365\t0\t0\t0\t0\n\t177\t173\t0.00402863\t0.0256745\t0.0229296\t178.8\t178.8\t178.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.832284490890647\t49.255193515040894\t-2.74114127880503\t-51.24274549949804\t0\t0\t0\t0\n\t177\t491\t0.00752468\t0.0520976\t0.0339664\t216.78000000000003\t216.78000000000003\t216.78000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.8354714751285\t7.527602726975963\t58.063523522685834\t-9.797038369237642\t0\t0\t0\t0\n\t178\t177\t0.00535238\t0.0363989\t0.00997157\t225.45999999999998\t225.45999999999998\t225.45999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t89.70538594917097\t-67.02106945392515\t-89.09482145324759\t70.06340406512085\t0\t0\t0\t0\n\t180\t63\t0.00890202\t0.0408484\t0.0196852\t260.07\t260.07\t260.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-79.40638352410414\t6.741107802652305\t79.8921635733533\t-6.817539899520525\t0\t0\t0\t0\n\t180\t63\t0.00890202\t0.0408484\t0.0196852\t260.07\t260.07\t260.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-79.40638352410414\t6.741107802652305\t79.8921635733533\t-6.817539899520525\t0\t0\t0\t0\n\t181\t168\t0.0097017\t0.0576871\t0.0204621\t222.71999999999997\t222.71999999999997\t222.71999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.97952519410333\t-14.911735417660555\t-35.85577635150328\t13.259353856268124\t0\t0\t0\t0\n\t181\t180\t0.00440478\t0.0242077\t0.0283171\t247.75\t247.75\t247.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.81600119410334\t5.924869057245942\t87.10375096548604\t-7.641495531301228\t0\t0\t0\t0\n\t182\t185\t0.00171453\t0.00889045\t0.0238406\t398.72\t398.72\t398.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t301.0533070339735\t18.054485488379175\t-299.72733242345254\t-13.9687121908674\t0\t0\t0\t0\n\t183\t193\t0.00524827\t0.0315915\t0.0127134\t194.36\t194.36\t194.36\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t41.74708933925273\t3.5671559021967085\t-41.66639625119391\t-4.53329493010973\t0\t0\t0\t0\n\t183\t348\t0.00555018\t0.0391876\t0.0158808\t245.54\t245.54\t245.54\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-135.62483933925273\t-23.18045890219671\t136.54012812900987\t27.795992817386345\t0\t0\t0\t0\n\t184\t187\t0.00220879\t0.0126244\t0.0239407\t169.83\t169.83\t169.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-71.16015884594265\t29.39200052358591\t71.27572733825212\t-31.475883739656297\t0\t0\t0\t0\n\t184\t191\t0.00478016\t0.0306107\t0.0103495\t239.32999999999998\t239.32999999999998\t239.32999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.09715874654337\t-41.81437004822605\t84.4621940231146\t42.94559388736591\t0\t0\t0\t0\n\t185\t187\t0.00395185\t0.0294432\t0.00874079\t296.9\t296.9\t296.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t206.4588044234525\t10.5305781908674\t-205.0070782926951\t-0.7230778677741595\t0\t0\t0\t0\n\t186\t184\t0.00543965\t0.035961\t0.00847875\t198.79\t198.79\t198.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-78.03315905119892\t20.378623706587213\t78.34060859248602\t-19.322428475359864\t0\t0\t0\t0\n\t186\t191\t0.00711793\t0.0407855\t0.0196479\t238.60000000000002\t238.60000000000002\t238.60000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-119.40919100253527\t-12.292664311029565\t120.29604959928126\t15.078478459841547\t0\t0\t0\t0\n\t186\t250\t0.0104701\t0.0582718\t0.048083\t207.77999999999997\t207.77999999999997\t207.77999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t105.22123605373419\t-29.75882339555765\t-104.1510270277995\t30.133262162766854\t0\t0\t0\t0\n\t187\t191\t0.00844667\t0.0413005\t0.0180251\t229.26999999999998\t229.26999999999998\t229.26999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.157749045556997\t-41.05776039256954\t30.34317798543176\t39.86748682876039\t0\t0\t0\t0\n\t189\t188\t0.00571546\t0.0332658\t0.0128996\t234.79000000000002\t234.79000000000002\t234.79000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-75.02227651630378\t-20.648607133845545\t75.32315143525598\t20.90903034760457\t0\t0\t0\t0\n\t190\t25\t0.00209646\t0.0245254\t0.404187\t990.64\t990.64\t990.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-286.80014240173494\t-25.903699895025074\t288.34472741056663\t-1.524207981117947\t0\t0\t0\t0\n\t190\t97\t0.00317752\t0.0363667\t1.1004\t1250.08\t1250.08\t1250.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.95207542436123\t-87.84658423631195\t-86.7170679650703\t-33.13983014798419\t0\t0\t0\t0\n\t190\t192\t0.000222942\t0.00103575\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.05207169459652\t31.79091360830809\t-131.01594\t-31.623052\t0\t0\t0\t0\n\t190\t349\t0.000908512\t0.0109152\t0.338099\t1151.32\t1151.32\t1151.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-350.9044413643095\t11.658053857360434\t351.91390325477596\t-37.299239994204655\t0\t0\t0\t0\n\t191\t188\t0.00296045\t0.024531\t0.0147562\t270.38\t270.38\t270.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.715221694975185\t27.114143426136916\t-35.66368700104017\t-28.42059644762216\t0\t0\t0\t0\n\t193\t189\t0.00178101\t0.01297\t0.0176216\t211.98999999999998\t211.98999999999998\t211.98999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.98965374880609\t-18.82949106989027\t36.01487751630378\t17.001690233845544\t0\t0\t0\t0\n\t194\t251\t0.00320622\t0.0167087\t0.0270856\t203.61\t203.61\t203.61\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.622086351061939\t-0.5390081282737088\t-5.6211713726328245\t-2.5157237754700823\t0\t0\t0\t0\n\t195\t133\t0.00525408\t0.0402405\t0.015266\t243.41\t243.41\t243.41\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.864373743481662\t-7.609101383864311\t4.867514205972548\t5.8692333738150175\t0\t0\t0\t0\n\t196\t112\t0.00489394\t0.0289436\t0.0102925\t204.1\t204.1\t204.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.57176002234529\t15.558720166834142\t64.76232728679926\t-15.601237592069781\t0\t0\t0\t0\n\t196\t247\t0.00697417\t0.0300478\t0.0407165\t202.16\t202.16\t202.16\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.72171514792357\t-22.793125770419934\t-35.61779309366088\t18.593467557893778\t0\t0\t0\t0\n\t197\t157\t0.00801611\t0.0516806\t0.012499\t215.68999999999997\t215.68999999999997\t215.68999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.55661146328685\t11.949907463394885\t-34.46110803854068\t-12.743670704004337\t0\t0\t0\t0\n\t198\t246\t0.00525429\t0.0413684\t0.0226617\t206.21999999999997\t206.21999999999997\t206.21999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.79151436552355\t31.461169028076995\t-58.581624133494984\t-32.34085868797128\t0\t0\t0\t0\n\t199\t200\t0.0105279\t0.0441567\t0.00913296\t175.31\t175.31\t175.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.81589845625315\t-11.936993554848634\t-25.74261928962731\t11.196796253602626\t0\t0\t0\t0\n\t199\t253\t0.00802037\t0.0312808\t0.0240349\t229.5\t229.5\t229.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-125.41660087100837\t-7.961886379071556\t126.5218052761994\t9.490470825480308\t0\t0\t0\t0\n\t201\t251\t0.00693842\t0.039204\t0.016375\t195.17\t195.17\t195.17\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.61477051538346\t-15.130425389385897\t68.92229745601746\t15.036439549425424\t0\t0\t0\t0\n\t202\t17\t0.00698383\t0.0389556\t0.0204675\t212.55\t212.55\t212.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-33.99759632756576\t-0.044318141350050494\t34.0706995809429\t-1.8143104316377758\t0\t0\t0\t0\n\t202\t56\t0.00783489\t0.0459576\t0.0268466\t225.33000000000004\t225.33000000000004\t225.33000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.921237656766124\t0.6305130353875692\t48.0843368235566\t-2.6491965353908156\t0\t0\t0\t0\n\t202\t201\t0.00386324\t0.0244623\t0.0327491\t214.07\t214.07\t214.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.473355984331887\t-8.062592994037518\t-6.470530484616556\t4.456588389385892\t0\t0\t0\t0\n\t203\t315\t0.0103589\t0.0592801\t0.0362542\t233.29\t233.29\t233.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.311704\t9.602175824055822\t87.98205335887552\t-10.126291035222879\t0\t0\t0\t0\n\t204\t28\t0.00794312\t0.0448473\t0.0182823\t234.13999999999996\t234.13999999999996\t234.13999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t88.09538320327113\t5.29775424765443\t-87.57622099373657\t-4.531974092377009\t0\t0\t0\t0\n\t204\t315\t0.00244174\t0.0174811\t0.0619636\t285.99\t285.99\t285.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-136.97922720327114\t-18.32774124765443\t137.36742893990402\t13.672716829056878\t0\t0\t0\t0\n\t205\t12\t0.00840117\t0.0498614\t0.0388297\t215.93\t215.93\t215.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-75.48684198268178\t-0.715662921339978\t75.91684633731813\t-1.0810435299233443\t0\t0\t0\t0\n\t207\t148\t0.0053507\t0.0312066\t0.0405506\t203.6\t203.6\t203.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.05968073501468\t22.30420202179813\t-41.950385128032394\t-26.34611261228995\t0\t0\t0\t0\n\t207\t152\t0.00615042\t0.0311668\t0.0339339\t242.73\t242.73\t242.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.07003873501469\t-36.32522202179813\t115.83215617831672\t36.17550795986809\t0\t0\t0\t0\n\t208\t162\t0.00898155\t0.0568121\t0.0134563\t212.29\t212.29\t212.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.16754986410615\t3.6607240684667293\t28.230974567418038\t-4.8090137874778875\t0\t0\t0\t0\n\t208\t209\t0.00627626\t0.0374794\t0.0230329\t183.56\t183.56\t183.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.675947135893841\t-11.88558796846673\t14.693762622288004\t9.328770433683156\t0\t0\t0\t0\n\t209\t13\t0.00943909\t0.0454807\t0.0169332\t217.38\t217.38\t217.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.649459009077816\t17.71659088356559\t-51.404182330654976\t-18.478799870244643\t0\t0\t0\t0\n\t209\t14\t0.00570445\t0.0270742\t0.030888\t317.31\t317.31\t317.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t142.93057782989126\t-11.745671950804574\t-141.92209233460608\t12.960278573077346\t0\t0\t0\t0\n\t209\t455\t0.00840723\t0.0448826\t0.00717159\t278.5\t278.5\t278.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-155.77839973062854\t-14.696388183222087\t157.5501745682881\t23.30683397815371\t0\t0\t0\t0\n\t209\t455\t0.00840723\t0.0448826\t0.00717159\t293.27\t293.27\t293.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-155.77839973062854\t-14.696388183222087\t157.5501745682881\t23.30683397815371\t0\t0\t0\t0\n\t210\t1\t0.0152392\t0.0698575\t0.0274213\t240.59\t240.59\t240.59\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.191517699805697\t-8.700668683668871\t-18.13920257722692\t5.879828413405247\t0\t0\t0\t0\n\t210\t89\t0.00397244\t0.0264208\t0.0601697\t281.44\t281.44\t281.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-70.2637665904516\t8.991868158214414\t70.44527084234657\t-14.484734837343204\t0\t0\t0\t0\n\t210\t89\t0.00397244\t0.0264208\t0.0601697\t281.44\t281.44\t281.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-70.2637665904516\t8.991868158214414\t70.44527084234657\t-14.484734837343204\t0\t0\t0\t0\n\t211\t210\t0.00758494\t0.044758\t0.0124403\t253.6\t253.6\t253.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-81.56090396610985\t24.344142127557912\t82.05275848109748\t-22.832814632759955\t0\t0\t0\t0\n\t212\t447\t0.00178893\t0.0102128\t0.00484733\t258.64\t258.64\t258.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-132.28644467037415\t-41.76036297190724\t132.59285409992918\t42.962437345475266\t0\t0\t0\t0\n\t213\t214\t0.0037451\t0.0228728\t0.00968813\t225.25\t225.25\t225.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.453925947381535\t-172.74071299007082\t-24.45128243643323\t177.72991792840872\t0\t0\t0\t0\n\t215\t251\t0.0117409\t0.0605448\t0.0286688\t263.99\t263.99\t263.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.70679143917529\t5.967152989086458\t-78.07110375707947\t-5.963189486332129\t0\t0\t0\t0\n\t215\t251\t0.0117409\t0.0605448\t0.0286688\t263.99\t263.99\t263.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.70679143917529\t5.967152989086458\t-78.07110375707947\t-5.963189486332129\t0\t0\t0\t0\n\t216\t194\t0.00578304\t0.0374928\t0.0192971\t210.35\t210.35\t210.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.61394601936937\t16.24475851612432\t-76.30390535106194\t-16.435457871726292\t0\t0\t0\t0\n\t216\t441\t0.00312727\t0.0208103\t0.0063307\t240.31000000000003\t240.31000000000003\t240.31000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.3243100193694\t-33.99027551612433\t140.89001977298838\t37.01863417268088\t0\t0\t0\t0\n\t217\t421\t0.00241219\t0.0167\t0.00633253\t201.29000000000002\t201.29000000000002\t201.29000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-43.282255409132006\t9.64889031824136\t43.32227827844494\t-10.12463890705509\t0\t0\t0\t0\n\t218\t219\t0.00857311\t0.0551647\t0.00894048\t230.47\t230.47\t230.47\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.12000340960763\t-18.06103666868656\t-36.99927753025262\t17.762058561701423\t0\t0\t0\t0\n\t218\t382\t0.0100784\t0.0375967\t0.026455\t258.56\t258.56\t258.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-100.64347940960762\t38.51950539447117\t101.63206067335217\t-37.98616889327634\t0\t0\t0\t0\n\t220\t315\t0.00355893\t0.0263302\t0.0300112\t205.61\t205.61\t205.61\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.550198\t-13.162834\t38.5982162617604\t9.912191817168999\t0\t0\t0\t0\n\t221\t123\t0.0104335\t0.060538\t0.0170116\t229.04\t229.04\t229.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-91.17905650898986\t32.32927363298256\t92.0191480729146\t-29.430369373296884\t0\t0\t0\t0\n\t221\t156\t0.0117053\t0.0572478\t0.018905\t203.37\t203.37\t203.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.755700508989854\t-42.222112032982565\t-35.45878014653298\t41.42417759410177\t0\t0\t0\t0\n\t222\t42\t0.00411476\t0.0259096\t0.0187635\t249.24\t249.24\t249.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.98528344210912\t-23.370114065257656\t91.30362338950813\t23.227865006298813\t0\t0\t0\t0\n\t223\t224\t0.00588657\t0.037647\t0.0212807\t231.09000000000003\t231.09000000000003\t231.09000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-134.37145896516668\t6.647521693724115\t135.28879398113142\t-3.267862574743796\t0\t0\t0\t0\n\t223\t277\t0.00714704\t0.0436408\t0.0180894\t185.01\t185.01\t185.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.119148965166694\t-35.64808369372411\t-35.965375811739705\t34.46090284158562\t0\t0\t0\t0\n\t224\t377\t0.00785703\t0.0528241\t0.0173832\t282.56\t282.56\t282.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-229.4204068233553\t11.890176287156013\t232.95177145113226\t9.779019712691266\t0\t0\t0\t0\n\t225\t134\t0.0197772\t0.0945552\t0.0218207\t171.8\t171.8\t171.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.583963508738538\t-10.788938370634952\t23.694546406001297\t8.762504030406717\t0\t0\t0\t0\n\t225\t230\t0.0136298\t0.0724565\t0.0137919\t189.22\t189.22\t189.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.323142508738536\t9.875222610634951\t-7.303408129581671\t-11.354096489044736\t0\t0\t0\t0\n\t226\t127\t0.00636651\t0.039434\t0.0364845\t228.47999999999996\t228.47999999999996\t228.47999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.58372560427705\t37.93294173600115\t35.73856758453421\t-41.2352256005594\t0\t0\t0\t0\n\t227\t304\t0.0209617\t0.0768189\t0.0265371\t223.43\t223.43\t223.43\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.72025403804053\t-11.38863416167324\t47.132884960246486\t9.77967824087939\t0\t0\t0\t0\n\t228\t77\t0.0100973\t0.0519099\t0.0122713\t200.25\t200.25\t200.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.1307817968328127\t-5.941999940226326\t-1.1281387454755862\t4.595321464555361\t0\t0\t0\t0\n\t230\t261\t0.0117979\t0.051572\t0.0271212\t208.51999999999998\t208.51999999999998\t208.51999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.531271870418323\t8.104429289044734\t22.593461982514953\t-10.917359382977509\t0\t0\t0\t0\n\t231\t233\t0.000254732\t0.00110199\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.51207302295857\t6.209404865616053\t-61.503415\t-6.1719496\t0\t0\t0\t0\n\t231\t278\t0.00109778\t0.0135445\t0.17031\t1115.46\t1115.46\t1115.46\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t297.1349031495274\t-42.530825640393786\t-296.244108889283\t34.72687970958178\t0\t0\t0\t0\n\t232\t94\t0.00860686\t0.0347308\t0.0220854\t246.21\t246.21\t246.21\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t88.43046368768546\t11.44007117799322\t-87.82401691329468\t-11.468919737013215\t0\t0\t0\t0\n\t232\t234\t0.00531952\t0.0318575\t0.00762114\t235.64\t235.64\t235.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t98.1679869055509\t10.40372612250283\t-97.70988560798885\t-8.517212004992244\t0\t0\t0\t0\n\t232\t296\t0.00549162\t0.0301785\t0.0225615\t478.99\t478.99\t478.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.68803754030608\t1.0849651714088469\t102.1896459207054\t-0.8958848758644037\t0\t0\t0\t0\n\t232\t296\t0.00549162\t0.0301785\t0.0225615\t478.99\t478.99\t478.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.68803754030608\t1.0849651714088469\t102.1896459207054\t-0.8958848758644037\t0\t0\t0\t0\n\t232\t495\t0.00447264\t0.0252841\t0.0147161\t209.35000000000002\t209.35000000000002\t209.35000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.125049335235644\t8.672636572864057\t-48.03003339960908\t-9.795760294687984\t0\t0\t0\t0\n\t234\t94\t0.00271156\t0.0161032\t0.0160785\t230.92999999999998\t230.92999999999998\t230.92999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.50522138768623\t6.321895888897146\t-83.33457181609609\t-7.097804051396173\t0\t0\t0\t0\n\t235\t306\t0.00812201\t0.0472273\t0.0137623\t218.26\t218.26\t218.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-65.338161\t28.760220557981654\t65.68667594945464\t-28.372363787333754\t0\t0\t0\t0\n\t237\t238\t0.00606403\t0.0337143\t0.0236608\t323.04\t323.04\t323.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-117.86393578814658\t6.288029253043239\t118.58850103862224\t-5.034634910906736\t0\t0\t0\t0\n\t238\t359\t0.0073114\t0.0365176\t0.0280548\t276.53\t276.53\t276.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-97.79980301931111\t-1.8129972445466318\t98.39340979326218\t1.4509418480096323\t0\t0\t0\t0\n\t238\t359\t0.0073114\t0.0365176\t0.0280548\t276.53\t276.53\t276.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-97.79980301931111\t-1.8129972445466318\t98.39340979326218\t1.4509418480096323\t0\t0\t0\t0\n\t239\t67\t0.0158524\t0.108623\t0.0182117\t223.35\t223.35\t223.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-80.29447083889288\t3.39665048176278\t81.2413891245014\t1.0992139692482141\t0\t0\t0\t0\n\t239\t172\t0.00344576\t0.0203593\t0.00970442\t240.05999999999997\t240.05999999999997\t240.05999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.36535558131412\t-26.49174050201008\t-95.0544194652237\t27.276236009072573\t0\t0\t0\t0\n\t240\t88\t0.0134858\t0.0625222\t0.0111221\t216.49000000000004\t216.49000000000004\t216.49000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.673632127129956\t34.81522477581731\t40.00365785844463\t-34.55379143440664\t0\t0\t0\t0\n\t240\t126\t0.0118939\t0.0722295\t0.0232966\t187.85\t187.85\t187.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.947331872870045\t19.7984326502175\t4.995815868742942\t-22.16532852726464\t0\t0\t0\t0\n\t242\t243\t0.0138258\t0.0785427\t0.0193021\t174.9\t174.9\t174.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.620740605058504\t-0.3090715492251654\t-17.583486213006495\t-1.7022238601496695\t0\t0\t0\t0\n\t243\t160\t0.0086236\t0.0391769\t0.0275199\t239.46999999999997\t239.46999999999997\t239.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-97.73200378699349\t-17.25919313985033\t98.46753248902282\t17.39757428040934\t0\t0\t0\t0\n\t244\t279\t0.0158341\t0.0518919\t0.0125865\t249.79\t249.79\t249.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-97.1290777068386\t51.733951034111506\t98.83344806511708\t-47.560221394050764\t0\t0\t0\t0\n\t244\t491\t0.00321432\t0.0232783\t0.00727573\t216.6\t216.6\t216.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.16194276397414\t-9.907552967430991\t-58.06333146629712\t9.797787651598282\t0\t0\t0\t0\n\t246\t140\t0.00621165\t0.0353944\t0.0160529\t232.43999999999997\t232.43999999999997\t232.43999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-74.12263586650501\t-28.457570312028725\t74.47546352378392\t28.676761035183695\t0\t0\t0\t0\n\t247\t133\t1.0e-7\t0.059\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t123.6535339473664\t-7.308724417092809\t-123.65352054845845\t15.214080119252287\t0\t0\t0\t0\n\t247\t387\t0.0108557\t0.0767928\t0.00935552\t221.11\t221.11\t221.11\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-132.92808785370553\t-13.394316940800968\t134.61883409725328\t24.256134224012744\t0\t0\t0\t0\n\t248\t60\t0.00948303\t0.0543826\t0.00864013\t219.42\t219.42\t219.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.764527719001796\t42.286800042312244\t2.9087532820263107\t-42.48547307627042\t0\t0\t0\t0\n\t249\t248\t0.00655432\t0.0433484\t0.0154156\t199.4\t199.4\t199.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.832134088355524\t-43.794397084155015\t-30.676694058840948\t42.98304082438977\t0\t0\t0\t0\n\t250\t249\t0.00370925\t0.0227163\t0.0361231\t191.18\t191.18\t191.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t85.38000002779951\t-35.07937196276686\t-85.11383908835552\t32.476170084155015\t0\t0\t0\t0\n\t251\t222\t0.00450654\t0.0273755\t0.0272315\t217.96\t217.96\t217.96\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.717508569225714\t-7.555802101291083\t19.734464442109108\t4.576817065257659\t0\t0\t0\t0\n\t252\t254\t0.000254254\t0.00117123\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t106.57634699210206\t55.78051536662123\t-106.54204\t-55.622479000000006\t0\t0\t0\t0\n\t252\t322\t0.00190519\t0.0220599\t0.46598\t1234.69\t1234.69\t1234.69\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-410.8934140111997\t-82.09917199668052\t413.96585021611816\t66.806243129288\t0\t0\t0\t0\n\t252\t360\t0.00165756\t0.0183628\t0.575877\t1049.65\t1049.65\t1049.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-272.07277522333266\t-92.9983802099582\t273.28268174443735\t43.95293106117023\t0\t0\t0\t0\n\t253\t257\t0.00690278\t0.0371656\t0.00999364\t213.64999999999998\t213.64999999999998\t213.64999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.450769522959504\t25.441770724037816\t-61.18808366771684\t-25.18333174111234\t0\t0\t0\t0\n\t253\t258\t0.0022007\t0.0115699\t0.0118217\t337.84\t337.84\t337.84\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t177.55565620095638\t66.97650090419292\t-176.87671842876574\t-64.77691950553599\t0\t0\t0\t0\n\t255\t253\t0.00516962\t0.0285994\t0.0136688\t196.82\t196.82\t196.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-76.07030895172353\t16.390444719992807\t76.33863098633876\t-16.50670909482491\t0\t0\t0\t0\n\t255\t259\t0.00467484\t0.0315177\t0.00583298\t206.02999999999997\t206.02999999999997\t206.02999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.851973683116864\t31.532331909319566\t-15.801421966398225\t-31.86876689510394\t0\t0\t0\t0\n\t256\t127\t0.00734213\t0.0428733\t0.0498711\t212.82000000000002\t212.82000000000002\t212.82000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.13061885205578\t-26.391778157732617\t-81.6626919457037\t23.389078818564727\t0\t0\t0\t0\n\t256\t199\t1.0e-7\t0.015\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.921454463562036\t2.4556752938305193\t32.921455414755215\t-2.3129963159732867\t0\t0\t0\t0\n\t256\t253\t0.00747521\t0.0427513\t0.00938328\t252.48\t252.48\t252.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-132.90636438849373\t-3.091587136097907\t134.05967800885742\t8.601080705318562\t0\t0\t0\t0\n\t257\t258\t0.00282706\t0.0184683\t0.00637348\t188.97\t188.97\t188.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.94287133228315\t-9.996766934656845\t11.948687028837512\t9.304922997433811\t0\t0\t0\t0\n\t258\t272\t0.007864\t0.0492936\t0.0167299\t190.07\t190.07\t190.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.3710098938551\t-7.1678961311404015\t-31.300910338674797\t5.68680891894864\t0\t0\t0\t0\n\t259\t258\t0.00148757\t0.00886864\t0.0686171\t197.62\t197.62\t197.62\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.85216003360178\t22.078409900582134\t49.8930405060731\t-29.717347712337013\t0\t0\t0\t0\n\t260\t110\t0.00555265\t0.0279208\t0.0170557\t190.3\t190.3\t190.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.564908421101368\t0.06335676656710214\t-8.561336598169564\t-2.015012395855533\t0\t0\t0\t0\n\t261\t260\t0.0117845\t0.048387\t0.0124691\t272.4\t272.4\t272.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-83.86166998251495\t0.20513738297750786\t84.59184948810115\t1.3647960676222666\t0\t0\t0\t0\n\t262\t26\t0.00797486\t0.0413554\t0.0171391\t244.93999999999997\t244.93999999999997\t244.93999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-108.32061470562631\t-2.7304184095041815\t109.11795889713369\t4.835826061292553\t0\t0\t0\t0\n\t263\t262\t0.00618428\t0.0306474\t0.0903401\t222.96\t222.96\t222.96\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-53.18892302754018\t-5.551775952653316\t53.33886170562631\t-4.278055490495818\t0\t0\t0\t0\n\t264\t323\t0.00990689\t0.0580426\t0.0280558\t196.84\t196.84\t196.84\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.58151\t-13.057440000000001\t24.645367550459863\t10.20452193997537\t0\t0\t0\t0\n\t265\t61\t1.0e-7\t0.022\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-69.29498813587198\t6.971516427347398\t69.2950590778612\t8.635721200561596\t0\t0\t0\t0\n\t265\t118\t0.00976468\t0.0452648\t0.0320573\t221.71000000000004\t221.71000000000004\t221.71000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t88.28579777071694\t10.11757595451214\t-87.62150787410161\t-10.73612080718611\t0\t0\t0\t0\n\t265\t120\t0.0113284\t0.0599862\t0.0119444\t237.22\t237.22\t237.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.17494663484498\t-26.132214581859543\t51.492009204624686\t26.39162532117327\t0\t0\t0\t0\n\t266\t74\t0.00944802\t0.0474177\t0.0209204\t259.64\t259.64\t259.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t62.92447488271956\t-8.314523146740814\t-62.59448606222227\t7.573261762794595\t0\t0\t0\t0\n\t266\t74\t0.00944802\t0.0474177\t0.0209204\t259.64\t259.64\t259.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t62.92447488271956\t-8.314523146740814\t-62.59448606222227\t7.573261762794595\t0\t0\t0\t0\n\t269\t109\t0.0130023\t0.0648244\t0.022019\t244.74\t244.74\t244.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.91738536364055\t-13.89299866673561\t-86.05976320125241\t15.597506630018584\t0\t0\t0\t0\n\t269\t197\t0.00808209\t0.0541968\t0.0230938\t233.48\t233.48\t233.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t73.32719127047437\t19.17171124630469\t-72.92648546328685\t-19.147679263394885\t0\t0\t0\t0\n\t269\t241\t0.0151243\t0.102255\t0.038663\t190.5\t190.5\t190.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.481474954162838\t-5.457560011053703\t28.587707241404694\t1.6236627703547457\t0\t0\t0\t0\n\t270\t304\t0.0111556\t0.0838027\t0.0209195\t234.42\t234.42\t234.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-92.6139041732783\t-2.683016164054493\t93.43491315088079\t6.3821999870643475\t0\t0\t0\t0\n\t271\t85\t0.0112375\t0.075637\t0.0227131\t207.06000000000003\t207.06000000000003\t207.06000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.891807856501234\t4.334521732562923\t-13.869204248980168\t-6.702556090164104\t0\t0\t0\t0\n\t279\t445\t0.00857919\t0.038751\t0.0197652\t252.98\t252.98\t252.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t151.44042089574486\t-50.02013835407504\t-149.48547706460064\t56.63813461471675\t0\t0\t0\t0\n\t282\t290\t0.000238243\t0.00100208\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t492.8253439216863\t67.32849028126012\t-492.3208619651782\t-65.20657576971442\t0\t0\t0\t0\n\t283\t182\t0.00522151\t0.0291578\t0.0319451\t269.35\t269.35\t269.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t151.80034922435217\t9.642239712372298\t-150.78992287307608\t-7.792505312314482\t0\t0\t0\t0\n\t283\t182\t0.00522151\t0.0291578\t0.0319451\t269.35\t269.35\t269.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t151.80034922435217\t9.642239712372298\t-150.78992287307608\t-7.792505312314482\t0\t0\t0\t0\n\t283\t224\t0.00647754\t0.0329659\t0.0188678\t216.41\t216.41\t216.41\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.557104142837282\t30.754514959037564\t-15.489037157776098\t-32.64625871241222\t0\t0\t0\t0\n\t283\t346\t0.00496981\t0.033752\t0.0141005\t215.7\t215.7\t215.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.040312162280188\t-10.987744863327718\t-24.0120649357735\t9.487592346158047\t0\t0\t0\t0\n\t283\t359\t0.0112807\t0.0610502\t0.0246742\t189.35\t189.35\t189.35\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.430347287219849\t4.580673305713914\t14.453414838276949\t-7.406023551935564\t0\t0\t0\t0\n\t290\t336\t0.000546967\t0.00661487\t0.319239\t1013.9099999999999\t1013.9099999999999\t1013.9099999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-166.52807292139548\t-24.171100662367813\t166.6584891510243\t-11.462593223286019\t0\t0\t0\t0\n\t290\t397\t0.00156589\t0.0197034\t0.584176\t1362.72\t1362.72\t1362.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t658.8489348865737\t89.37767643208223\t-652.8060331707163\t-79.7725277627935\t0\t0\t0\t0\n\t291\t227\t0.0102001\t0.0550615\t0.0399772\t217.52000000000004\t217.52000000000004\t217.52000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.674929305022346\t-0.2542990220558521\t-17.64717896195948\t-4.237477838326758\t0\t0\t0\t0\n\t291\t293\t0.000277674\t0.00113775\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.89668624800464\t23.82062716763723\t-82.879113\t-23.748622\t0\t0\t0\t0\n\t291\t486\t0.00862536\t0.0467738\t0.0409467\t304.26\t304.26\t304.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-99.57469493245952\t-23.442925240947226\t100.34230573500082\t22.759897623890872\t0\t0\t0\t0\n\t295\t231\t0.00041405\t0.00459194\t0.176305\t1264.39\t1264.39\t1264.39\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t823.8225338434385\t112.06712177280099\t-821.2546390699509\t-103.15697318743484\t0\t0\t0\t0\n\t295\t389\t0.000842003\t0.0109231\t0.255562\t1124.85\t1124.85\t1124.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-210.748725547124\t-38.63893934176181\t211.08760451740625\t14.336692225447955\t0\t0\t0\t0\n\t303\t305\t0.000216238\t0.00116227\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.30419434709145\t10.17585536163067\t88.31822559438936\t-10.100438007638642\t0\t0\t0\t0\n\t305\t454\t0.00147007\t0.0161904\t0.455797\t1120.02\t1120.02\t1120.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t166.48700498326644\t-5.959059916492182\t-166.14370408621514\t-45.00844569306743\t0\t0\t0\t0\n\t306\t236\t0.00909647\t0.0443105\t0.0204446\t213.49999999999997\t213.49999999999997\t213.49999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t72.40080080174452\t19.578558042264476\t-71.96433505385154\t-19.838774122729582\t0\t0\t0\t0\n\t307\t308\t0.000243783\t0.00101928\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.611447980719454\t6.754486135544097\t-46.60707390925937\t-6.736197725132061\t0\t0\t0\t0\n\t309\t429\t0.000524347\t0.00641311\t0.12507\t1443.34\t1443.34\t1443.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t490.40165253813495\t-5.03388457987776\t-489.3594683325121\t2.676061377264177\t0\t0\t0\t0\n\t309\t429\t0.000524347\t0.00641311\t0.12507\t1443.34\t1443.34\t1443.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t490.40165253813495\t-5.03388457987776\t-489.3594683325121\t2.676061377264177\t0\t0\t0\t0\n\t309\t435\t0.00057789\t0.00773113\t0.111558\t1749.0200000000002\t1749.0200000000002\t1749.0200000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t616.520885965486\t9.05642651197526\t-614.70437158564\t1.7895939803585967\t0\t0\t0\t0\n\t314\t460\t0.00284337\t0.03353\t0.530692\t1090.95\t1090.95\t1090.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-67.33182294346358\t-64.60555747444047\t67.46763326207042\t2.829671099077498\t0\t0\t0\t0\n\t315\t486\t0.000891366\t0.00620047\t0.00357338\t270.45\t270.45\t270.45\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t75.33790027223776\t13.952780271763949\t-75.29448252817998\t-14.081134291111699\t0\t0\t0\t0\n\t315\t488\t0.000846838\t0.00524732\t0.00176077\t273.93\t273.93\t273.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t149.54186890349413\t14.270376312628521\t-149.38340466375186\t-13.500458900237849\t0\t0\t0\t0\n\t322\t360\t0.00392073\t0.0457192\t0.876636\t1081.89\t1081.89\t1081.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.52426304083198\t-39.025789666344785\t-87.25170940773182\t-54.99946622675832\t0\t0\t0\t0\n\t330\t331\t0.000262545\t0.00107587\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.60709303872126\t-5.0887028117701165\t24.6083437504818\t5.0938280408190595\t0\t0\t0\t0\n\t332\t121\t0.00159428\t0.0205853\t0.327303\t1048.75\t1048.75\t1048.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-56.064630413726825\t31.495003861020155\t56.141987206215305\t-68.79510282604264\t0\t0\t0\t0\n\t332\t454\t0.00146382\t0.017945\t0.410634\t1077.53\t1077.53\t1077.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-248.9137825397604\t-43.53857527071347\t249.6872788494767\t4.255479543172043\t0\t0\t0\t0\n\t333\t123\t0.00408968\t0.0210445\t0.0525623\t275.7\t275.7\t275.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t164.11161882244753\t3.3305821631304737\t-163.1665160729146\t-4.562817626703114\t0\t0\t0\t0\n\t333\t124\t0.00233389\t0.0131293\t0.00626889\t260.97\t260.97\t260.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t127.54279693316224\t9.051123263991824\t-127.21576258536396\t-7.94053271742474\t0\t0\t0\t0\n\t333\t124\t0.00233389\t0.0131293\t0.00626889\t260.97\t260.97\t260.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t127.54279693316224\t9.051123263991824\t-127.21576258536396\t-7.94053271742474\t0\t0\t0\t0\n\t336\t397\t0.00139177\t0.0169482\t0.23371\t1419.82\t1419.82\t1419.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t806.5688658666993\t137.051811233687\t-798.5391626387745\t-65.87898664550758\t0\t0\t0\t0\n\t337\t359\t0.00748705\t0.0468268\t0.0433188\t243.37\t243.37\t243.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0783630331488638\t1.7570385427947626\t-1.0771095694753448\t-6.929013975165119\t0\t0\t0\t0\n\t342\t130\t0.0147359\t0.0812897\t0.0247527\t221.08000000000004\t221.08000000000004\t221.08000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.689679734096714\t-1.1648437178819167\t-40.46816251913854\t-0.32545603071576906\t0\t0\t0\t0\n\t342\t294\t0.000364389\t0.00264717\t0.00871279\t268.04\t268.04\t268.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t74.94954841089977\t0.6584765071853311\t-74.9310056055214\t-1.4831310786084133\t0\t0\t0\t0\n\t342\t294\t0.000364389\t0.00264717\t0.00871279\t268.04\t268.04\t268.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t74.94954841089977\t0.6584765071853311\t-74.9310056055214\t-1.4831310786084133\t0\t0\t0\t0\n\t346\t182\t0.0060196\t0.0328492\t0.0116299\t210.46999999999997\t210.46999999999997\t210.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t112.94131382474002\t19.148540847983437\t-112.28290128782132\t-16.93893886375021\t0\t0\t0\t0\n\t347\t349\t0.000269385\t0.00117548\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t81.25738899977347\t-7.523564325730704\t-81.24150716072604\t7.592865824181796\t0\t0\t0\t0\n\t348\t277\t0.00302296\t0.0175156\t0.00468744\t191.83\t191.83\t191.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-114.0447281384245\t-1.0717676065918669\t114.37777577183871\t2.4463664148873008\t0\t0\t0\t0\n\t349\t397\t0.00142692\t0.0184016\t0.321924\t1161.07\t1161.07\t1161.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-270.67239609404993\t29.70637417002286\t271.6368221333402\t-53.12706914187394\t0\t0\t0\t0\n\t350\t332\t0.00153637\t0.019112\t0.448199\t1164.99\t1164.99\t1164.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t224.45037419292865\t-0.02061308366330589\t-223.7935604827748\t-45.02680464597556\t0\t0\t0\t0\n\t350\t352\t0.000205522\t0.00104958\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.1639587603279\t5.0643489247982\t-14.16372\t-5.0631296\t0\t0\t0\t0\n\t350\t429\t0.00176299\t0.024221\t0.504029\t1225.53\t1225.53\t1225.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-330.704860534343\t-15.950755010584391\t332.3210929336733\t-22.340741128658014\t0\t0\t0\t0\n\t350\t435\t0.00161779\t0.0220227\t0.472836\t1231.82\t1231.82\t1231.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-298.5008522418174\t-14.330521209263619\t299.7095936243835\t-25.895626561214197\t0\t0\t0\t0\n\t351\t15\t0.00570042\t0.038097\t0.0166404\t297.73\t297.73\t297.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t195.42429298126766\t8.775650425436817\t-193.58689350666617\t1.5482479877684203\t0\t0\t0\t0\n\t351\t331\t0.00799383\t0.0592914\t0.0117197\t265.07\t265.07\t265.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.44535606346125\t15.58020143368197\t-110.59166353725817\t-10.620791868268842\t0\t0\t0\t0\n\t351\t331\t0.00799383\t0.0592914\t0.0117197\t265.07\t265.07\t265.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.44535606346125\t15.58020143368197\t-110.59166353725817\t-10.620791868268842\t0\t0\t0\t0\n\t353\t355\t0.000218687\t0.00118004\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t104.64027769105387\t-1.3188210212829705\t-104.61905405180072\t1.4333442589107448\t0\t0\t0\t0\n\t355\t342\t0.00596794\t0.0411946\t0.0460902\t257.41\t257.41\t257.41\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.24586159632552\t18.377196222765736\t-19.20275022012955\t-23.20077976422789\t0\t0\t0\t0\n\t355\t390\t0.000438285\t0.0025026\t0.0028364\t192.83\t192.83\t192.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t85.3731924554752\t-19.810540481676483\t-85.34324215405326\t19.6636075174363\t0\t0\t0\t0\n\t356\t467\t0.00171289\t0.00892976\t0.00401818\t191.82\t191.82\t191.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.514473505661664\t2.6823167705199253\t9.515884945969107\t-3.1520594812614577\t0\t0\t0\t0\n\t357\t480\t0.00280056\t0.0134351\t0.00332662\t291.7\t291.7\t291.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.9318029610339\t-26.32624318236384\t141.4346510559654\t28.355384074926913\t0\t0\t0\t0\n\t357\t480\t0.00280056\t0.0134351\t0.00332662\t291.7\t291.7\t291.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.9318029610339\t-26.32624318236384\t141.4346510559654\t28.355384074926913\t0\t0\t0\t0\n\t357\t480\t0.00280056\t0.0134351\t0.00332662\t291.7\t291.7\t291.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.9318029610339\t-26.32624318236384\t141.4346510559654\t28.355384074926913\t0\t0\t0\t0\n\t358\t268\t0.00785076\t0.0476886\t0.0169176\t233.04\t233.04\t233.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.38254770581139\t37.78540437554628\t-96.661316\t-35.385498\t0\t0\t0\t0\n\t358\t467\t0.00692768\t0.0315186\t0.0129906\t181.78\t181.78\t181.78\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.62030312720925\t2.1079950646519445\t-52.459458673529234\t-2.92428668030008\t0\t0\t0\t0\n\t359\t366\t0.0068981\t0.0402096\t0.0127396\t196.5\t196.5\t196.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t85.9412455536096\t8.626443485194448\t-85.50931772742423\t-7.617635507404843\t0\t0\t0\t0\n\t359\t377\t0.012625\t0.0936918\t0.0239153\t228.99000000000004\t228.99000000000004\t228.99000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-125.21134587256823\t13.055560067717852\t126.89178152887467\t-3.4589964897116263\t0\t0\t0\t0\n\t359\t473\t0.00222543\t0.0129046\t0.00606894\t247.89\t247.89\t247.89\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-197.52350054216072\t-3.139224532978139\t198.25104980390347\t6.630604050286844\t0\t0\t0\t0\n\t360\t54\t0.00100276\t0.0120556\t0.249915\t1072.37\t1072.37\t1072.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t226.73934206284082\t104.7836285795861\t-226.14344052090806\t-124.74698828387645\t0\t0\t0\t0\n\t361\t34\t0.00379348\t0.0202895\t0.0219664\t316.83\t316.83\t316.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t129.42785814204365\t46.16841714187922\t-128.76446725030488\t-44.975090492586595\t0\t0\t0\t0\n\t361\t34\t0.00379348\t0.0202895\t0.0219664\t316.83\t316.83\t316.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t129.42785814204365\t46.16841714187922\t-128.76446725030488\t-44.975090492586595\t0\t0\t0\t0\n\t370\t373\t0.000225361\t0.00114438\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t218.2958658990155\t-5.4661903422378515\t-218.20340408407782\t5.935710142820792\t0\t0\t0\t0\n\t373\t323\t0.000257772\t0.00169688\t0.00189708\t244.33\t244.33\t244.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.6098847535802\t-4.244081475943396\t-52.60376931377031\t4.064374738452494\t0\t0\t0\t0\n\t374\t376\t0.000205616\t0.00119869\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.867521697428533\t43.648148577637386\t-24.863342403555254\t-43.62378433664225\t0\t0\t0\t0\n\t376\t117\t0.00565957\t0.0367338\t0.0198822\t223.49\t223.49\t223.49\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-60.58848123387622\t31.1126207868132\t60.80953840505854\t-32.06166534500116\t0\t0\t0\t0\n\t377\t337\t0.00166037\t0.0118851\t0.00793188\t278.49\t278.49\t278.49\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t278.0507970515785\t15.634418123638055\t-276.9863596225839\t-8.970007673891956\t0\t0\t0\t0\n\t382\t383\t0.000298548\t0.00105538\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t79.33263050016937\t24.433079067886336\t-79.315526\t-24.372613925311576\t0\t0\t0\t0\n\t382\t385\t0.00189251\t0.0109271\t0.00841737\t224.14000000000001\t224.14000000000001\t224.14000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.684196273521714\t18.946198866200337\t32.707220996812666\t-19.812153901232044\t0\t0\t0\t0\n\t382\t488\t0.00459748\t0.0199241\t0.0423444\t255.31\t255.31\t255.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-126.08049192996589\t-6.482103545562993\t126.69615961285162\t4.089751702908089\t0\t0\t0\t0\n\t384\t385\t0.000259286\t0.00110193\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.534062969937\t-14.012218295917448\t-24.532487097243997\t14.0189155390851\t0\t0\t0\t0\n\t385\t421\t0.00389512\t0.0241239\t0.00906982\t220.32\t220.32\t220.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.174733899568675\t-5.465465217285796\t8.177722716364451\t4.407642865393059\t0\t0\t0\t0\n\t386\t388\t0.000221284\t0.00109415\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t141.95341422723394\t-47.19333695592372\t-141.9120244828878\t47.39799065333453\t0\t0\t0\t0\n\t387\t229\t0.0115492\t0.0573315\t0.0138829\t235.12\t235.12\t235.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.65564509768507\t10.45185562630422\t-55.34607183232193\t-10.568101386471598\t0\t0\t0\t0\n\t388\t309\t0.000885474\t0.00873812\t0.148563\t1045.47\t1045.47\t1045.47\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.588413301811336\t-114.26980485957728\t-58.48042895603357\t97.48913600822402\t0\t0\t0\t0\n\t389\t414\t0.000913429\t0.0104943\t0.16381\t1144.19\t1144.19\t1144.19\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.10247900045962\t-15.374322265232768\t-34.0927604329616\t-2.9912743709035565\t0\t0\t0\t0\n\t395\t397\t0.000264513\t0.0010891\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.22443575099982\t49.01857549032692\t-131.1779425605298\t-48.82714545195357\t0\t0\t0\t0\n\t397\t54\t0.001546\t0.019078\t0.340158\t1607.07\t1607.07\t1607.07\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t587.6580689627841\t70.89196017504908\t-582.7363747511996\t-47.22481792399061\t0\t0\t0\t0\n\t397\t479\t0.000739667\t0.00965056\t0.222224\t1676.94\t1676.94\t1676.94\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t671.4795382738964\t172.7778478270795\t-668.2469519614283\t-154.80898285379436\t0\t0\t0\t0\n\t398\t260\t0.00417165\t0.0304097\t0.0208194\t248.85000000000002\t248.85000000000002\t248.85000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t149.16553227753758\t22.42633953778835\t-148.35954161977406\t-18.982866864083757\t0\t0\t0\t0\n\t398\t423\t0.000966411\t0.0049338\t0.00267166\t194.66\t194.66\t194.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.38755620960441\t66.83369380505852\t-33.34172691773665\t-66.91416873112472\t0\t0\t0\t0\n\t399\t12\t0.00224359\t0.0129772\t0.00657691\t213.75000000000003\t213.75000000000003\t213.75000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t65.03657561225764\t2.4919974294883565\t-64.95243147751053\t-2.7472004688138707\t0\t0\t0\t0\n\t399\t500\t0.00366597\t0.0159435\t0.00462133\t200.82\t200.82\t200.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.6973631060615\t0.5172910178767918\t21.71264580469049\t-0.9732750002897833\t0\t0\t0\t0\n\t400\t403\t0.00021407\t0.00105349\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.10767037278635\t-0.9347727831557632\t-61.100751747416105\t0.9688210040340604\t0\t0\t0\t0\n\t403\t390\t0.00390505\t0.016682\t0.00889956\t187.66\t187.66\t187.66\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.91224975226359\t12.281512254789952\t-42.84289348105878\t-12.986305373663539\t0\t0\t0\t0\n\t403\t415\t0.0108099\t0.0598869\t0.0150022\t238.83999999999997\t238.83999999999997\t238.83999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.188501995152514\t-13.250333258824012\t-18.142083535724733\t11.80596554854757\t0\t0\t0\t0\n\t404\t396\t0.00812376\t0.0533399\t0.0183921\t259.18\t259.18\t259.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t189.67956132347425\t-5.1012860982887\t-187.26296360748097\t18.759475963419263\t0\t0\t0\t0\n\t405\t190\t0.003084\t0.0385355\t0.635924\t1182.98\t1182.98\t1182.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-148.10039843695512\t0.5954181397133129\t148.7341333903242\t-64.19196680986052\t0\t0\t0\t0\n\t406\t399\t0.00202341\t0.00976371\t0.00208054\t268.98\t268.98\t268.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t77.59027452880414\t-4.1263834793855745\t-77.48240917976835\t4.411566662596201\t0\t0\t0\t0\n\t406\t399\t0.00202341\t0.00976371\t0.00208054\t268.98\t268.98\t268.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t77.59027452880414\t-4.1263834793855745\t-77.48240917976835\t4.411566662596201\t0\t0\t0\t0\n\t406\t500\t0.00468402\t0.0252229\t0.00876131\t194.96\t194.96\t194.96\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.524874549272045\t-1.6491807085616927\t-16.51352802466836\t0.7187899691854731\t0\t0\t0\t0\n\t413\t168\t0.0101345\t0.0604995\t0.0233408\t160.34\t160.34\t160.34\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.17133970150173\t-5.180500924741413\t-37.050839648496726\t3.1619307125363414\t0\t0\t0\t0\n\t413\t272\t0.00891228\t0.053729\t0.0131931\t204.57\t204.57\t204.57\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.728661289323615\t20.456808155260255\t-16.673211670435105\t-21.654832889639806\t0\t0\t0\t0\n\t415\t21\t1.0e-7\t0.05\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-167.7605390342604\t23.58823020628806\t167.76056421573065\t-10.99749507605215\t0\t0\t0\t0\n\t422\t388\t0.00142425\t0.0173547\t0.26896\t1073.12\t1073.12\t1073.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-83.15859976648171\t-96.52099497201893\t83.32361118107646\t66.87181420624273\t0\t0\t0\t0\n\t429\t498\t0.00296972\t0.031295\t0.492416\t1280.79\t1280.79\t1280.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t494.665362493645\t120.08085333316032\t-488.0841093082187\t-107.58905606268787\t0\t0\t0\t0\n\t430\t81\t0.00192456\t0.0121334\t0.00727771\t300.0\t300.0\t300.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t161.8795324686392\t33.859640254649904\t-161.43609973475458\t-31.92368771662124\t0\t0\t0\t0\n\t430\t84\t0.00448199\t0.0263734\t0.0203741\t279.98\t279.98\t279.98\t0\t0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t430\t84\t0.00448199\t0.0263734\t0.0203741\t279.98\t279.98\t279.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t173.1795887526079\t21.621472530932234\t-172.02877532392148\t-17.244663073604436\t0\t0\t0\t0\n\t435\t429\t0.000293616\t0.00373016\t0.0483406\t1120.52\t1120.52\t1120.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-339.02961227056517\t-15.11177648279936\t339.3106538592902\t12.862765757470992\t0\t0\t0\t0\n\t436\t83\t0.00278136\t0.0150291\t0.00518546\t226.03999999999996\t226.03999999999996\t226.03999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t99.03014744170562\t17.168566606205076\t-98.79191530987934\t-16.490716444148244\t0\t0\t0\t0\n\t436\t430\t0.00463186\t0.0213539\t0.0107223\t288.88\t288.88\t288.88\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.62442417184602\t-12.320526204549886\t29.66420761345268\t11.233930246728924\t0\t0\t0\t0\n\t442\t445\t0.000221289\t0.00117614\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.9949700388856315\t-0.5116828246009644\t-2.9950889993780088\t0.5110505555216444\t0\t0\t0\t0\n\t445\t244\t0.00205911\t0.00975556\t0.0109951\t253.31\t253.31\t253.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t152.48056606397867\t-57.14918517023839\t-151.99740089703354\t58.19641007806315\t0\t0\t0\t0\n\t446\t360\t0.00041589\t0.00514463\t0.234184\t1189.37\t1189.37\t1189.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t487.95123877375175\t2.141179194142712\t-487.05559794234745\t-16.918683810505435\t0\t0\t0\t0\n\t453\t13\t0.00430787\t0.0243324\t0.00718999\t226.69000000000003\t226.69000000000003\t226.69000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.52443413867022\t2.7269715173411266\t-76.30331705669609\t-2.296865073537047\t0\t0\t0\t0\n\t460\t305\t0.00130852\t0.0176285\t0.230534\t1211.08\t1211.08\t1211.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t273.08667658639536\t-26.444117051742943\t-272.2768805776558\t9.524091024130826\t0\t0\t0\t0\n\t461\t7\t0.00348701\t0.0233525\t0.0297729\t311.15\t311.15\t311.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.02731508126233\t16.329362779122587\t-86.7980054143981\t-18.350094826960948\t0\t0\t0\t0\n\t465\t467\t0.00028339\t0.00117069\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.38901396340011\t0.3483258826884449\t-50.38311911345009\t-0.3239741345986845\t0\t0\t0\t0\n\t467\t188\t0.00703121\t0.0532559\t0.0407168\t187.56\t187.56\t187.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t93.3266928410102\t6.400320296160222\t-92.80627243421583\t-7.251189899982411\t0\t0\t0\t0\n\t468\t121\t0.000955644\t0.0128413\t0.261586\t1089.73\t1089.73\t1089.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.925649096752634\t-56.530069802359975\t-1.9113198742331088\t26.50014276709364\t0\t0\t0\t0\n\t469\t306\t0.00422112\t0.0229097\t0.0438245\t278.22\t278.22\t278.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t156.66382534868347\t-5.305871801035724\t-155.79545276088507\t4.8127188151534925\t0\t0\t0\t0\n\t472\t473\t0.000234911\t0.00106703\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.00000198932837\t24.94198792269435\t-48.994269267722274\t-24.915948333505348\t0\t0\t0\t0\n\t473\t377\t0.00773654\t0.0559391\t0.0348232\t236.79000000000002\t236.79000000000002\t236.79000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-149.25678053618122\t18.285344283218503\t150.71532988085562\t-11.941923963802706\t0\t0\t0\t0\n\t474\t477\t0.000293541\t0.00115735\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.30268645359566\t-5.918992035569166\t-58.29442117044512\t5.951579733560159\t0\t0\t0\t0\n\t478\t7\t0.0213225\t0.0914343\t0.0278942\t258.33\t258.33\t258.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.766417841588314\t-3.378378583485933\t37.01384741439811\t1.1549048269609496\t0\t0\t0\t0\n\t478\t242\t0.00771352\t0.0314984\t0.0101261\t293.25\t293.25\t293.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t89.81170968540259\t-0.9632969121209\t-89.2788013195696\t1.963719968663398\t0\t0\t0\t0\n\t478\t480\t0.00906359\t0.052802\t0.0266087\t244.07000000000002\t244.07000000000002\t244.07000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t45.554710145481295\t-1.2375203262773729\t-45.39360401155275\t-0.9198155889156228\t0\t0\t0\t0\n\t479\t54\t0.00104602\t0.014046\t0.350355\t1207.95\t1207.95\t1207.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t389.8259431447658\t-40.54755265379815\t-388.3336577785713\t23.13530300991556\t0\t0\t0\t0\n\t487\t242\t0.00955583\t0.0567222\t0.00974044\t205.85\t205.85\t205.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.3050092400015068\t13.45893127637005\t0.3210827145110812\t-14.495883419438233\t0\t0\t0\t0\n\t487\t441\t0.00861538\t0.0500581\t0.0135023\t212.46999999999997\t212.46999999999997\t212.46999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.805010234986478\t-7.095961269654165\t-12.79001680148443\t5.5999150744694495\t0\t0\t0\t0\n\t488\t217\t0.00386786\t0.0223528\t0.0133963\t251.11000000000004\t251.11000000000004\t251.11000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t151.52494134179827\t3.1343695333275607\t-150.78559903044967\t-0.4634112091293547\t0\t0\t0\t0\n\t488\t486\t0.00065584\t0.00316221\t0.00147663\t240.64999999999998\t240.64999999999998\t240.64999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.2396903524659\t4.3864488302137215\t90.28418075201967\t-4.349482373785552\t0\t0\t0\t0\n\t489\t89\t0.0042275\t0.0202284\t0.0108331\t267.29\t267.29\t267.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t90.25614847793832\t-1.698224092664404\t-89.9486578081528\t1.9598651714468032\t0\t0\t0\t0\n\t489\t91\t0.0040245\t0.0220514\t0.00641127\t262.37\t262.37\t262.37\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-81.6581425341375\t0.6482284271254906\t81.89775408336065\t-0.055513398408864885\t0\t0\t0\t0\n\t490\t491\t0.000283352\t0.00110546\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.878651605554327e-30\t2.354310824602371e-30\t-0.00019205638871795671\t-0.0007492823606416002\t0\t0\t0\t0\n\t492\t495\t0.000223082\t0.00118991\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t279.4172072665416\t30.224576550143905\t-279.26080580640416\t-29.39033774363937\t0\t0\t0\t0\n\t495\t234\t0.00300018\t0.0163325\t0.0100254\t240.29\t240.29\t240.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t102.13267594481692\t4.35274619245429\t-101.85354043675656\t-3.9559862650040643\t0\t0\t0\t0\n\t496\t498\t0.000260461\t0.00102313\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.42317498315745\t18.67117235785004\t-24.421158093680894\t-18.66324971246847\t0\t0\t0\t0\n\t497\t96\t0.00550502\t0.0392586\t0.00859406\t214.92\t214.92\t214.92\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.864501569481945\t17.857291796650497\t-58.68684080599657\t-17.594065402965423\t0\t0\t0\t0\n\t497\t158\t0.00972333\t0.0560053\t0.0120326\t264.27\t264.27\t264.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.58665864396295\t23.847785706342034\t-96.7509426211662\t-20.425480542265678\t0\t0\t0\t0\n\t498\t360\t0.00101516\t0.0127879\t0.280018\t1247.99\t1247.99\t1247.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t162.22175542150026\t-16.871893698908227\t-161.97979128201928\t-10.962478748113504\t0\t0\t0\t0\n\t498\t446\t0.00106712\t0.0139619\t0.222125\t1135.38\t1135.38\t1135.38\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.130035244312865\t-18.44463475515142\t35.142327049113916\t-5.94802795064689\t0\t0\t0\t0\n\t499\t500\t0.000251066\t0.001098\t0.0\t99999.0\t99999.0\t99999.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.199002971876944\t-0.2549871275574889\t-5.199117780022131\t0.25448503110431026\t0\t0\t0\t0\n\t21\t20\t0.000536254\t0.0293108\t0.0\t390.5\t390.5\t390.5\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-303.5181666835958\t-17.40182906285827\t303.97084958966786\t42.144764543617406\t0\t0\t0\t0\n\t26\t25\t0.000505881\t0.0243569\t0.0\t506.92\t506.92\t506.92\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-149.6438313971673\t-18.41065416417999\t149.74623075059142\t23.340925930496137\t0\t0\t0\t0\n\t42\t41\t0.000541271\t0.0336934\t0.0\t461.08000000000004\t461.08000000000004\t461.08000000000004\t1.1\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-198.42653496601056\t-84.90521606518018\t198.69092717604147\t101.36327956655865\t0\t0\t0\t0\n\t42\t41\t0.000541271\t0.0336934\t0.0\t461.08000000000004\t461.08000000000004\t461.08000000000004\t1.1\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-198.42653496601056\t-84.90521606518018\t198.69092717604147\t101.36327956655865\t0\t0\t0\t0\n\t42\t41\t0.000541271\t0.0336934\t0.0\t461.08000000000004\t461.08000000000004\t461.08000000000004\t1.1\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-198.42653496601056\t-84.90521606518018\t198.69092717604147\t101.36327956655865\t0\t0\t0\t0\n\t53\t52\t0.000502968\t0.0277845\t0.0\t628.27\t628.27\t628.27\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-326.2693672400844\t23.511522161547244\t326.7738079786308\t4.354333519417636\t0\t0\t0\t0\n\t53\t52\t0.000502968\t0.0277845\t0.0\t628.27\t628.27\t628.27\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-326.2693672400844\t23.511522161547244\t326.7738079786308\t4.354333519417636\t0\t0\t0\t0\n\t53\t52\t0.000502968\t0.0277845\t0.0\t628.27\t628.27\t628.27\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-326.2693672400844\t23.511522161547244\t326.7738079786308\t4.354333519417636\t0\t0\t0\t0\n\t91\t90\t0.000438011\t0.0296883\t0.0\t509.5899999999999\t509.5899999999999\t509.5899999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-172.24447352248185\t0.8198382176799438\t172.35983012574135\t6.999009812504384\t0\t0\t0\t0\n\t91\t90\t0.000438011\t0.0296883\t0.0\t509.5899999999999\t509.5899999999999\t509.5899999999999\t1.0\t0.0\t0\t-29.999999999999996\t29.999999999999996\t\t\t\t\t0\t0\t0\t0\n\t91\t90\t0.000438011\t0.0296883\t0.0\t509.5899999999999\t509.5899999999999\t509.5899999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-172.24447352248185\t0.8198382176799438\t172.35983012574135\t6.999009812504384\t0\t0\t0\t0\n\t98\t97\t0.000525414\t0.0325224\t0.0\t362.58\t362.58\t362.58\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-196.27278852753417\t-49.94260693133569\t196.47000919099983\t62.15029326153656\t0\t0\t0\t0\n\t107\t106\t0.000611845\t0.0360405\t0.0\t478.65000000000003\t478.65000000000003\t478.65000000000003\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-131.49903540300215\t-17.07615514472754\t131.59952827136865\t22.995649824529703\t0\t0\t0\t0\n\t107\t106\t0.000611845\t0.0360405\t0.0\t478.65000000000003\t478.65000000000003\t478.65000000000003\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-131.49903540300215\t-17.07615514472754\t131.59952827136865\t22.995649824529703\t0\t0\t0\t0\n\t107\t106\t0.000611845\t0.0360405\t0.0\t478.65000000000003\t478.65000000000003\t478.65000000000003\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-131.49903540300215\t-17.07615514472754\t131.59952827136865\t22.995649824529703\t0\t0\t0\t0\n\t120\t119\t0.000693805\t0.0308972\t0.0\t409.0\t409.0\t409.0\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-163.94510990380905\t-68.6481137493716\t164.14244352090637\t77.43596658147703\t0\t0\t0\t0\n\t136\t135\t0.000343226\t0.0245211\t0.0\t439.36\t439.36\t439.36\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-145.1675569516017\t-19.47634583195559\t145.23305901631153\t24.156010772712794\t0\t0\t0\t0\n\t136\t135\t0.000343226\t0.0245211\t0.0\t439.36\t439.36\t439.36\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-145.1675569516017\t-19.47634583195559\t145.23305901631153\t24.156010772712794\t0\t0\t0\t0\n\t152\t151\t0.000448214\t0.0240375\t0.0\t555.68\t555.68\t555.68\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.18711279635684\t-71.79583303116905\t217.39485103758315\t82.93673441639396\t0\t0\t0\t0\n\t152\t151\t0.000448214\t0.0240375\t0.0\t555.68\t555.68\t555.68\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.18711279635684\t-71.79583303116905\t217.39485103758315\t82.93673441639396\t0\t0\t0\t0\n\t152\t151\t0.000448214\t0.0240375\t0.0\t555.68\t555.68\t555.68\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.18711279635684\t-71.79583303116905\t217.39485103758315\t82.93673441639396\t0\t0\t0\t0\n\t191\t190\t0.000547832\t0.0347294\t0.0\t491.96\t491.96\t491.96\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-90.27221443426761\t-41.66856753403492\t90.3221010855875\t44.83109449184299\t0\t0\t0\t0\n\t191\t190\t0.000547832\t0.0347294\t0.0\t491.96\t491.96\t491.96\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-90.27221443426761\t-41.66856753403492\t90.3221010855875\t44.83109449184299\t0\t0\t0\t0\n\t191\t190\t0.000547832\t0.0347294\t0.0\t491.96\t491.96\t491.96\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-90.27221443426761\t-41.66856753403492\t90.3221010855875\t44.83109449184299\t0\t0\t0\t0\n\t232\t231\t0.000468765\t0.0188084\t0.0\t651.35\t651.35\t651.35\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-461.61419841551503\t-99.61731781039202\t462.60766289746505\t139.47839396221258\t0\t0\t0\t0\n\t253\t252\t0.000428145\t0.023393\t0.0\t496.41\t496.41\t496.41\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-191.9755133317705\t-31.3343713547349\t192.12994741414343\t39.77234561333916\t0\t0\t0\t0\n\t253\t252\t0.000428145\t0.023393\t0.0\t496.41\t496.41\t496.41\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-191.9755133317705\t-31.3343713547349\t192.12994741414343\t39.77234561333916\t0\t0\t0\t0\n\t253\t252\t0.000428145\t0.023393\t0.0\t496.41\t496.41\t496.41\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-191.9755133317705\t-31.3343713547349\t192.12994741414343\t39.77234561333916\t0\t0\t0\t0\n\t273\t275\t0.000202221\t0.0140924\t0.0\t1154.66\t1154.66\t1154.66\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-8.859274673485255e-7\t-6.173861214608214e-5\t-2.551781813882593e-29\t0.0\t0\t0\t0\t0\n\t273\t276\t0.000217879\t0.0120592\t0.0\t1154.66\t1154.66\t1154.66\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-886.5505717743188\t-1.9311407038101165\t888.2000088774106\t93.22443612744823\t0\t0\t0\t0\n\t274\t273\t0.000420564\t0.0262256\t0.0\t620.34\t620.34\t620.34\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-136.00866692591163\t-1.4083150324584433\t136.07681918872626\t5.658165194791084\t0\t0\t0\t0\n\t278\t280\t0.000479866\t0.0306603\t0.0\t321.49\t321.49\t321.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-158.58742997312885\t12.180324962792858\t158.7000015810693\t-4.987735217037032\t0\t0\t0\t0\n\t278\t281\t0.00031103\t0.0219887\t0.0\t319.26\t319.26\t319.26\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.784375940957448e-7\t-4.089345298256817e-5\t-4.299760217695235e-30\t-9.406679668180862e-30\t0\t0\t0\t0\n\t279\t278\t0.000366522\t0.019924\t0.0\t522.19\t522.19\t522.19\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-151.53349777478675\t19.822248330256706\t151.6105131469498\t-15.635721259640551\t0\t0\t0\t0\n\t279\t278\t0.000366522\t0.019924\t0.0\t522.19\t522.19\t522.19\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-151.53349777478675\t19.822248330256706\t151.6105131469498\t-15.635721259640551\t0\t0\t0\t0\n\t279\t278\t0.000366522\t0.019924\t0.0\t522.19\t522.19\t522.19\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-151.53349777478675\t19.822248330256706\t151.6105131469498\t-15.635721259640551\t0\t0\t0\t0\n\t282\t284\t0.000373065\t0.0260709\t0.0\t379.67\t379.67\t379.67\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.17616311505134\t-36.44476227574942\t217.3330021646989\t47.40514499580543\t0\t0\t0\t0\n\t282\t285\t0.000428104\t0.0310478\t0.0\t376.33\t376.33\t376.33\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.15424401914495\t-31.765823588610044\t217.3330021652347\t44.730073322707064\t0\t0\t0\t0\n\t282\t286\t0.000520688\t0.0282001\t0.0\t370.2\t370.2\t370.2\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.1171313853843\t-26.126598594589122\t217.33300216404174\t37.81800985280665\t0\t0\t0\t0\n\t282\t287\t0.000483108\t0.0327549\t0.0\t368.66\t368.66\t368.66\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.819331182976678e-7\t-2.5895205570691477e-5\t0.0\t-5.28669635803328e-32\t0\t0\t0\t0\n\t282\t288\t0.000526109\t0.0331453\t0.0\t367.71\t367.71\t367.71\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.0639384376189247e-7\t-2.5603146445163513e-5\t0.0\t-4.03846561642855e-32\t0\t0\t0\t0\n\t282\t289\t0.000347274\t0.0252107\t0.0\t367.33\t367.33\t367.33\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-217.18637738243407\t-39.147610387174225\t217.33300216502855\t49.79198170939647\t0\t0\t0\t0\n\t283\t282\t0.000525978\t0.0318151\t0.0\t471.3\t471.3\t471.3\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-125.196665155534\t-17.64505304205612\t125.26952425621845\t22.052118687738236\t0\t0\t0\t0\n\t283\t282\t0.000525978\t0.0318151\t0.0\t471.3\t471.3\t471.3\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-125.196665155534\t-17.64505304205612\t125.26952425621845\t22.052118687738236\t0\t0\t0\t0\n\t283\t282\t0.000525978\t0.0318151\t0.0\t471.3\t471.3\t471.3\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-125.196665155534\t-17.64505304205612\t125.26952425621845\t22.052118687738236\t0\t0\t0\t0\n\t291\t292\t0.35543\t11.2968\t0.0\t1.3\t1.3\t1.3\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.9969206205674769\t-0.1234029046341543\t1.0000019799108424\t0.22133920778844757\t0\t0\t0\t0\n\t295\t297\t0.000379185\t0.0247737\t0.0\t334.88\t334.88\t334.88\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.35523831575333\t-49.21515169415554\t178.46700177765356\t56.51711373399918\t0\t0\t0\t0\n\t295\t298\t0.000716326\t0.0379339\t0.0\t334.69\t334.69\t334.69\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.2668053143304\t-26.07880943411802\t178.46700177877727\t36.680452628249704\t0\t0\t0\t0\n\t295\t299\t0.000304059\t0.0206591\t0.0\t334.28\t334.28\t334.28\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.336617614847976e-7\t-4.3053756373726594e-5\t4.021541469157235e-31\t0.0\t0\t0\t0\t0\n\t295\t300\t0.00155879\t0.0573822\t0.0\t332.41\t332.41\t332.41\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.039632426868\t-12.015100725656497\t178.46700177770222\t27.747427442816115\t0\t0\t0\t0\n\t295\t301\t0.000556456\t0.0323544\t0.0\t331.98\t331.98\t331.98\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.7193283980726554e-7\t-2.7439912179937703e-5\t0.0\t-3.114575621595214e-32\t0\t0\t0\t0\n\t295\t302\t0.000745624\t0.044177\t0.0\t323.04\t323.04\t323.04\t0.98125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.25897067700657\t-25.056329759605795\t178.4670017774905\t37.38183152199358\t0\t0\t0\t0\n\t296\t295\t0.000193487\t0.0143159\t0.0\t544.49\t544.49\t544.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-116.75125208145425\t-8.216521176736766\t116.77501742195034\t9.974893770285895\t0\t0\t0\t0\n\t296\t295\t0.000193487\t0.0143159\t0.0\t544.49\t544.49\t544.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-116.75125208145425\t-8.216521176736766\t116.77501742195034\t9.974893770285895\t0\t0\t0\t0\n\t296\t295\t0.000193487\t0.0143159\t0.0\t544.49\t544.49\t544.49\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-116.75125208145425\t-8.216521176736766\t116.77501742195034\t9.974893770285895\t0\t0\t0\t0\n\t304\t303\t0.000325823\t0.0169846\t0.0\t458.34000000000003\t458.34000000000003\t458.34000000000003\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-223.16602038704497\t-28.950009049219936\t223.30419632650492\t36.152886259703884\t0\t0\t0\t0\n\t309\t311\t7.42139e-5\t0.00565391\t0.0\t1514.07\t1514.07\t1514.07\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.9148175793005372e-6\t-0.00014587841582957854\t0.0\t-4.932275564110179e-29\t0\t0\t0\t0\n\t309\t312\t7.42648e-5\t0.00477232\t0.0\t1514.07\t1514.07\t1514.07\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1163.7404943901704\t-122.24878171731739\t1164.6670116417888\t181.7875781625158\t0\t0\t0\t0\n\t309\t313\t0.000116301\t0.00893914\t0.0\t1514.07\t1514.07\t1514.07\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1163.2266883426864\t-78.13218973962496\t1164.667011641784\t188.8384744310244\t0\t0\t0\t0\n\t310\t309\t0.000378438\t0.0230997\t0.0\t510.80000000000007\t510.80000000000007\t510.80000000000007\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-105.21568628929354\t-9.837469789567686\t105.25078108707213\t11.979641823678042\t0\t0\t0\t0\n\t310\t309\t0.000378438\t0.0230997\t0.0\t510.80000000000007\t510.80000000000007\t510.80000000000007\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-105.21568628929354\t-9.837469789567686\t105.25078108707213\t11.979641823678042\t0\t0\t0\t0\n\t310\t309\t0.000378438\t0.0230997\t0.0\t510.80000000000007\t510.80000000000007\t510.80000000000007\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-105.21568628929354\t-9.837469789567686\t105.25078108707213\t11.979641823678042\t0\t0\t0\t0\n\t314\t316\t0.000895022\t0.0359994\t0.0\t464.18\t464.18\t464.18\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-331.78091759577245\t-15.343327051380964\t332.6170033137996\t48.97220343380104\t0\t0\t0\t0\n\t314\t317\t0.000445532\t0.0275654\t0.0\t458.13999999999993\t458.13999999999993\t458.13999999999993\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.929036356698755e-7\t-3.0496319125981267e-5\t0.0\t5.764710553709794e-31\t0\t0\t0\t0\n\t314\t318\t0.000625542\t0.0256149\t0.0\t455.99\t455.99\t455.99\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-332.0290357520878\t-27.45142286738534\t332.6170033078932\t51.527712141647\t0\t0\t0\t0\n\t314\t319\t0.000342057\t0.0201242\t0.0\t454.62\t454.62\t454.62\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-332.28989679590956\t-50.12251434254672\t332.617003312281\t69.36713426485005\t0\t0\t0\t0\n\t314\t320\t0.000536642\t0.0307448\t0.0\t448.94999999999993\t448.94999999999993\t448.94999999999993\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.771216894806616e-7\t-2.7334817241316577e-5\t0.0\t1.7956416514915261e-31\t0\t0\t0\t0\n\t314\t321\t0.000523068\t0.0259737\t0.0\t448.80000000000007\t448.80000000000007\t448.80000000000007\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.527989368518138e-7\t-3.241567850163716e-5\t-1.0961346698280125e-29\t2.6578685462226352e-31\t0\t0\t0\t0\n\t315\t314\t0.00074037\t0.0388174\t0.0\t542.1\t542.1\t542.1\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-172.54956291209058\t-16.102292298465155\t172.74092439905579\t26.135323599198962\t0\t0\t0\t0\n\t315\t314\t0.00074037\t0.0388174\t0.0\t542.1\t542.1\t542.1\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-172.54956291209058\t-16.102292298465155\t172.74092439905579\t26.135323599198962\t0\t0\t0\t0\n\t315\t314\t0.00074037\t0.0388174\t0.0\t542.1\t542.1\t542.1\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-172.54956291209058\t-16.102292298465155\t172.74092439905579\t26.135323599198962\t0\t0\t0\t0\n\t322\t324\t0.000631398\t0.0400234\t0.0\t298.76\t298.76\t298.76\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.4963726881486644e-7\t-2.2162997461284256e-5\t0.0\t2.5216779726134576e-32\t0\t0\t0\t0\n\t322\t325\t0.000759541\t0.0412573\t0.0\t297.35\t297.35\t297.35\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.90149591244526\t-9.88697679194374\t120.00000119416082\t15.237658268418825\t0\t0\t0\t0\n\t322\t326\t0.000829004\t0.0525703\t0.0\t295.53\t295.53\t295.53\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.89261926569613\t-9.059885617714853\t120.00000119417828\t15.86938255004198\t0\t0\t0\t0\n\t322\t327\t0.000777304\t0.0484577\t0.0\t277.01\t277.01\t277.01\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.9307901500302783e-7\t-1.827076009342237e-5\t0.0\t-1.5661794926162964e-33\t0\t0\t0\t0\n\t322\t328\t0.00056804\t0.03834\t0.0\t275.26\t275.26\t275.26\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.9259107443959\t-13.21470349448133\t120.00000119437779\t18.21545670253911\t0\t0\t0\t0\n\t322\t329\t0.000614253\t0.0425834\t0.0\t265.86\t265.86\t265.86\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-119.92002981010184\t-12.221713532693286\t120.00000119342506\t17.765770142274622\t0\t0\t0\t0\n\t323\t322\t0.000841043\t0.0390368\t0.0\t346.56\t346.56\t346.56\t1.025\t0.0\t1\t-29.999999999999996\t29.999999999999996\t21.85573156331045\t-16.339477478427863\t-21.850056881594796\t16.602866407647557\t0\t0\t0\t0\n\t332\t334\t0.00167281\t0.0957987\t0.0\t170.24\t170.24\t170.24\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-68.93034436139554\t-12.669512504549798\t69.00000098612597\t16.65861712226617\t0\t0\t0\t0\n\t332\t335\t0.00134301\t0.0787655\t0.0\t154.25\t154.25\t154.25\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.8009504060988925e-7\t-1.0562300912794665e-5\t0.0\t3.4005746992648356e-31\t0\t0\t0\t0\n\t333\t332\t0.000483225\t0.0284723\t0.0\t547.14\t547.14\t547.14\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-199.06928422080043\t-13.535101284910603\t199.23410599258423\t23.246633040839864\t0\t0\t0\t0\n\t333\t332\t0.000483225\t0.0284723\t0.0\t547.14\t547.14\t547.14\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-199.06928422080043\t-13.535101284910603\t199.23410599258423\t23.246633040839864\t0\t0\t0\t0\n\t333\t332\t0.000483225\t0.0284723\t0.0\t547.14\t547.14\t547.14\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-199.06928422080043\t-13.535101284910603\t199.23410599258423\t23.246633040839864\t0\t0\t0\t0\n\t336\t338\t0.0006169\t0.0300775\t0.0\t406.97999999999996\t406.97999999999996\t406.97999999999996\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-234.5521024571202\t-36.565373585041705\t234.8500023399576\t51.08974337924235\t0\t0\t0\t0\n\t336\t339\t0.000375045\t0.0281773\t0.0\t403.31\t403.31\t403.31\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-234.6614224749667\t-60.08689509296917\t234.85000233944456\t74.25498536307393\t0\t0\t0\t0\n\t336\t340\t0.000425368\t0.0313458\t0.0\t402.97999999999996\t402.97999999999996\t402.97999999999996\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.6744045254834823e-7\t-2.7077059855789665e-5\t0.0\t2.5782690409483917e-30\t0\t0\t0\t0\n\t336\t341\t0.000585813\t0.0398156\t0.0\t398.26\t398.26\t398.26\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-234.56635116503938\t-38.50083943145066\t234.85000234020777\t57.77958833261035\t0\t0\t0\t0\n\t337\t336\t0.00045459\t0.0246348\t0.0\t318.58\t318.58\t318.58\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t269.730658989435\t5.781984431097194\t-269.4474785531568\t9.563917176120421\t0\t0\t0\t0\n\t342\t343\t0.00256944\t0.0579654\t0.0\t233.13000000000002\t233.13000000000002\t233.13000000000002\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.895446282910369e-7\t-1.5555813503976042e-5\t4.712549376821924e-31\t2.2874759910875608e-32\t0\t0\t0\t0\n\t342\t344\t0.00212206\t0.0674639\t0.0\t233.13000000000002\t233.13000000000002\t233.13000000000002\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.7095151451086\t20.574593043706177\t179.33300172257123\t-0.7528933211341217\t0\t0\t0\t0\n\t342\t345\t0.00208414\t0.0517834\t0.0\t233.13000000000002\t233.13000000000002\t233.13000000000002\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-7.011134655049732e-7\t-1.742015353272677e-5\t0.0\t-2.6866302308116445e-32\t0\t0\t0\t0\n\t348\t347\t0.000367495\t0.0216598\t0.0\t367.28\t367.28\t367.28\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-68.71941174578112\t-46.926040390360996\t68.74261298057931\t48.2934987380448\t0\t0\t0\t0\n\t351\t350\t0.000655327\t0.0282606\t0.0\t497.16\t497.16\t497.16\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.6891652622219\t-7.443061028959819\t139.7971269375777\t12.098846190505826\t0\t0\t0\t0\n\t351\t350\t0.000655327\t0.0282606\t0.0\t497.16\t497.16\t497.16\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.6891652622219\t-7.443061028959819\t139.7971269375777\t12.098846190505826\t0\t0\t0\t0\n\t351\t350\t0.000655327\t0.0282606\t0.0\t497.16\t497.16\t497.16\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.6891652622219\t-7.443061028959819\t139.7971269375777\t12.098846190505826\t0\t0\t0\t0\n\t353\t354\t0.0037841\t0.092798\t0.0\t143.0\t143.0\t143.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-109.59460919105386\t1.0819395812829706\t110.00000109453659\t8.859541314937902\t0\t0\t0\t0\n\t360\t362\t0.000156351\t0.0072342\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-98.97475183351703\t-94.48414692508827\t99.00132316984079\t95.7135753344555\t0\t0\t0\t0\n\t360\t363\t0.000259699\t0.0141725\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-78.16896556066958\t-56.88887877913786\t78.19099901615768\t58.09130600413472\t0\t0\t0\t0\n\t360\t364\t0.000272146\t0.0198633\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.226332531169542e-7\t-4.544454533376405e-5\t3.2442240564035944e-29\t0.0\t0\t0\t0\t0\n\t360\t365\t0.000447041\t0.0178606\t0.0\t917.15\t917.15\t917.15\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-285.7771294759172\t-33.11283838362388\t286.112997143191\t46.53173745129523\t0\t0\t0\t0\n\t361\t360\t0.000300251\t0.0204296\t0.0\t587.59\t587.59\t587.59\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-232.9096646981283\t-29.17992934758513\t233.06197410585247\t39.54332622567209\t0\t0\t0\t0\n\t361\t360\t0.000300251\t0.0204296\t0.0\t587.59\t587.59\t587.59\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-232.9096646981283\t-29.17992934758513\t233.06197410585247\t39.54332622567209\t0\t0\t0\t0\n\t361\t360\t0.000300251\t0.0204296\t0.0\t587.59\t587.59\t587.59\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-232.9096646981283\t-29.17992934758513\t233.06197410585247\t39.54332622567209\t0\t0\t0\t0\n\t366\t367\t0.00973151\t0.278789\t0.0\t26.649999999999995\t26.649999999999995\t26.649999999999995\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-20.46525595727007\t0.886724894199229\t20.500000989526352\t0.10865329456050028\t0\t0\t0\t0\n\t366\t368\t0.0062091\t0.220695\t0.0\t53.29999999999999\t53.29999999999999\t53.29999999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-20.47774502378484\t1.3880106489413435\t20.5000009895639\t-0.5969490832375981\t0\t0\t0\t0\n\t366\t369\t0.0199066\t0.670544\t0.0\t26.649999999999995\t26.649999999999995\t26.649999999999995\t1.0625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.407284601068197e-8\t-1.1477269616594324e-6\t0.0\t4.224640453518735e-34\t0\t0\t0\t0\n\t370\t371\t0.00121619\t0.0353293\t0.0\t369.46\t369.46\t369.46\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-101.62261774420318\t0.5302439888775214\t101.73085607159176\t2.6139886884249597\t0\t0\t0\t0\n\t370\t372\t0.00136545\t0.0376173\t0.0\t369.46\t369.46\t369.46\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-133.68769215481234\t0.4727614533603295\t133.8979987021351\t5.321053393469422\t0\t0\t0\t0\n\t374\t375\t0.00778775\t0.261743\t0.0\t38.67\t38.67\t38.67\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-24.95873482942853\t4.1619390716093125\t25.000000994612908\t-2.7750006267625653\t0\t0\t0\t0\n\t377\t378\t0.000973146\t0.0271225\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-231.31160037361425\t-4.904455895412703\t231.77500230780663\t17.819906362387037\t0\t0\t0\t0\n\t377\t379\t0.0023813\t0.0522033\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-230.64796807108502\t-2.0157739296662367\t231.77500230584164\t26.722827332122755\t0\t0\t0\t0\n\t377\t380\t0.00140456\t0.0427291\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-231.10749963423945\t-3.404030463591744\t231.77500230725911\t23.710595128487117\t0\t0\t0\t0\n\t377\t381\t0.0012163\t0.0355031\t0.0\t301.31\t301.31\t301.31\t1.0375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-231.19648184272904\t-3.9278924125279904\t231.77500230773677\t20.814573265290996\t0\t0\t0\t0\n\t387\t386\t0.00033322\t0.022031\t0.0\t389.55\t389.55\t389.55\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-194.60050559493837\t-35.42202948031696\t194.71159071949714\t42.76647572950195\t0\t0\t0\t0\n\t389\t391\t0.00028731\t0.0204018\t0.0\t318.16\t318.16\t318.16\t1.075\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-141.44057288829148\t-13.347234350438509\t141.50000140917928\t17.56723642989746\t0\t0\t0\t0\n\t389\t392\t0.000625859\t0.0329065\t0.0\t314.04\t314.04\t314.04\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.090414518661062e-7\t-2.676445106824469e-5\t-6.612896091598627e-30\t1.1369423227691331e-31\t0\t0\t0\t0\n\t389\t393\t0.000638056\t0.0360591\t0.0\t313.73\t313.73\t313.73\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.3170296838677616e-7\t-2.4397264643562253e-5\t0.0\t5.305216958749673e-32\t0\t0\t0\t0\n\t389\t394\t0.000617364\t0.0389483\t0.0\t309.38\t309.38\t309.38\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.574857428945128e-7\t-2.2553083791269214e-5\t0.0\t2.6077462417441666e-31\t0\t0\t0\t0\n\t390\t389\t0.000382867\t0.0282289\t0.0\t311.38\t311.38\t311.38\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t103.78675863511204\t-11.638535643772762\t-103.74950933134421\t14.384938105022819\t0\t0\t0\t0\n\t396\t395\t0.000250247\t0.0162734\t0.0\t338.87\t338.87\t338.87\t1.03125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t72.23773769054218\t27.227729456677846\t-72.22443377105495\t-26.362584206654788\t0\t0\t0\t0\n\t400\t401\t0.00320427\t0.0964919\t0.0\t81.63\t81.63\t81.63\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.011536526756829e-7\t-9.068801384658056e-6\t0.0\t-1.1391779122463532e-30\t0\t0\t0\t0\n\t400\t402\t0.00430186\t0.140434\t0.0\t79.62\t79.62\t79.62\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-61.107670071632704\t0.9347818519571479\t61.250000995149236\t3.711603877267321\t0\t0\t0\t0\n\t405\t407\t0.00041892\t0.0308071\t0.0\t265.3\t265.3\t265.3\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.95537026166605\t13.972126156250386\t109.00000108454645\t-10.690004931291993\t0\t0\t0\t0\n\t405\t408\t0.00083897\t0.0423468\t0.0\t262.28\t262.28\t262.28\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.91177399562959\t6.982423776191775\t109.00000108449488\t-2.5291836284392786\t0\t0\t0\t0\n\t405\t409\t0.000971538\t0.0535648\t0.0\t256.22\t256.22\t256.22\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.89796479450283\t6.031198239266581\t109.00000108467572\t-0.4055269059237743\t0\t0\t0\t0\n\t405\t410\t0.000860625\t0.0516558\t0.0\t250.09\t250.09\t250.09\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.90951870343373\t6.807018350903206\t109.00000108456662\t-1.3761515002707319\t0\t0\t0\t0\n\t405\t411\t0.000997296\t0.0638117\t0.0\t224.22\t224.22\t224.22\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.8952809050934\t5.875717810750504\t109.00000108480361\t0.8247730080390203\t0\t0\t0\t0\n\t405\t412\t0.000796356\t0.0544798\t0.0\t215.78\t215.78\t215.78\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-108.91621077566258\t7.355463427932278\t109.00000108343306\t-1.6232542033217576\t0\t0\t0\t0\n\t406\t405\t0.000607729\t0.0348525\t0.0\t459.57\t459.57\t459.57\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-109.31393666301975\t3.1051927902506713\t109.37813245174046\t0.5763556077827159\t0\t0\t0\t0\n\t406\t405\t0.000607729\t0.0348525\t0.0\t459.57\t459.57\t459.57\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-109.31393666301975\t3.1051927902506713\t109.37813245174046\t0.5763556077827159\t0\t0\t0\t0\n\t406\t405\t0.000607729\t0.0348525\t0.0\t459.57\t459.57\t459.57\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-109.31393666301975\t3.1051927902506713\t109.37813245174046\t0.5763556077827159\t0\t0\t0\t0\n\t414\t416\t0.000328892\t0.0205281\t0.0\t489.82\t489.82\t489.82\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.882282275599888e-7\t-4.295640310218487e-5\t0.0\t-9.98615487721901e-30\t0\t0\t0\t0\n\t414\t417\t0.000187472\t0.0121387\t0.0\t489.7699999999999\t489.7699999999999\t489.7699999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-135.87585575065057\t-52.271527342970835\t135.91107009813038\t54.551635304444716\t0\t0\t0\t0\n\t414\t418\t0.000388416\t0.022286\t0.0\t485.07\t485.07\t485.07\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.895907228622859e-7\t-3.956638928122765e-5\t0.0\t1.97738589541194e-31\t0\t0\t0\t0\n\t414\t419\t0.000397994\t0.0246792\t0.0\t479.76\t479.76\t479.76\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-84.61746478399917\t-22.605726868462508\t84.64694246249182\t24.433607497457306\t0\t0\t0\t0\n\t414\t420\t0.000599327\t0.0284749\t0.0\t478.01\t478.01\t478.01\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-137.2381895930524\t-15.025816172037262\t137.34848362406095\t20.266046469630428\t0\t0\t0\t0\n\t415\t414\t0.000451633\t0.0315432\t0.0\t342.66\t342.66\t342.66\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.9219209451169394\t-47.54369555614816\t-5.912480894824633\t48.20301273266063\t0\t0\t0\t0\n\t422\t424\t0.000374656\t0.0288049\t0.0\t425.79\t425.79\t425.79\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-150.94165113164993\t38.8130075040164\t151.0180394470465\t-32.93999923465202\t0\t0\t0\t0\n\t422\t425\t0.000397079\t0.0297391\t0.0\t420.1499999999999\t420.1499999999999\t420.1499999999999\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.821157082586378e-7\t-2.861842893853709e-5\t-3.101458417219045e-29\t-1.7722275293170055e-29\t0\t0\t0\t0\n\t422\t426\t0.000457733\t0.0303601\t0.0\t410.73\t410.73\t410.73\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-102.76926810666805\t36.03952465881193\t102.81599901623284\t-32.93999919860006\t0\t0\t0\t0\n\t422\t427\t0.000372813\t0.0254212\t0.0\t408.41\t408.41\t408.41\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.79245095503092\t37.4085735258215\t139.85798454848032\t-32.939999238453844\t0\t0\t0\t0\n\t422\t428\t0.000705582\t0.034346\t0.0\t408.19\t408.19\t408.19\t0.9875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.106401030339072e-7\t-2.4856707925404e-5\t0.0\t-2.0785235608653174e-32\t0\t0\t0\t0\n\t423\t422\t0.000384533\t0.0274698\t0.0\t353.49\t353.49\t353.49\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-132.1548168187843\t25.129840624917136\t132.21412244565116\t-20.89323750136644\t0\t0\t0\t0\n\t429\t431\t0.000636114\t0.0356112\t0.0\t387.12\t387.12\t387.12\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.689390794022\t-47.64249669634179\t225.00000223907347\t65.03127652514007\t0\t0\t0\t0\n\t429\t432\t0.00061928\t0.0294575\t0.0\t387.07\t387.07\t387.07\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.69687663024743\t-48.93415913759912\t225.00000224282445\t63.353037080514596\t0\t0\t0\t0\n\t429\t433\t0.000360841\t0.021624\t0.0\t384.73\t384.73\t384.73\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.80941281894795\t-84.8916090703315\t225.00000224237363\t96.31299880197636\t0\t0\t0\t0\n\t429\t434\t0.000390259\t0.0263657\t0.0\t380.48\t380.48\t380.48\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-224.79572822061914\t-77.57711600941032\t225.00000224093662\t91.3777651615998\t0\t0\t0\t0\n\t430\t429\t0.000517158\t0.0260834\t0.0\t562.02\t562.02\t562.02\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-146.77281325592912\t-27.256816648614528\t146.86979621120662\t32.14825256507528\t0\t0\t0\t0\n\t430\t429\t0.000517158\t0.0260834\t0.0\t562.02\t562.02\t562.02\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-146.77281325592912\t-27.256816648614528\t146.86979621120662\t32.14825256507528\t0\t0\t0\t0\n\t430\t429\t0.000517158\t0.0260834\t0.0\t562.02\t562.02\t562.02\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-146.77281325592912\t-27.256816648614528\t146.86979621120662\t32.14825256507528\t0\t0\t0\t0\n\t435\t437\t0.000403932\t0.0317548\t0.0\t397.18\t397.18\t397.18\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.2982389278981826e-7\t-2.5928848313730693e-5\t5.032365354859731e-29\t-9.206229853266402e-30\t0\t0\t0\t0\n\t435\t438\t0.000370298\t0.0271126\t0.0\t396.44\t396.44\t396.44\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.155862584591675e-7\t-3.0428530297882586e-5\t0.0\t2.3817538918968364e-30\t0\t0\t0\t0\n\t435\t439\t0.000611676\t0.0328839\t0.0\t394.96\t394.96\t394.96\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-225.25328852625935\t-82.98221097543575\t225.60000224634044\t101.62165293453683\t0\t0\t0\t0\n\t435\t440\t0.000451306\t0.0331002\t0.0\t389.79\t389.79\t389.79\t1.0875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-225.334246939169\t-95.33864708534962\t225.60000224476875\t114.8299761756168\t0\t0\t0\t0\n\t436\t435\t0.000398002\t0.0225429\t0.0\t572.43\t572.43\t572.43\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-271.13856701461276\t-36.3179243130475\t271.39085679524436\t50.60765978121382\t0\t0\t0\t0\n\t436\t435\t0.000398002\t0.0225429\t0.0\t572.43\t572.43\t572.43\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-271.13856701461276\t-36.3179243130475\t271.39085679524436\t50.60765978121382\t0\t0\t0\t0\n\t436\t435\t0.000398002\t0.0225429\t0.0\t572.43\t572.43\t572.43\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-271.13856701461276\t-36.3179243130475\t271.39085679524436\t50.60765978121382\t0\t0\t0\t0\n\t442\t443\t0.0867196\t2.26916\t0.0\t7.8\t7.8\t7.8\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.0083595707330221e-8\t-2.638537554754479e-7\t0.0\t-1.5945799098336644e-31\t0\t0\t0\t0\n\t442\t444\t0.0591784\t2.10181\t0.0\t7.8\t7.8\t7.8\t1.01875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.994970028802036\t0.5116830884547198\t3.00000099518845\t-0.3330007404928193\t0\t0\t0\t0\n\t446\t448\t0.000566023\t0.0321282\t0.0\t448.62\t448.62\t448.62\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-129.49580118028845\t-9.141845778402082\t129.58199889762855\t14.034540072179153\t0\t0\t0\t0\n\t446\t449\t0.000634471\t0.0322695\t0.0\t445.74999999999994\t445.74999999999994\t445.74999999999994\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-137.64099982288053\t-8.157670671036984\t137.74999865457727\t13.701403638245417\t0\t0\t0\t0\n\t446\t450\t0.000601573\t0.0324325\t0.0\t440.53\t440.53\t440.53\t1.075\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-142.31615747831435\t-7.446698395191717\t142.44374056966595\t14.325063298970683\t0\t0\t0\t0\n\t446\t451\t0.000550115\t0.0295676\t0.0\t440.38000000000005\t440.38000000000005\t440.38000000000005\t1.06875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-95.70929735016627\t-8.23302101289345\t95.7616941610448\t11.049246611782948\t0\t0\t0\t0\n\t446\t452\t0.000410283\t0.0268188\t0.0\t439.43\t439.43\t439.43\t1.06875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-150.60918175641612\t-11.041065536954466\t150.70575523805593\t17.35374456436289\t0\t0\t0\t0\n\t447\t446\t0.000473004\t0.0270653\t0.0\t367.94\t367.94\t367.94\t1.025\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-132.59285409992918\t-42.962437345475266\t132.67787176520005\t47.82715015098288\t0\t0\t0\t0\n\t454\t456\t0.000848903\t0.0505189\t0.0\t361.49\t361.49\t361.49\t1.08125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.70769202103486\t-18.775711327668713\t187.00000186362007\t36.17130506049755\t0\t0\t0\t0\n\t454\t457\t0.000467442\t0.0257805\t0.0\t361.03\t361.03\t361.03\t1.0625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.84042728814217\t-35.260838856223344\t187.0000018615501\t44.06174311759107\t0\t0\t0\t0\n\t454\t458\t0.000912461\t0.0433306\t0.0\t360.57\t360.57\t360.57\t1.075\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.68984116055563\t-17.674990602861946\t187.00000186255144\t32.403783739116285\t0\t0\t0\t0\n\t454\t459\t0.000531627\t0.0324517\t0.0\t339.59\t339.59\t339.59\t1.06875\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-186.817960583748\t-30.649729816673577\t187.00000186269858\t41.76193625487355\t0\t0\t0\t0\n\t455\t454\t0.000367379\t0.021975\t0.0\t582.29\t582.29\t582.29\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-221.0134721540024\t-38.29515496643766\t221.17078209673963\t47.704745584440985\t0\t0\t0\t0\n\t455\t454\t0.000367379\t0.021975\t0.0\t582.29\t582.29\t582.29\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-221.0134721540024\t-38.29515496643766\t221.17078209673963\t47.704745584440985\t0\t0\t0\t0\n\t455\t454\t0.000367379\t0.021975\t0.0\t582.29\t582.29\t582.29\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-221.0134721540024\t-38.29515496643766\t221.17078209673963\t47.704745584440985\t0\t0\t0\t0\n\t460\t462\t0.000447913\t0.0301375\t0.0\t434.07\t434.07\t434.07\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-273.9636090705007\t-5.111242181711622\t274.26700273199356\t25.524863740451835\t0\t0\t0\t0\n\t460\t463\t0.000412705\t0.0269158\t0.0\t429.97\t429.97\t429.97\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-273.9873915060079\t-5.546322500342649\t274.2670027333364\t23.78201112183157\t0\t0\t0\t0\n\t460\t464\t0.000525174\t0.0298652\t0.0\t426.71000000000004\t426.71000000000004\t426.71000000000004\t1.04375\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.838881938931161e-7\t-2.7517392323563797e-5\t0.0\t-3.822084192854846e-32\t0\t0\t0\t0\n\t461\t460\t0.000576084\t0.0326432\t0.0\t473.4100000000001\t473.4100000000001\t473.4100000000001\t1.00625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-207.18589033884052\t-22.32722617943755\t207.39669121193094\t34.27203815211204\t0\t0\t0\t0\n\t465\t466\t0.00519083\t0.160302\t0.0\t67.87\t67.87\t67.87\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-50.38901396340011\t-0.3483258826884449\t50.500001979966534\t3.775831894565424\t0\t0\t0\t0\n\t468\t470\t0.000274786\t0.0187972\t0.0\t731.25\t731.25\t731.25\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-183.01463086844797\t11.883853286174539\t183.09499817625817\t-6.386191984761279\t0\t0\t0\t0\n\t468\t471\t0.000254801\t0.0158162\t0.0\t731.25\t731.25\t731.25\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-90.7273987522141\t12.809895472934171\t90.7459990299418\t-11.655324994021868\t0\t0\t0\t0\n\t469\t468\t0.000424583\t0.0249647\t0.0\t380.87\t380.87\t380.87\t1.025\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-271.5398648856113\t-15.57770975777489\t271.8163805239094\t31.836321043251264\t0\t0\t0\t0\n\t474\t475\t0.00358362\t0.119106\t0.0\t75.92\t75.92\t75.92\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-29.17431502575202\t2.284704810729849\t29.20000099001315\t-1.4310003277525336\t0\t0\t0\t0\n\t474\t476\t0.00993187\t0.305499\t0.0\t45.12\t45.12\t45.12\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-29.128371427843646\t3.6342872248393165\t29.20000098993662\t-1.431000271844892\t0\t0\t0\t0\n\t479\t481\t0.000374809\t0.023707\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.204567821467044e-7\t-3.9244438205665085e-5\t0.0\t3.973851903650246e-32\t0\t0\t0\t0\n\t479\t482\t0.000462701\t0.0279948\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.488746791753799e-7\t-3.320856692673368e-5\t0.0\t-4.418174878142277e-32\t0\t0\t0\t0\n\t479\t483\t0.000374996\t0.0214192\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-188.95788565518583\t22.698185833956455\t189.08499811320047\t-15.437715960391484\t0\t0\t0\t0\n\t479\t484\t0.000462963\t0.0284119\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-113.84637976322429\t18.379095169719864\t113.90399887093079\t-14.84302786791357\t0\t0\t0\t0\n\t479\t485\t0.000279259\t0.0206554\t0.0\t523.33\t523.33\t523.33\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.089383810069506e-7\t-4.504014527339815e-5\t9.018790173283178e-29\t0.0\t0\t0\t0\t0\n\t480\t479\t0.00047645\t0.0299622\t0.0\t565.77\t565.77\t565.77\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-193.5625973380831\t-40.15965558496658\t193.74175867111413\t51.426457332355525\t0\t0\t0\t0\n\t480\t479\t0.00047645\t0.0299622\t0.0\t565.77\t565.77\t565.77\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-193.5625973380831\t-40.15965558496658\t193.74175867111413\t51.426457332355525\t0\t0\t0\t0\n\t480\t479\t0.00047645\t0.0299622\t0.0\t565.77\t565.77\t565.77\t1.05625\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-193.5625973380831\t-40.15965558496658\t193.74175867111413\t51.426457332355525\t0\t0\t0\t0\n\t492\t493\t0.0022567\t0.058447\t0.0\t182.0\t182.0\t182.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.60735862344075\t-9.75348087289415\t140.0000013943291\t19.922662434515836\t0\t0\t0\t0\n\t492\t494\t0.00107207\t0.0353021\t0.0\t182.0\t182.0\t182.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-139.80984864310088\t-20.471095677249757\t140.00000139475935\t26.732619135906514\t0\t0\t0\t0\n\t497\t496\t0.000512239\t0.0372062\t0.0\t335.52\t335.52\t335.52\t1.05\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-156.4511602134449\t-41.70507750299252\t156.57682699735383\t50.832815717912226\t0\t0\t0\t0\n];\n\n%%-----  OPF Data  -----%%\n%% cost data\n%    1    startup    shutdown    n    x1    y1    ...    xn    yn\n%    2    startup    shutdown    n    c(n-1)    ...    c0\nmpc.gencost = [\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0016900000000000003\t8.281\t0.0\n\t2\t0.0\t0.0\t3\t0.001098\t9.109\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.01007\t18.5\t-1.038\n\t2\t0.0\t0.0\t3\t0.01305\t18.52\t-1.241\n\t2\t0.0\t0.0\t3\t0.019700000000000002\t17.87\t-1.92\n\t2\t0.0\t0.0\t3\t0.01694\t17.82\t-1.692\n\t2\t0.0\t0.0\t3\t0.01915\t19.41\t-2.137\n\t2\t0.0\t0.0\t3\t0.01717\t18.52\t-1.849\n\t2\t0.0\t0.0\t3\t0.023960000000000002\t20.12\t-2.329\n\t2\t0.0\t0.0\t3\t0.021150000000000002\t16.5\t-1.566\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.97\t-1.147\n\t2\t0.0\t0.0\t3\t0.01219\t20.990000000000002\t-1.359\n\t2\t0.0\t0.0\t3\t0.01066\t17.09\t-1.219\n\t2\t0.0\t0.0\t3\t0.01344\t15.74\t-1.309\n\t2\t0.0\t0.0\t3\t0.01579\t19.37\t-1.534\n\t2\t0.0\t0.0\t3\t0.016\t17.23\t-1.43\n\t2\t0.0\t0.0\t3\t0.01866\t19.15\t-1.817\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.001698\t8.351\t0.0\n\t2\t0.0\t0.0\t3\t0.0012180000000000001\t9.206\t0.0\n\t2\t0.0\t0.0\t3\t0.0012220000000000002\t9.188\t0.0\n\t2\t0.0\t0.0\t3\t0.01456\t22.580000000000002\t-2.889\n\t2\t0.0\t0.0\t3\t0.01987\t18.43\t-2.18\n\t2\t0.0\t0.0\t3\t0.025510000000000005\t19.59\t-2.757\n\t2\t0.0\t0.0\t3\t0.02119\t19.74\t-3.255\n\t2\t0.0\t0.0\t3\t0.013340000000000001\t19.17\t-2.543\n\t2\t0.0\t0.0\t3\t0.01662\t18.32\t-2.537\n\t2\t0.0\t0.0\t3\t0.01755\t17.29\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.68\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.59\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t20.01\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.63\t0.0\n\t2\t0.0\t0.0\t3\t0.01531\t18.12\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t34.42\t-36.1\n\t2\t0.0\t0.0\t3\t0.0\t31.18\t-42.12\n\t2\t0.0\t0.0\t3\t0.01256\t20.31\t-1.884\n\t2\t0.0\t0.0\t3\t0.01432\t20.6\t-1.96\n\t2\t0.0\t0.0\t3\t0.01262\t16.14\t-1.616\n\t2\t0.0\t0.0\t3\t0.01423\t18.96\t-1.933\n\t2\t0.0\t0.0\t3\t0.0395\t32.4\t-3.114\n\t2\t0.0\t0.0\t3\t0.04236\t30.5\t-3.223\n\t2\t0.0\t0.0\t3\t0.02547\t31.94\t-2.792\n\t2\t0.0\t0.0\t3\t0.0\t15.88\t-7.369\n\t2\t0.0\t0.0\t3\t0.0\t16.24\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.25\t-59.22\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.89\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.24\t0.0\n\t2\t0.0\t0.0\t3\t0.07238\t32.4\t-16.6\n\t2\t0.0\t0.0\t3\t0.09706\t41.56\t-22.21\n\t2\t0.0\t0.0\t3\t0.06372000000000001\t60.65\t-24.9\n\t2\t0.0\t0.0\t3\t0.04619000000000001\t57.64\t-18.86\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.055110000000000006\t35.08\t-7.252\n\t2\t0.0\t0.0\t3\t0.03611\t40.51\t-6.465\n\t2\t0.0\t0.0\t3\t0.0\t16.81\t-2.082\n\t2\t0.0\t0.0\t3\t0.01743\t19.43\t-1.954\n\t2\t0.0\t0.0\t3\t0.02033\t20.52\t-2.296\n\t2\t0.0\t0.0\t3\t0.02259\t17.81\t-1.818\n\t2\t0.0\t0.0\t3\t0.014\t21.09\t-2.093\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.01632\t15.85\t-1.077\n\t2\t0.0\t0.0\t3\t0.01435\t17.2\t-1.051\n\t2\t0.0\t0.0\t3\t0.01315\t16.85\t-1.112\n\t2\t0.0\t0.0\t3\t0.01543\t18.81\t-1.131\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.6\t-22.78\n\t2\t0.0\t0.0\t3\t0.0\t16.85\t-20.94\n\t2\t0.0\t0.0\t3\t0.0\t17.23\t-18.24\n\t2\t0.0\t0.0\t3\t0.0\t18.16\t-21.24\n\t2\t0.0\t0.0\t3\t0.0\t17.98\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t18.59\t-25.38\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.74\t-13.65\n\t2\t0.0\t0.0\t3\t0.0\t14.55\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.44\t-39.95\n\t2\t0.0\t0.0\t3\t0.0\t17.68\t-39.85\n\t2\t0.0\t0.0\t3\t0.0\t16.67\t-51.69\n\t2\t0.0\t0.0\t3\t0.0\t17.29\t-40.04\n\t2\t0.0\t0.0\t3\t0.0\t15.92\t-38.62\n\t2\t0.0\t0.0\t3\t0.01782\t18.55\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.07006000000000001\t36.3\t-9.988\n\t2\t0.0\t0.0\t3\t0.04361\t36.45\t-8.58\n\t2\t0.0\t0.0\t3\t0.04884000000000001\t45.53\t-10.24\n\t2\t0.0\t0.0\t3\t0.07723\t35.22\t-10.19\n\t2\t0.0\t0.0\t3\t0.05828\t32.24\t-8.31\n\t2\t0.0\t0.0\t3\t0.0\t17.32\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.96\t0.0\n\t2\t0.0\t0.0\t3\t0.0321\t35.55\t-5.101\n\t2\t0.0\t0.0\t3\t0.04544000000000001\t32.6\t-6.358\n\t2\t0.0\t0.0\t3\t0.04928\t38.76\t-7.503\n\t2\t0.0\t0.0\t3\t0.04114\t33.74\t-6.166\n\t2\t0.0\t0.0\t3\t0.05504\t35.86\t-6.78\n\t2\t0.0\t0.0\t3\t0.02348\t19.96\t-2.36\n\t2\t0.0\t0.0\t3\t0.010090000000000002\t18.25\t-1.451\n\t2\t0.0\t0.0\t3\t0.01625\t16.86\t-1.93\n\t2\t0.0\t0.0\t3\t0.01542\t20.59\t-1.999\n\t2\t0.0\t0.0\t3\t0.011980000000000001\t20.42\t-1.74\n\t2\t0.0\t0.0\t3\t0.02412\t21.75\t-2.514\n\t2\t0.0\t0.0\t3\t0.017860000000000004\t20.6\t-2.333\n\t2\t0.0\t0.0\t3\t0.02627\t19.18\t-2.102\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t15.73\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.87\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.44\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.92\t0.0\n\t2\t0.0\t0.0\t3\t0.03595\t38.03\t-6.309\n\t2\t0.0\t0.0\t3\t0.0334\t42.34\t-6.071\n\t2\t0.0\t0.0\t3\t0.03545\t36.39\t-5.768\n\t2\t0.0\t0.0\t3\t0.05358000000000001\t36.26\t-7.519\n\t2\t0.0\t0.0\t3\t0.05034\t31.34\t-6.279\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.013290000000000001\t15.42\t-1.455\n\t2\t0.0\t0.0\t3\t0.02109\t18.78\t-1.762\n\t2\t0.0\t0.0\t3\t0.01965\t16.67\t-1.379\n\t2\t0.0\t0.0\t3\t0.01365\t18.54\t-1.494\n\t2\t0.0\t0.0\t3\t0.01531\t21.78\t-2.414\n\t2\t0.0\t0.0\t3\t0.019080000000000003\t17.54\t-2.541\n\t2\t0.0\t0.0\t3\t0.02191\t19.74\t-2.536\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.05819\t47.18\t-16.98\n\t2\t0.0\t0.0\t3\t0.0804\t36.88\t-16.91\n\t2\t0.0\t0.0\t3\t0.0\t14.25\t-1.439\n\t2\t0.0\t0.0\t3\t0.0\t14.75\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t17.32\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.83\t0.0\n\t2\t0.0\t0.0\t3\t0.05605\t44.51\t-12.76\n\t2\t0.0\t0.0\t3\t0.057670000000000006\t31.87\t-9.818\n\t2\t0.0\t0.0\t3\t0.0579\t64.55\t-14.66\n\t2\t0.0\t0.0\t3\t0.07515000000000001\t45.63\t-14.62\n\t2\t0.0\t0.0\t3\t0.07938\t34.57\t-11.34\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t14.68\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t16.55\t0.0\n\t2\t0.0\t0.0\t3\t0.01265\t16.74\t0.0\n\t2\t0.0\t0.0\t3\t0.01144\t14.88\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n\t2\t0.0\t0.0\t3\t0.0\t30.0\t0.0\n];\n\n%column_names% w \nmpc.bus_data = {\n\t1.1184869148199679\n\t1.0462463168864995\n\t1.0778027110183035\n\t1.1376600688481684\n\t1.1473586781878045\n\t1.1437016827515731\n\t1.1874329369155372\n\t1.1936920965418045\n\t1.1472089229036149\n\t1.1223915460224956\n\t1.1185535852407875\n\t1.1262437227206161\n\t1.1349610967480586\n\t1.151596089418996\n\t1.1628607935029134\n\t1.1708116049193917\n\t1.109347654368216\n\t1.1646902262507757\n\t1.1620402488826105\n\t1.1156014269632022\n\t1.1224334904389235\n\t1.1178194206077596\n\t1.114847206540744\n\t1.1302626516723027\n\t1.1347108345720345\n\t1.1943127728710066\n\t1.1333787574854757\n\t1.1752606117437057\n\t1.1739034414179523\n\t1.179543530310014\n\t1.1207913108857281\n\t1.0426845500649424\n\t1.0321109127031605\n\t1.0578688461720422\n\t1.0928132785397773\n\t1.046158635577996\n\t1.074424967343953\n\t1.0684509017148978\n\t1.0778434432385366\n\t1.1023708321943089\n\t1.0185473965291738\n\t1.1539016479318096\n\t1.027731513122078\n\t1.1230511393090776\n\t1.0730240259075077\n\t1.1090459855840316\n\t1.0842380795207116\n\t1.1120909163249058\n\t1.0823400488548844\n\t1.0993820849418336\n\t1.1176591782909682\n\t1.064881450629524\n\t1.0669195815102626\n\t1.0693399381425073\n\t1.1619427742593087\n\t1.1113001385977734\n\t1.1647184880366561\n\t1.120202368709641\n\t1.16859273878425\n\t1.1644259377283026\n\t1.1672132369084192\n\t1.1381366878486276\n\t1.175514789031634\n\t1.1788809636899973\n\t1.1398906883194242\n\t1.1761578818859844\n\t1.1056773339844752\n\t1.2007634120702606\n\t1.154473691069683\n\t1.1430099211262428\n\t1.1404856960007792\n\t1.1644443140909635\n\t1.1457143072066756\n\t1.1438030557129915\n\t1.1893368197856446\n\t1.135814821652074\n\t1.1111158092042963\n\t1.1195329857161385\n\t1.1223407626885709\n\t1.1562871535870467\n\t1.1741370054570168\n\t1.1278764313982783\n\t1.1700036959006064\n\t1.162612351850027\n\t1.1038296716327844\n\t1.1177575693959232\n\t1.1188875977437014\n\t1.124307380532902\n\t1.113219786108149\n\t1.1298701973265155\n\t1.1265263015694766\n\t1.1288942893710538\n\t1.145626981213422\n\t1.1095397947110626\n\t1.0959522794179346\n\t1.1577579759375807\n\t1.1312543458390958\n\t1.162098613280138\n\t1.1299091281945923\n\t1.1039612806031223\n\t1.1137906532776665\n\t1.170215748975727\n\t1.1899691635932703\n\t1.1520304548836395\n\t1.1056793625111105\n\t1.0866142007414175\n\t1.1385179854295944\n\t1.0905853279970938\n\t1.1660586996183409\n\t1.1540481748894391\n\t1.1234310123346711\n\t1.1349824763810912\n\t1.159068845812633\n\t1.136625404642452\n\t1.1031765421434285\n\t1.1301693682015845\n\t1.190806248617678\n\t1.1402114786964\n\t1.1581009912812927\n\t1.2100000119036203\n\t1.1606768428065184\n\t1.1666011841742447\n\t1.1521453237569739\n\t1.1590223981761798\n\t1.1363314994016527\n\t1.1277925292455198\n\t1.1546461170889841\n\t1.131287377054189\n\t1.1210395798058228\n\t1.0901094352191096\n\t1.1151493761899856\n\t1.1666042895155964\n\t1.1584253539784057\n\t1.1849006897008028\n\t1.13580677676577\n\t1.210000011964414\n\t1.1353388667868212\n\t1.2018894982753858\n\t1.1593388964303917\n\t1.1305694586815869\n\t1.1531413038063072\n\t1.1458690530971953\n\t1.107665819982958\n\t1.1466938865501708\n\t1.055125103357951\n\t1.1444386675972138\n\t1.1411016081202061\n\t1.1441083582908076\n\t1.1313460072066532\n\t1.1778235805651185\n\t1.1680947712579075\n\t1.2006151334619681\n\t1.1666851170609656\n\t1.1660839446170121\n\t1.1672798477393085\n\t1.2100000117176866\n\t1.118526193839496\n\t1.1344441590267111\n\t1.1953482947487695\n\t1.1791838600099713\n\t1.1117369389805374\n\t1.1516155880550718\n\t1.133231313494249\n\t1.1606876880307615\n\t1.1506143646411844\n\t1.150730594522724\n\t1.166759633300519\n\t1.171778157227144\n\t1.0861664102033302\n\t1.0981275808975424\n\t1.1124704998485462\n\t1.0869284936564079\n\t1.1071106884350197\n\t1.0996196355397152\n\t1.1163943515312658\n\t1.2100000119243184\n\t1.1331452278348668\n\t1.092810734157584\n\t1.0985786745368658\n\t1.166869015085292\n\t1.162490836863849\n\t1.1767960053894688\n\t1.1454641502578142\n\t1.148609352676526\n\t1.1636470412281503\n\t1.154380942291375\n\t1.1440705712122594\n\t1.1668785521240943\n\t1.1444563278962563\n\t1.1165841409465496\n\t1.1826177647392802\n\t1.1153430711311292\n\t1.1385259380771993\n\t1.1299125256443914\n\t1.1524884599508096\n\t1.137672157913298\n\t1.1368264300846842\n\t1.1336846143034416\n\t1.1446041329050027\n\t1.1493921873461714\n\t1.1078452236243819\n\t1.1052817705018325\n\t1.1994594389991171\n\t1.1936303165976578\n\t1.1136940766603804\n\t1.126907562810662\n\t1.1637980520971623\n\t1.1513618653413953\n\t1.1611604282801955\n\t1.1138333980849817\n\t1.1225412865523239\n\t1.1221372189007552\n\t1.1316978898678127\n\t1.2100000120434176\n\t1.1548742033331298\n\t1.1510161886006065\n\t1.1894421616799389\n\t1.1965893290455083\n\t1.2100000116408154\n\t1.1971049968816319\n\t1.1704288063712653\n\t1.1343227877453115\n\t1.1626245555222037\n\t1.1747703156737932\n\t1.1570346713431434\n\t1.1813437566128142\n\t1.158154792841418\n\t1.105872316126641\n\t1.1782341315565164\n\t1.1396503939853206\n\t1.1015772585062547\n\t1.1326751198184732\n\t1.1011274574052283\n\t1.116225622459997\n\t1.1988631596241865\n\t1.1519055068877804\n\t1.1675567002760538\n\t1.178082088106137\n\t1.0825426851917423\n\t1.156944643232868\n\t1.1853387300671212\n\t1.1546365085628776\n\t1.148670500780969\n\t1.1319889761244875\n\t1.2100000118050098\n\t1.101108341416937\n\t1.1451371466090168\n\t1.2100000119974095\n\t1.1764036412819021\n\t1.1673778612096721\n\t1.1292216022353263\n\t1.0672317454394677\n\t1.1702794139373751\n\t1.0653850981248847\n\t1.1718091385042293\n\t1.1453193678035634\n\t1.1429937334066724\n\t1.1472341056596753\n\t1.1503448517652437\n\t1.1555797973166337\n\t1.1351611085371287\n\t1.1738360434794057\n\t1.1668480309714773\n\t1.1410278582858162\n\t1.166846973268265\n\t1.1481306365359532\n\t1.15705426169326\n\t1.1459774657572808\n\t1.16943507395573\n\t1.1657493040690934\n\t1.1153072889114894\n\t1.1486427135644295\n\t1.144634831493736\n\t1.1416373110514353\n\t1.0382175429369251\n\t1.0535593443735345\n\t1.1880788155516682\n\t1.1055319936088992\n\t1.1114855499782796\n\t1.0746621836304178\n\t1.0918413359636778\n\t1.1679551875960337\n\t1.1976891052176373\n\t1.1769729128551463\n\t1.1791018361244725\n\t1.1737860590009852\n\t1.1534914942466292\n\t1.1534914942512133\n\t1.1774227523376553\n\t1.164280038330859\n\t1.163957267427548\n\t1.2099997563825846\n\t1.1629557320023394\n\t1.1007949476428258\n\t1.1182784223274709\n\t1.1432771259331993\n\t1.1889703009181474\n\t1.1877859029891487\n\t1.1614234991631198\n\t1.1897972934686811\n\t1.1614234991473196\n\t1.1916666312409008\n\t1.206638104527268\n\t1.194125935516426\n\t1.206784364040758\n\t1.1825175210020287\n\t1.1855703578070877\n\t1.1852055990554138\n\t1.2100000118219623\n\t1.1742478940157135\n\t1.097505687906364\n\t1.1137444548444655\n\t1.1240779247382717\n\t1.1809002554902621\n\t1.2059298420893352\n\t1.209999968131428\n\t1.1809002638988904\n\t1.2052883220693473\n\t1.2072209519506147\n\t1.1809002638968573\n\t1.1809002639132276\n\t1.1160461605385072\n\t1.159421534838005\n\t1.1160461694111\n\t1.1282340568294047\n\t1.131140271021419\n\t1.1160461693943755\n\t1.129459359108222\n\t1.1302895666497936\n\t1.154262863428709\n\t1.154501626891911\n\t1.1795967120183963\n\t1.1671994047186072\n\t1.2099999915452089\n\t1.1795967203402642\n\t1.1669459249288654\n\t1.1978595085414945\n\t1.196206134318291\n\t1.2065607187338014\n\t1.1669459334179495\n\t1.2080304569486526\n\t1.1013977948404345\n\t1.1013978038751417\n\t1.0946073178001874\n\t1.1013978038757948\n\t1.2022129056740545\n\t1.117887525603043\n\t1.1805571635684813\n\t1.1176274685647474\n\t1.1951516021221906\n\t1.1877973927564422\n\t1.1949870865211483\n\t1.1212638680506617\n\t1.1367910065552758\n\t1.1208387217470257\n\t1.1874533124027662\n\t1.1441949648559178\n\t1.1961257919913717\n\t1.1936264334337636\n\t1.1016011580956888\n\t1.0861621873698692\n\t1.1156699792924172\n\t1.1183027900485043\n\t1.1016011671241697\n\t1.1183827405481996\n\t1.1752632196245818\n\t1.177080579668968\n\t1.1734268619713644\n\t1.0410636209342603\n\t1.1604049799072202\n\t1.1636143169365576\n\t1.165882525247013\n\t1.1595517618561646\n\t1.2082963007448329\n\t1.1940300081192599\n\t1.2071479261986526\n\t1.210000011840056\n\t1.1347808363405918\n\t1.1501250888627714\n\t1.1421982103898243\n\t1.1385263769304736\n\t1.1882076899564251\n\t1.1872189635354453\n\t1.185028266460821\n\t1.1852099272388819\n\t1.1921147084607648\n\t1.2031149001467154\n\t1.1925215306744061\n\t1.127629930598007\n\t1.1210783781000084\n\t0.982894978528691\n\t0.9645269299674676\n\t0.9534722714276488\n\t0.9534722714137098\n\t1.111860540871605\n\t1.1920966288443182\n\t1.1101008147218794\n\t1.1805918352080782\n\t1.1298401977537897\n\t1.1288844555802937\n\t1.1288844643406024\n\t1.1380477135318714\n\t1.1286428981812495\n\t1.2100000101866344\n\t1.1325920488001995\n\t1.1321443566545089\n\t1.125907420055573\n\t1.1303924018551648\n\t1.1312611913893718\n\t1.1302403507528922\n\t1.1315420159870015\n\t1.1294358502202402\n\t1.174254823223335\n\t1.1283071117609225\n\t1.1397260175589903\n\t1.0357008966643362\n\t1.1417835793908317\n\t1.1283071205813666\n\t1.04798348143575\n\t1.0473958825102834\n\t1.1882289840517337\n\t1.1617221945902876\n\t1.1733480562921998\n\t1.171781954919111\n\t1.1913190351712237\n\t1.141720973778413\n\t1.174478148457405\n\t1.1913190351997311\n\t1.2053552483389283\n\t1.1883417902693767\n\t1.1233776657424537\n\t1.116254529484843\n\t1.1340995234552405\n\t1.1266941512520539\n\t1.2023197639217973\n\t1.1805649384676604\n\t1.0284134519316686\n\t1.028413451948187\n\t1.0800892788384657\n\t1.0882278954185565\n\t1.1745892399061533\n\t1.1270068629386643\n\t1.1270068689346726\n\t1.0716977895090416\n\t1.1270056363732959\n\t1.106639708656749\n\t1.1355286257605988\n\t1.1155523041919304\n\t1.1154407986629329\n\t0.9663855951543922\n\t0.9755989269003152\n\t0.9776957037875709\n\t1.142767820500156\n\t1.1955306845561386\n\t1.204566502131988\n\t1.0535373966089463\n\t1.08121404558504\n\t1.0596408977330756\n\t1.0721529894590396\n\t1.2075815195057027\n\t1.2015976877360315\n\t1.1201573718268163\n\t1.1186254481431042\n\t1.1084688274449472\n\t1.1875517309108898\n\t1.1993998156172765\n\t1.1872582822138908\n\t1.150033475793631\n\t1.1933941234156145\n\t1.1476052368492295\n\t1.1466264036264193\n\t1.2044574690504573\n\t1.2036952705906698\n\t1.1947560039599021\n\t1.1924222898612653\n\t1.1850746994320565\n\t1.1945511277065815\n\t1.1675307838150661\n\t1.0685327632047845\n\t1.1594496790172533\n\t1.068532772510789\n\t1.068532772503996\n\t1.0617820038200656\n\t1.0601481268148911\n\t1.0685327725097071\n\t1.2028488876499734\n\t1.1704376312351517\n\t1.201941186264631\n\t1.12009872507774\n\t1.1328402731122826\n\t1.1328402642850701\n\t1.125658885956726\n\t1.149313600729129\n\t1.145322546023082\n\t1.1237032120449295\n\t1.104650380262676\n\t1.1781503474620911\n\t1.1041411801517726\n\t1.1312145092799815\n\t1.1311939971384366\n};\n\n%column_names% pg_cost \nmpc.gen_data = {\n\t1407.000029726703\n\tNaN\n\t8956.82526369961\n\t750.0000297007425\n\t750.0000297007425\n\t750.0000297007425\n\t750.0000297007425\n\t3188.531932603224\n\tNaN\n\t4812.3233351326135\n\t4671.31985566729\n\t5120.820659841567\n\tNaN\n\tNaN\n\t4583.419891228832\n\t15.000029698662633\n\t15.000029698662637\n\tNaN\n\t4132.920605432475\n\t3388.3080783161427\n\tNaN\n\t3958.29075715851\n\tNaN\n\t4010.15586773846\n\t2025.000029691202\n\t2025.000029691202\n\tNaN\n\t210.00002970942302\n\t1011.0000297107919\n\t1011.0000297107919\n\tNaN\n\tNaN\n\t12374.079693246364\n\t12358.541484028783\n\t9118.435007034259\n\tNaN\n\t9335.485243193361\n\t8906.940607595272\n\tNaN\n\tNaN\n\tNaN\n\t2241.600022306924\n\t2230.8000221997745\n\tNaN\n\t2115.6000210568805\n\t2394.8640260099833\n\t30.00002970959052\n\t30.00002970959052\n\t30.00002970959052\n\t30.00002970959052\n\t2338.8800339424556\n\tNaN\n\t5460.66036392896\n\t5625.762826127905\n\tNaN\n\t5235.671915186893\n\tNaN\n\t6828.744941007645\n\tNaN\n\t762.8110157929319\n\t787.640016149858\n\tNaN\n\t2250.000029705292\n\t2250.000029705292\n\t864.000029694876\n\t864.000029696338\n\t864.000029696338\n\t864.000029696338\n\t1948.2800199752926\n\t909.990029703675\n\t909.990029703675\n\tNaN\n\t636.0000297135372\n\t1579.5000296982778\n\t1579.5000296982778\n\t1579.5000296982778\n\tNaN\n\tNaN\n\t475.82401714012155\n\t3900.4582134941115\n\t3820.8164847841845\n\tNaN\n\t20253.836446464986\n\t615.0000296857907\n\t615.0000296869171\n\tNaN\n\tNaN\n\t4131.809028608156\n\t6065.147347601432\n\t418.16801671944296\n\t5437.767823880764\n\t5845.847566252305\n\t5339.621722871716\n\t5638.116922396688\n\tNaN\n\t222.00002970033967\n\t222.00002970033967\n\t222.00002970033967\n\tNaN\n\t450.00002969937003\n\t450.00002969937003\n\t450.00002969937003\n\t2019.9900296803864\n\t2019.9900296803864\n\t2019.9900296803864\n\t2019.9900296803864\n\t2019.9900296803864\n\tNaN\n\t2568.461148843871\n\tNaN\n\tNaN\n\tNaN\n\t885.0000296991734\n\t885.0000296991734\n\t885.0000296988858\n\t885.0000296988858\n\t885.0000296988858\n\t885.0000296988858\n\t1452.8138184873121\n\t1315.8210667541941\n\t1348.6676071307072\n\t1419.4472980517614\n\t1426.4073578735404\n\t1449.4204884774147\n\t45.00002971984947\n\tNaN\n\tNaN\n\t891.1875144794213\n\t1275.0000296749472\n\t1275.0000296749472\n\t1275.0000296749472\n\t1275.0000296749472\n\t1861.0100189144905\n\t1887.2700191738695\n\t1765.3400180815443\n\t1844.570018752157\n\t1696.6600172700737\n\t2233.6694443065608\n\t1617.0000297247605\n\tNaN\n\t5750.934530586151\n\tNaN\n\t3524.436362503786\n\t5519.234347028876\n\tNaN\n\t770.4400148823485\n\t6095.677290796096\n\tNaN\n\t4498.590391203816\n\t5517.351324004083\n\tNaN\n\t5677.315068349957\n\t4615.605301115091\n\t4614.226304203777\n\t5411.388561690745\n\tNaN\n\tNaN\n\t5554.018193976595\n\t5661.927176861963\n\t1281.0000297150393\n\t1281.0000297150393\n\t1281.0000297150393\n\tNaN\n\tNaN\n\t49.32001636089812\n\tNaN\n\t5525.348643133879\n\t6460.031018154626\n\t5897.04799094425\n\t3956.1448151147238\n\t5860.172758639351\n\tNaN\n\t729.000029716205\n\t729.000029716205\n\t3346.8230480000707\n\t4247.594259643184\n\t3803.05189473681\n\t3942.812894043694\n\t7122.776091840844\n\t6243.345406024018\n\tNaN\n\t757.500029699498\n\t757.500029699498\n\t10572.190676559232\n\t3991.883285955607\n\t347.6860141745916\n\t361.3750146706477\n\tNaN\n\t876.0000297003946\n\t876.0000296980986\n\t853.8760172234873\n\t731.119014753891\n\tNaN\n\tNaN\n\t14260.883232221147\n\t6157.8246585335655\n\tNaN\n\t864.9900296913037\n\t864.9900296913037\n\tNaN\n\t864.9900296913037\n\tNaN\n\t864.9900296913037\n\t183.50001460637935\n\t192.99002969216065\n\t192.99002969216065\n\t192.99002969216065\n\t192.99002969216065\n\t192.99002969216065\n\t192.99002969216065\n\t42.99002971900415\n\t42.99002971900415\n\t42.99002971900415\n\t42.99002971900415\n\t42.99002971900415\n\t42.99002971900415\n\tNaN\n\t2591.5400282797827\n\t2307.4240252217123\n\t2715.000029707669\n\t2715.000029707669\n\t51.99002971876945\n\t51.99002971876945\n\t51.99002971876945\n};\n\n%column_names% wr wi \nmpc.branch_data = {\n\t1.0815403604302376\t-0.06559261437905888\n\t1.071827048389249\t-0.033400684541039914\n\tNaN\tNaN\n\t1.1038243075075151\t0.03631751508628015\n\t1.1424188816039926\t-0.013537421022583727\n\t1.1458491541678282\t-0.021450552919296522\n\t1.1508842447923462\t-0.009639796639189806\n\t1.166108756907039\t-0.054954741000946716\n\t1.1488439590837698\t-0.023728065407748\n\t1.1975347848099094\t-0.01575157899408948\n\t1.1193131927835274\t0.050922237614596196\n\t1.12686978002847\t-0.029559493104833676\n\t1.1181849065332878\t0.051661402358826734\n\t1.1242961066468944\t0.006686382936731171\n\t1.129041777570674\t-0.018307085808503123\n\t1.1214689761581704\t0.037064484063117784\n\t1.1802090153294476\t0.023194219444747487\n\t1.1609834505025582\t0.05740325883911184\n\t1.1606176822278536\t0.03593745381781435\n\t1.1819564537786906\t-0.03279412141401911\n\t1.1632748404985274\t0.014442154972119588\n\t1.169365398034269\t0.009511593267475119\n\t1.1692465950004038\t-0.02230370893719543\n\tNaN\tNaN\n\t1.1574467277760212\t0.017711296578200544\n\t1.1710135330390832\t-0.024316462544831982\n\t1.116704965607668\t-0.003312175137479474\n\t1.1185573096095789\t0.013091847008206602\n\t1.1172705669794112\t0.041711248831801516\n\t1.1136356705926305\t-0.1607762138597564\n\t1.1063803349115058\t0.025883024954171725\n\t1.1339535565527739\t-0.002006911482922406\n\t1.1199058040767473\t0.04326709420015285\n\t1.134044024541666\t0.0011472548409784081\n\t1.1518103596435645\t-0.11538292707197831\n\t1.1745507221776972\t0.008549134924464004\n\t1.1773960707907696\t0.0030908725247214158\n\t1.1805797788213206\t-0.013672080417231072\n\t1.1868447013786128\t-0.011982036951508415\n\t1.1121071233298137\t0.051670485672408596\n\t1.1313394309784601\t-0.038028549615412334\n\t1.1295890509814182\t-0.037730666080456644\n\t1.03735030372019\t0.008394045183844888\n\t1.0446622662880094\t0.022775858572725297\n\tNaN\tNaN\n\t1.097503672285508\t0.013083677323026044\n\t1.1224544100785585\t-0.0330930547822834\n\t1.0462009982955536\t0.0017608277512239968\n\tNaN\tNaN\n\t1.0833788139524883\t-0.020886037931461505\n\t1.0982265398234592\t-0.02307944737452931\n\t1.0729386738401252\t-0.020625494199302492\n\t1.075029967993018\t0.027162088683249933\n\t1.0851822851392252\t0.016156886322291113\n\tNaN\tNaN\n\t1.0800695798668938\t-0.06451747508743978\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.02311426093406\t-0.005520515796783147\n\t1.127193660629374\t0.03823586447721639\n\t1.047980025612414\t-0.027059722481165244\n\t1.062699039765407\t-0.07369834903534883\n\t1.1380781021666826\t-0.02586123981901331\n\t1.0595055232743524\t-0.0011861824104712085\n\t1.0736396117189744\t0.013483253990022096\n\t1.0908856081319502\t0.0012602919221685036\n\t1.1042030324924184\t-0.000980285480270027\n\t1.1131544520516883\t-0.02055725687194802\n\tNaN\tNaN\n\t1.1581364299224124\t0.025800689775909057\n\t1.093039768331903\t-0.022282478693233045\n\t1.1056656560844647\t0.010784117314178871\n\t1.1341340968439608\t-0.056154397289504866\n\t1.0832867680763334\t0.00202090712445649\n\t1.0906731551740063\t0.018366766333539574\n\t1.1082051566122364\t-0.024815691342564183\n\t1.1148420784883473\t0.00810985512735864\n\t1.1298231033084094\t-0.031548287544212614\n\t1.1298516424965575\t-0.04748979016772596\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.0670626043647211\t-0.009882960663195864\n\t1.0544577053871171\t0.02407324959117335\n\t1.0555118930484622\t0.04540690795594095\n\t1.0690952015621713\t0.04319496111525103\n\tNaN\tNaN\n\t1.1631647784952008\t0.008084853130989311\n\t1.1704062409096119\t0.006486224240202429\n\t1.1349501856959043\t0.08215018328551157\n\t1.1682558432067762\t-0.0024622897236336746\n\t1.144070076285135\t0.012807208223975677\n\t1.1324072272039498\t-0.0380124162850605\n\t1.1430850703469524\t-0.021742174692969417\n\t1.1795653166308715\t-0.039636996493470425\n\t1.1112030507481587\t-0.03786331377888938\n\t1.1727632639799321\t0.042092069955782255\n\t1.1247755075540484\t-0.06520898181157953\n\t1.1830634697166345\t-0.0410859316481491\n\tNaN\tNaN\n\t1.1820143447152023\t-0.007643145094919284\n\t1.1400485739679593\t0.002388778083566819\n\t1.1519231201691662\t-0.053581358888809036\n\t1.1712652756616106\t-0.02366121791824977\n\t1.120830475591365\t-0.06251623422001225\n\t1.1975266518139693\t0.03550246751796682\n\t1.2048900461222973\t-0.03411348075495035\n\t1.1361412659470407\t0.021136479106343153\n\t1.1605105202064447\t-0.017626562728080507\n\t1.1435930904489406\t-0.004588027607992887\n\t1.1510044837250633\t-0.021240871077966912\n\t1.141934821894431\t-0.018981101201573324\n\t1.1461392244050388\t-0.009830667306053979\n\t1.1828665811549393\t0.01897507859446604\n\t1.1548764547294137\t0.019516528950920743\n\t1.1430266568309788\t-0.029436544786279644\n\t1.1507348977716483\t-0.007504378574717399\n\t1.1490171780722747\t0.05658387252569546\n\t1.1913703218485319\t-0.018404567711082447\n\t1.1926841301642321\t0.010050927675201837\n\t1.1273183612858158\t0.0015619140500842768\n\t1.1487180455368287\t-0.01938275096732772\n\t1.116561053409493\t-0.018492937640438144\n\t1.1243670079707413\t-0.028708431754347594\n\t1.128858445369619\t-0.016942839874638474\n\t1.117853126065066\t-0.01564287649270892\n\t1.120927069038958\t-0.004474476026555014\n\t1.1303097453007862\t-0.014319000583788086\n\t1.168215165730373\t-0.018341724460573843\n\t1.172057202907731\t0.005153540908471726\n\t1.1617257656575128\t0.038841083141827444\n\t1.1761815547529817\t-0.0022924235858214643\n\t1.1379525232716177\t0.0036810165390828995\n\t1.1460449688644914\t-0.10482110280847955\n\t1.1788660362939054\t-0.02528171417721394\n\t1.1609692261530258\t0.003490972972895607\n\t1.1573293835679133\t0.02204601610725745\n\tNaN\tNaN\n\t1.154443088161651\t0.045738668066014065\n\t1.170963894732212\t-0.037187993316571216\n\t1.1077426269346846\t-0.008631498049132552\n\t1.1214120899807298\t-0.04022729347739042\n\t1.1182306069769101\t0.014331827859899067\n\t1.1160116117840932\t0.009268473060891557\n\t1.1295099705638705\t-0.03963666041268017\n\tNaN\tNaN\n\t1.1205336943760476\t-0.033276638621549004\n\t1.1191287065692344\t-0.04027799151550529\n\t1.1293815723366947\t0.0011347063742620672\n\t1.1352780352680925\t-0.0665775905104299\n\t1.116563410160011\t0.03317891859060763\n\t1.0953844332378537\t0.03545619987870156\n\t1.099939155419833\t-0.004769301321501929\n\t1.1046891769548204\t-0.014744293718004606\n\t1.1305475082486025\t-0.00573694572985118\n\t1.130581164533168\t0.0009230796578146211\n\t1.1353055647026016\t-0.07716483827793978\n\t1.131716941545565\t0.021597487713685574\n\t1.1359468504789039\t0.06292325909857298\n\t1.1088364140333318\t-0.007973256996385852\n\t1.1203619046196025\t0.0302322770265311\n\t1.1622478000945495\t0.0127810887765175\n\t1.179841977108299\t-0.022216549548281783\n\t1.1999333551718108\t-0.004759719315034237\n\t1.1982320273453826\t-0.02662379963355\n\t1.1496146909471183\t0.002385297614611398\n\t1.1417620968895776\t-0.043546637699412374\n\t1.1665437114101709\t0.010943703678490046\n\t1.1128029885947337\t0.015942379975214575\n\t1.1150565007693147\t-0.0767463332339833\n\t1.0885892033159028\t-0.004365884303940799\n\t1.130759342076439\t0.0662408368538292\n\t1.1063260897069973\t-0.08098008882302353\n\t1.1568965523674466\t0.0430015862501252\n\t1.1456373680395506\t0.021059639324781346\n\t1.1667277317259184\t-0.03473129319621593\n\t1.1303944350625523\t-0.017453230088527723\n\t1.1531140056810143\t-0.04536058290886085\n\t1.1572844726399094\t0.009444643649574397\n\t1.1696020695823337\t-0.020450541144126266\n\t1.129900698419672\t0.015641313447604038\n\t1.1573903586022878\t-0.04835535349950059\n\t1.1068754381179733\t-0.024159279880782623\n\t1.1087874950771657\t0.02823001143808844\n\t1.1043538302550797\t-0.019365571189079275\n\t1.1278423460275109\t-0.039598747210657315\n\t1.1896318173313851\t-0.034224372677037734\n\t1.1593869707069218\t-0.0016924438740916706\n\t1.2022403554417922\t0.005001648313917284\n\t1.1635581800878745\t-0.043736972260409304\n\t1.1802803062633278\t-0.022431423942171156\n\t1.1438668832777008\t0.039601672233842915\n\t1.1626852112835826\t0.016733548588436727\n\t1.1507441726072254\t-0.0459707392390467\n\t1.139518594666459\t0.007775174549239764\n\t1.1508626097114243\t0.011644392022291837\n\t1.134401287055591\t-0.09716442470803123\n\t1.1452366943746974\t0.03878471357180541\n\t1.1261517541193022\t-0.000403111647947908\n\t1.1244294245827797\t-0.0474769380812264\n\t1.093441917240559\t0.013124912464407687\n\t1.0948586639021245\t-0.03565774426778944\n\t1.1226189853378081\t0.005855739945737349\n\t1.1557057223576168\t0.02894207596778288\n\t1.1618499101821518\t-0.03909965775654315\n\t1.1970414741274469\t-0.02866300617482045\n\t1.1355726552792889\t0.000577411229027716\n\t1.1455862806961872\t-0.08440393832121552\n\t1.1967127161834712\t0.04624459390604161\n\t1.186340338847679\t0.08725287320058023\n\tNaN\tNaN\n\t1.1791862934203436\t-0.01307904663743541\n\t1.1534165672069128\t0.02650919845696777\n\t1.1693429326296638\t-0.036221110278411926\n\t1.1414672168501838\t-0.027548910617815493\n\t1.141176400896863\t0.04814812385224767\n\t1.1595760223660094\t0.006558855300259433\n\t1.1518553653757437\t0.0070834928056735386\n\t1.1519262534370098\t0.004571076434018729\n\tNaN\tNaN\n\t1.166038548032738\t-0.041380029869494635\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1574435930074352\t-0.08379792121409829\n\t1.1104174610672923\t0.00696988893798296\n\t1.1490046166429324\t0.017793156775407652\n\t1.1548785107731099\t-0.054892946374838936\n\t1.0663718064766192\t-0.008238762684096053\n\t1.0488330830645685\t-0.010574380262874584\n\t1.1422954193926915\t0.03289359836056357\n\t1.1419698686687534\t-0.03806200931402948\n\t1.1442519058864746\t0.00703071971011198\n\t1.1471107969294347\t-0.026406834318054313\n\tNaN\tNaN\n\t1.1378668279439956\t-0.0038998639964171362\n\t1.1602563156218364\t0.041858586413951133\n\t1.1889086117404029\t-0.02468072733691483\n\tNaN\tNaN\n\t1.1673887527665194\t0.0015148786621492698\n\t1.1863067121953241\t-0.07791714589235214\n\t1.18486510992882\t-0.06374828902049721\n\t1.1841399963824006\t-0.047285394954006854\n\t1.1833532819708592\t0.033598663915407195\n\t1.182855554189494\t-0.029508959869023965\n\t1.1495626713057512\t0.021842658599767837\n\t1.1666734434812653\t-0.004401771782296898\n\t1.1264564895157114\t-0.0011377740750793696\n\t1.1400162141602694\t-0.003588690223252127\n\t1.2026039527853651\t0.010732733031332273\n\t1.1663164475653625\t0.0389226803578962\n\tNaN\tNaN\n\t1.1914011421195845\t-0.03112404499550179\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1235919340724334\t0.03797788360850578\n\t1.1403771773228373\t-0.11653441370232866\n\t1.184949968737191\t0.01804710537066946\n\t1.1598359363888913\t-0.03168074871589812\n\t1.1405670123760536\t0.009368330398766375\n\t1.1651889821047634\t0.03579332300516882\n\t1.1660949600941237\t-0.04980543647101526\n\t1.175856306245227\t-0.014560466095463107\n\t1.0913059799469926\t-0.06854024186706052\n\t1.1046035620828907\t-0.020097731961199062\n\t1.1060153664331722\t0.004942145647206606\n\t1.1144301714296196\t0.0010887052418441787\n\t1.100215966629579\t0.07241919936344327\n\tNaN\tNaN\n\t1.122030439655769\t-0.03339699379000947\n\tNaN\tNaN\n\t1.1119196213704905\t-0.011386437713370888\n\t1.096922945826466\t0.010498276364327335\n\t1.0988680466477339\t-0.003417065186163251\n\t1.1114197960777155\t-0.019803115005373857\n\t1.1163094465195602\t0.001099798466216599\n\t1.1198926930639561\t-0.018338068151750955\n\t1.1709421790654138\t-0.0004030759152507354\n\t1.1696665949175327\t-0.03983392190374007\n\t1.1200515562073017\t-0.00130947169496754\n\t1.1325728729092712\t-0.030842128796935566\n\t1.1122059729590241\t0.036209833497405544\n\t1.170715007654328\t-0.03313857185423836\n\tNaN\tNaN\n\t1.166916257358114\t0.02208684932610753\n\t1.1644821771905074\t-0.0213496336556357\n\t1.169904518007734\t0.02643139314736533\n\t1.1419162027729077\t0.012963103149504638\n\t1.1617190098753933\t-0.051912043695830704\n\t1.1462969913279974\t-0.009663119880794617\n\t1.165247059946937\t-0.023772347334797772\n\t1.1522378235118529\t0.06035182853243286\n\t1.151121328283412\t-0.029196650982175526\n\t1.1674314982706488\t-0.047907373814828104\n\t1.1590879555612945\t0.06413950959632295\n\t1.1631491079087446\t-0.009074381171966356\n\t1.1553675684710512\t-0.023818786330496344\n\t1.1234155128756482\t-0.07026889683509577\n\t1.123426439549688\t0.03246085096134165\n\t1.1159626964491742\t0.0012864965339601327\n\t1.1164393187897688\t-0.03857932530173629\n\t1.1746950183779241\t0.007932769050967972\n\t1.141478996124568\t-0.004350368861270579\n\t1.1295666509143714\t0.0009075971750672639\n\t1.1554519850394411\t-0.001603879891967349\n\t1.136159549968228\t-0.019479479135982535\n\t1.1413337600944662\t0.012161692013295856\n\t1.1275133803969069\t0.016844195187478903\n\t1.117049153049444\t0.022600553208855758\n\t1.1469264446002825\t0.012601136225293045\n\t1.1567232757130987\t-0.03870306531606428\n\t1.118182137347977\t-0.025912856990598792\n\t1.1072327355321445\t-0.013319867870825036\n\t1.1080647268446093\t-0.02218909329115551\n\t1.106561254178646\t0.0018250902617906557\n\t1.2015228809872855\t-0.05297837590894643\n\t1.1837675590682486\t0.03900092521040214\n\t1.1995324186171339\t-0.023588257434522277\n\t1.1193145808000227\t-0.0377603239766139\n\t1.153850819651053\t0.011805708375870048\n\t1.1815813292164168\t-0.03375094194121907\n\t1.151371916757648\t-0.016400942253348975\n\t1.156240651095169\t-0.004837707233015247\n\t1.1477804353695602\t0.02172545408786693\n\t1.1557015510580602\t0.0392650388033088\n\t1.1806663208283994\t-0.0687168419240393\n\tNaN\tNaN\n\t1.116072405525438\t0.013801328166924464\n\t1.113363512471711\t-0.019054560331504666\n\tNaN\tNaN\n\t1.1175191638996933\t-0.03840447886786616\n\t1.1287408575490607\t-0.012767951685537725\n\t1.1701298635834632\t0.012270807310151916\n\t1.1410182322344964\t0.04675790810510405\n\tNaN\tNaN\n\t1.1400785771996378\t0.02772104832583707\n\t1.1624021673524536\t-0.028150335997689922\n\t1.188811953545809\t-0.007469970743125117\n\t1.2030752287477129\t0.021979673140624597\n\t1.1916554423325467\t-0.04188029661457924\n\t1.2014697952392694\t-0.009745818237330254\n\t1.1597677955365844\t-0.058674922007675205\n\t1.1897813648194269\t0.02528207546332825\n\t1.1438459886456902\t-0.022656087892670575\n\t1.1675661120674405\t-0.05105095535536644\n\t1.1751413056326936\t0.01823531301779282\n\t1.1859756997175737\t-0.12220370509381985\n\t1.170706789172863\t-0.020415774458768448\n\t1.1483031812146947\t0.003851369486544039\n\t1.1678009046002151\t-0.016584291518000206\n\t1.175516297112335\t-0.03382485307503657\n\t1.1084904025090834\t0.0011184566007692832\n\t1.137331983252336\t-0.012758308786949429\n\t1.101352140551723\t0.0006620395523034357\n\t1.102805419376664\t0.04060935480889137\n\t1.1206563997642243\t0.0296203237615101\n\t1.1240011857109973\t0.03069747835508761\n\t1.1375464106953168\t-0.030817675335345445\n\tNaN\tNaN\n\t1.128119136735037\t0.01174281355171892\n\t1.1127987967935329\t0.013251258309870808\n\t1.1901976516366344\t-0.03326036028601882\n\t1.172118355397971\t-0.04020206928525636\n\t1.1852912169914018\t-0.03570240940611287\n\tNaN\tNaN\n\t1.0905109941281008\t-0.08791297825849549\n\t1.0845432150465468\t0.02031046100861347\n\t1.1401254484305072\t-0.02958670451287349\n\t1.1422593686281\t-0.006088526265449789\n\t1.1515678163304186\t0.013728469869803096\n\t1.163240918379871\t-0.036936307203778954\n\t1.1201530891130167\t-0.0587065297959425\n\t1.1323299144916694\t0.01384433533503325\n\t1.1154721510039465\t-0.024522476069934015\n\t1.1494491703615675\t0.07295559233767059\n\t1.1694419378563903\t-0.10068330426085255\n\t1.1869812386638199\t-0.005563062426114183\n\t1.1929739140537194\t0.01617623054848199\n\t1.1717006736150377\t0.020618150299444252\n\t1.1317577144891777\t-0.005126550263792387\n\t1.066307452684058\t0.0011064299573353596\n\t1.0876857513869946\t-0.08955226475473946\n\t1.0831757861600793\t-0.048928039011929395\n\t1.1563646833971064\t0.021041992518592234\n\t1.1585427994309063\t0.01905383700789111\n\t1.170825074053818\t-0.022644377129385152\n\t1.161022104389053\t0.003506114853264576\n\t1.1493798314296129\t0.036940140147146285\n\t1.1449510494309434\t-0.004938220625209599\n\t1.1563463703825423\t-0.05662826341701805\n\t1.1451103290763633\t-0.0019333280577265197\n\t1.147827354699426\t0.015952116168939903\n\t1.1487783672166374\t-0.00480834983292634\n\t1.1548113795854276\t0.0023331537642017255\n\t1.1446020818300011\t-0.04068572215297973\n\t1.1831876321386554\t-0.04465889753226837\n\t1.170223538124339\t-0.01628363689874724\n\t1.1501129562139147\t-0.013132733212995311\n\t1.1653133089492365\t-0.01524490436140826\n\t1.1527998603820715\t0.03879181224188629\n\t1.187901975984005\t-0.027816487622534646\n\t1.1455586039886287\t0.030509428876434114\n\tNaN\tNaN\n\t1.1663052604139166\t0.05798267967024591\n\t1.1523864120105944\t0.03808238095217668\n\t1.17701165361184\t-0.02864022851952265\n\t1.1773075370291215\t-0.07744967093077991\n\t1.1095096733069791\t0.009877920170603767\n\t1.1174508371370764\t0.06288176323662088\n\t1.166106380376504\t0.004778098791269632\n\t1.186393576770059\t0.04365828345041395\n\tNaN\tNaN\n\t1.186170407203604\t0.003063214444050823\n\t1.1999179288810458\t0.008618191090524537\n\t1.1956183608080078\t-0.009493171632079713\n\t1.1655604594903126\t-0.010985056923591602\n\t1.129652168512301\t0.12788356923811273\n\t1.1610133737751835\t0.009520705689641812\n\t1.163456065697376\t0.00087701335950523\n\t1.1823964657578763\t-0.044758375192088154\n\t1.1092686611039382\t0.03732460589192774\n\t1.1227126494214896\t-0.022815270807436536\n\t1.2067107808369286\t-0.0010483372257548461\n\t1.2008489299855545\t0.026638209366030036\n\t1.1667206194272337\t0.030190240606742347\n\t1.1853878798945747\t0.00045863487804205375\n\t1.2072661709806092\t0.031436716493508356\n\tNaN\tNaN\n\t1.2052152411746364\t0.04757269169475725\n\t1.1939704615177174\t-0.021630347105417846\n\t1.20437980803231\t0.004545013008115405\n\t1.2039090814191755\t0.007725194352866271\n\t1.1080917883839312\t0.03962753377337093\n\t1.1543822159480686\t-0.0002513801970785322\n\t1.1700333548179644\t-0.012350955141567458\n\t1.1867072369553096\t-0.044384776311695635\n\t1.15914131305454\t0.03427480713521205\n\t1.1629863131712306\t0.01652569458829999\n\tNaN\tNaN\n\t1.130181411057448\t0.1346016719504579\n\t1.1957410885402555\t0.00017916164648465273\n\t1.0952406192526327\t0.03304729954552113\n\t1.1010945544884179\t0.001979894161158774\n\tNaN\tNaN\n\t1.1888945054187783\t0.03590557062858064\n\t1.117757068379622\t0.0009754317099733883\n\t1.1841439527754265\t-0.01995158350999903\n\t1.1127129329691872\t-0.050488634395858614\n\t1.1865883315458532\t0.04248578181257948\n\t1.1950693376774224\t0.0001382537271594465\n\t1.1975500710987574\t-0.08034981876774921\n\t1.1969140550151962\t-0.06596322466964287\n\t1.1729376260578956\t0.07389420835670978\n\t1.1692382341027592\t0.06477641745747018\n\tNaN\tNaN\n\t1.121050595982167\t0.0012376812229923512\n\t1.1110556778548555\t0.0066773647190278545\n\t1.1209563443699877\t0.0022226794555302684\n\t1.18735545668438\t-0.0008996512277083127\n\t1.1516532326316977\t-0.018202376311909952\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1699786883527477\t0.043394499900693446\n\t1.1915711410667116\t0.016385325206204972\n\t1.1839237418656967\t0.03390912300465489\n\t1.1958651166416716\t-0.11914122442069636\n\t1.1983805442751683\t-0.025427816966427267\n\t1.0850357180966608\t0.026146026557888717\n\t1.0716429821292672\t0.024463621148876378\n\tNaN\tNaN\n\t1.15997558014991\t0.002510452891392341\n\t1.1594862989073282\t0.000903383147524809\n\t1.207721963149234\t0.00020833691865553052\n\t1.1987073063169065\t-0.024085209052481342\n\t1.2034681395239524\t0.03277905832946438\n\t1.1877129821448527\t0.0007643162468770518\n\t1.186701327390043\t-0.003939457567810568\n\t1.1947944861463502\t-0.024938048548890417\n\t1.185119057907377\t0.00030667992041536705\n\t1.1867171646688348\t-0.001780113772672609\n\t1.1923169541639296\t0.0016576145855168186\n\t1.1902161166685747\t0.03060465891005789\n\t1.2012137355168775\t0.006052917959334504\n\t1.127962618050807\t0.003634887012658068\n\t1.1109795738742019\t0.0012995048251774174\n\t1.0838888341433999\t0.11072552441523559\n\t1.087269718936112\t0.06343232039314017\n\t1.1671756654496737\t0.044373974537354505\n\t1.1769639524593607\t0.0009998629818437756\n\t1.1280094362959467\t0.008375680386666386\n\t1.1305115188709496\t-0.003487853502969712\n\t1.12876349012812\t0.0006457642647071536\n\t1.1248345709474372\t0.00665941031807099\n\t1.1341049468495943\t0.012233360479224192\n\t1.1967183939254589\t0.1014989097003481\n\t1.1230525659557002\t-0.05820020561773715\n\t1.1309657763261762\t0.00765680000674143\n\tNaN\tNaN\n\t1.131661205600576\t0.004222069981231715\n\t1.1727927843891808\t0.02287460910287923\n\t1.161356493154223\t0.007095939608202813\n\t1.127932070216385\t-0.08388029310536041\n\t1.1769462130357478\t-0.013279733542522187\n\t1.1437984112398254\t0.15035814189805047\n\t1.1810655286583154\t0.018981519911043923\n\tNaN\tNaN\n\t1.1745583125875245\t0.04465001580944281\n\t1.2037705024985192\t-0.012610508998469728\n\t1.1751842701511825\t0.014397306818748401\n\t1.1844328603673564\t-0.005784616290342161\n\t1.127006253505788\t3.635733842108278e-5\n\t1.1293806736338259\t0.01603933992584246\n\t1.103833578257679\t0.02504049039761312\n\t1.1387077462908148\t0.018485059240785\n\t1.2062160401996231\t0.04830497281833909\n\t1.1943320037115799\t0.019691273266597864\n\t1.1874048556679428\t0.0005889120268491832\n\t1.1760005070131534\t0.04908200113203958\n\t1.155342728099231\t0.0006437601359863651\n\t1.1873976271448186\t0.03600479753312377\n\t1.2040762241620524\t0.0004642532479776328\n\t1.2038415378615874\t-0.08506969711678052\n\t1.194653365125383\t0.0006921408100818272\n\t1.1769704142290882\t-0.033243970538683325\n\t1.1607203672965827\t0.028317958989336915\n\t1.1632351411018993\t0.024025174917288544\n\t1.067521244132972\t0.05498329042928498\n\t1.1625092425640404\t-0.001513591534064143\n\t1.172490985237407\t0.006953211846667726\n\t1.1951998367875378\t0.03371769476377124\n\t1.2023914993456921\t-0.002882918598068745\n\t1.1165039428292503\t0.018303518620635947\n\t1.1231629352135004\t-0.018047302076906777\n\t1.1328402731122826\t-7.966074339613851e-29\n\t1.1246759112035838\t0.003257387701125729\n\t1.1198361381607218\t0.016533329702795748\n\t1.1043957370511381\t0.00020124970797025783\n\t1.167700573597642\t0.022098462303673225\n\t1.1549086791786252\t0.05226598203852171\n\t1.1026750530172627\t0.02075909929523822\n\t1.105379151878964\t-0.00483885352118671\n\t1.1312042561098405\t5.7725238612849755e-5\n\t1.115388633521063\t-0.08998116335582106\n\t1.1635265511936888\t-0.03749157056719011\n\t1.081651125415586\t-0.0730367867022086\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.0620280531463075\t-0.09077056777360673\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1270373552808177\t-0.05114004701435062\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1446970884896062\t-0.06555678517502458\n\t1.1111938080711765\t-0.04876619369837915\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1826069693427907\t-0.0523734591463584\n\t1.1717369163236322\t-0.03686220269709829\n\tNaN\tNaN\n\t1.1830339739263414\t-0.05350594555284201\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1486674968314239\t-0.03248434389815329\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1134191262494828\t-0.08959359654151045\n\t1.1165673736967894\t-0.047293250774496705\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.0901284200837713\t-2.681785437533498e-19\n\t1.0924011229684467\t-0.1122520339514223\n\t1.142578653608558\t-0.035663166087288777\n\t1.08887276449735\t-0.04929035391811515\n\t1.0986653443134506\t1.9272232063448919e-28\n\t1.1080915688276733\t-0.03026418699767354\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1710769413660584\t-0.05683684151753526\n\t1.1715604944009446\t-0.06770615976699255\n\t1.1692521512643148\t-0.061473030167270314\n\t1.1607008160856707\t3.8204196339945033e-28\n\t1.1607008160902834\t-3.3938722072552315e-27\n\t1.171390823596124\t-0.05495962067382148\n\t1.1820356512297145\t-0.040483734527286416\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1814412017199423\t-0.11218151772032554\n\t1.1522742218508557\t-0.04317360191664683\n\t1.1506070492737936\t-0.06617230344925326\n\t1.1396468085538112\t2.2506154585687455e-18\n\t1.1491352843181744\t-0.10006372212416413\n\t1.1396468085383071\t3.5501399529750634e-19\n\t1.1518126086058695\t-0.07708958997775367\n\t1.1305822880576546\t-0.01690682077885467\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1997701049760054\t-0.0378095301106736\n\t1.1523809723016822\t4.216322491146425e-19\n\t1.1594142338808102\t-0.05821896417606799\n\t1.1611350132414993\t-0.10908617335384373\n\t1.191749011029329\t-0.02396393817232263\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.189393273373081\t-0.11930181349633068\n\t1.1809002638988904\t2.452478424200193e-29\n\t1.1900088910771442\t-0.08487718529922844\n\t1.192123631373868\t-0.06669923584211773\n\t1.1809002638968573\t1.8613065495947965e-28\n\t1.1809002639132276\t-4.7746255108729355e-28\n\t1.1914039606630962\t-0.06811366319532922\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1160461694111\t9.984036139716367e-30\n\t1.1210359612355583\t-0.04939302423068998\n\t1.1218028841968144\t-0.06295280281166796\n\t1.1160461693943755\t1.6670615654531196e-29\n\t1.1217939050016839\t-0.04590452937767134\n\t1.1219871940796975\t-0.05099095373212893\n\t1.13749241868755\t0.00888593025673715\n\t1.1928870139876044\t-0.06582243693161287\n\t1.1795967203402642\t2.972531159213349e-27\n\t1.1720151119104265\t-0.05661419881801495\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1793908270889644\t-0.07032183682689422\n\t1.1847568755518179\t-0.06589590009933737\n\t1.1669459334179495\t-1.9623797968923042e-27\n\t1.1836493853322845\t-0.09316845719196885\n\t1.1803874387825315\t0.06725159060842532\n\t1.1013978038751417\t-3.826912466076112e-28\n\t1.0913096951011099\t-0.12100101379712419\n\t1.1013978038757948\t-2.677139453875649e-27\n\t1.1486936731239747\t-0.015263737654174398\n\t1.1908162672776306\t-0.039428219849546225\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1244070193644213\t-0.10174254711280947\n\t1.1085910782667827\t-0.007012304588581446\n\t1.1098667384625334\t-0.010930756794785263\n\t1.1016011671241697\t-6.444104341834676e-33\n\t1.1087928506454148\t-0.050893482023337135\n\t1.0928228438132164\t-0.0474948998295034\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1747827065893002\t-0.057141174152465155\n\t1.1734714331891727\t-0.04527954234944537\n\t1.1061300972426518\t-4.943635775241931e-18\n\t1.161453572532401\t-0.03590900826507111\n\t1.1620525784055533\t-0.050296155542217134\n\t1.1993464404323093\t-0.06565186271464038\n\t1.1699805776887515\t-0.06504062734352677\n\t1.1730552192501498\t-0.12487126843239557\n\t1.17114189754616\t-0.10240368083753194\n\t1.1706293842720725\t-0.08511042355930586\n\t1.19681955833308\t-0.043288834152248885\n\t1.0523222326151391\t-0.03097943047504954\n\t1.0428947430273245\t-1.997952020587541e-28\n\t1.036901095177568\t2.1768293422605417e-18\n\t1.0369010951624094\t-2.3512456567011683e-18\n\t1.12396644343917\t0.029342420420610388\n\t1.1512167244139406\t0.012052630661361707\n\t1.1288844643406024\t-1.857670148888504e-27\n\t1.13020047045006\t-0.08585615839497328\n\t1.1287440777602176\t-0.03362452190277548\n\t1.1305489528788342\t-0.04617923155113639\n\t1.1304194346349379\t-0.058389572428995645\n\t1.130013131560235\t-0.056316666064090776\n\t1.129928661658612\t-0.06954652826401338\n\t1.1294521678150735\t-0.05939590947249556\n\t1.1317264518314294\t-0.038117510932571215\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.081012810893401\t-2.318414700437432e-18\n\t1.1349069248347967\t-0.016395568024263805\n\t1.1283071205813666\t7.531610169543194e-28\n\t1.0871872978830182\t-0.02170263522942147\n\t1.0863370661006753\t-0.040694125252180184\n\t1.1340002112965388\t0.002121736755850809\n\t1.1659456844801228\t-0.04307870684161219\n\t1.1764275472315835\t-4.742837733394102e-19\n\t1.1512509677183305\t-0.03136581736385904\n\t1.1675513517609275\t-0.03523042778530666\n\t1.1764275472597345\t3.765507350324879e-18\n\t1.166953118213974\t-0.03639929640053662\n\t1.1605948157919188\t-0.08419530117854988\n\t1.15786011830519\t-0.06959318913985926\n\t1.16808395375302\t-0.050721786881728015\n\t1.1636956381239518\t-0.0622830652679508\n\t1.1962103421286794\t-0.03814237916495338\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1119720449011166\t-1.9059685767961535e-18\n\t1.1119720449189774\t7.632462435620589e-28\n\t1.1367552403553316\t-0.08000137621610752\n\t1.1410058670619492\t-0.08064445139068388\n\t1.1898311887471158\t-0.06097794995841273\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1270068689346726\t1.8111247568609404e-28\n\t1.0971137575298042\t-0.06443734890394182\n\t1.1103097951708403\t-0.04155292504507515\n\t1.1101454404219255\t-0.04436430438316119\n\t1.0329489196102335\t-0.049570282230758704\n\t1.0386167331313474\t-0.030196089634246363\n\t1.0392774207347826\t-0.043120082070983376\n\t1.12039426473003\t-0.0365755256859057\n\t1.1176628265081805\t-0.10181405152530687\n\t1.135791878311402\t-0.05100379566081901\n\t1.1221858798589104\t-0.08678749223675424\n\t1.1303168279140559\t-0.06461946987957279\n\t1.1990379696027287\t-0.04903235992533384\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1598529282645884\t-0.0861541401489163\n\t1.159702709158191\t-0.0769483899890046\n\t1.1569643386456634\t6.9215305589473325e-18\n\t1.2026692457079875\t-0.06792537773353374\n\t1.1907257123208734\t-0.08075651615919328\n\t1.1483025427073004\t-0.03443428135869485\n\t1.1482386114251357\t-0.014382266583211671\n\t1.1694548363015074\t-0.06941604665021928\n\t1.19308028003616\t-0.034830234793110475\n\t1.1865462848142208\t-0.08934783611094574\n\t1.068532772510789\t6.055532474049734e-28\n\t1.068532772503996\t6.818199411552031e-28\n\t1.0643795778975291\t-0.040558384733205465\n\t1.063837979679402\t-0.032431007982318114\n\t1.0685327725097071\t-3.9007957551607513e-28\n\t1.111387499117829\t-0.06105576215275512\n\tNaN\tNaN\n\tNaN\tNaN\n\t1.1345100221845617\t-0.08137620609178381\n\t1.1343844720681524\t-0.04913634810240902\n\t1.1391821422886046\t-0.0608956969943534\n};\n\nmpc.multinetwork = false;\n\nmpc.multiinfrastructure = false;\n\n"