"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case588_sdet\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t1\t1\t89.79\t28.550000000000004\t0.0\t0.0\t1\t1.0398786594846052\t-12.190024736592362\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t2\t1\t0.0\t0.0\t0.0\t-20.0\t1\t1.0270016733616023\t-16.84597381881357\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t3\t1\t0.0\t0.0\t0.0\t62.35000000000001\t1\t0.9814129017878993\t-16.232008285087566\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t4\t2\t0.0\t0.0\t0.0\t0.0\t1\t0.9927025033205653\t-16.321420943002195\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t5\t1\t32.47\t85.89\t0.0\t0.0\t1\t0.992620430699306\t-16.32497955765512\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t6\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9825312777144636\t-18.886417313510773\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t7\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9655338215248908\t-16.189474991066298\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t8\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9654189972479739\t-16.192144708489312\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t9\t1\t0.0\t0.0\t0.0\t8.24\t1\t1.0470025748252552\t-11.19884431399344\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t10\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0469628405743556\t-11.196788285181082\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t11\t1\t0.0\t0.0\t0.0\t31.41\t1\t1.0520526551959153\t-10.321100883172754\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t12\t1\t0.0\t0.0\t0.0\t83.61\t1\t0.993438481507265\t-15.562835330725077\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t13\t1\t0.0\t0.0\t0.0\t70.0\t1\t0.9834379453943329\t-17.361283291797875\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t14\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9834474830103382\t-17.35697637294638\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t15\t2\t11.0\t40.0\t0.0\t0.0\t1\t0.9732196850526783\t-17.515288495926697\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t16\t2\t5.0\t10.0\t0.0\t0.0\t1\t0.9732326445454639\t-17.517886055866256\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t17\t1\t52.71\t60.23\t0.0\t0.0\t1\t0.9927909270207547\t-17.501615910361124\t345.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t18\t1\t6.93\t3.11\t0.0\t0.0\t1\t1.0255922580982597\t-15.625847442681039\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t19\t2\t14.649999999999999\t1.0\t0.0\t0.0\t1\t1.0309516378491907\t-17.238264150939514\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t20\t1\t8.14\t1.32\t0.0\t0.0\t1\t1.0306914785843224\t-17.22607982698317\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t21\t1\t14.17\t4.22\t0.0\t0.0\t1\t1.042416934198338\t-18.364621670708722\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t22\t2\t4.22\t1.0\t0.0\t0.0\t1\t1.0411892644703886\t-16.043099221732167\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t23\t1\t0.0\t0.0\t0.0\t26.669999999999998\t1\t1.0514850543405319\t-18.711828774633393\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t24\t1\t0.0\t0.0\t0.0\t48.6\t1\t1.0000641753637773\t-19.02480111838718\t32.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t25\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0380177618446695\t-17.941690916233757\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t26\t1\t31.97\t20.83\t0.0\t0.0\t1\t0.9821895345482646\t-16.634993887738343\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t27\t1\t5.22\t2.11\t0.0\t0.0\t1\t1.026465515882943\t-17.7929415518339\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t28\t1\t2.61\t1.0\t0.0\t0.0\t1\t1.0264447321358723\t-17.785931808178493\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t29\t2\t0.01\t0.01\t0.0\t0.0\t1\t1.0534187097623116\t-12.80773939062564\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t30\t2\t0.01\t0.01\t0.0\t0.0\t1\t1.0518611554043082\t-12.978000708594868\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t31\t1\t15.67\t5.22\t0.0\t0.0\t1\t1.025830644581341\t-17.976790627312788\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t32\t1\t16.78\t4.72\t0.0\t0.0\t1\t1.0261229783641361\t-17.819189198927727\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t33\t1\t0.0\t0.0\t0.0\t45.0\t1\t1.0613299403745218\t-10.316937468965923\t16.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t34\t1\t4.22\t0.5\t0.0\t0.0\t1\t1.0368771067620173\t-17.97466096433943\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t35\t1\t9.95\t2.11\t0.0\t0.0\t1\t0.9810945673723604\t-16.752722604589824\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t36\t1\t10.85\t1.0\t0.0\t0.0\t1\t1.0270010827765812\t-17.716559700443838\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t37\t2\t14.67\t3.11\t0.0\t0.0\t1\t1.0262849576077517\t-15.984912283457156\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t38\t1\t7.539999999999999\t1.0\t0.0\t0.0\t1\t1.026732839295693\t-16.008687385710214\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t39\t1\t2.11\t0.5\t0.0\t0.0\t1\t1.0493203238852968\t-18.69434644108868\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t40\t1\t2.11\t0.5\t0.0\t0.0\t1\t1.0489537416697128\t-18.69254338623643\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t41\t1\t8.74\t3.11\t0.0\t0.0\t1\t1.049024990422521\t-18.701850951837407\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t42\t1\t5.73\t1.0\t0.0\t0.0\t1\t1.0278892677724618\t-17.595694112190294\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t43\t1\t43.38\t6.25\t0.0\t0.0\t1\t1.04685547148588\t-19.190280575822527\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t44\t2\t9.45\t2.61\t0.0\t0.0\t1\t1.0303409965613997\t-14.595366938843034\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t45\t2\t42.03\t12.76\t0.0\t0.0\t1\t1.0524197880484796\t-18.825132058620966\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t46\t1\t15.67\t2.61\t0.0\t0.0\t1\t1.0263977756418314\t-18.04774015082987\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t47\t1\t19.89\t6.83\t0.0\t0.0\t1\t1.028681159680659\t-15.920217394337842\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t48\t1\t8.34\t2.71\t0.0\t0.0\t1\t1.0295733457439957\t-16.809278568304226\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t49\t2\t16.78\t6.329999999999999\t0.0\t0.0\t1\t1.037588318790344\t-17.97476692687746\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t50\t1\t13.140000000000002\t1.26\t0.0\t0.0\t1\t1.011551781703445\t-20.571348424550695\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t51\t1\t5.22\t0.5\t0.0\t0.0\t1\t1.058879073453977\t-16.011028842399305\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t52\t1\t0.0\t0.0\t0.0\t-16.07\t1\t1.017982538177758\t-19.905884698076417\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t53\t1\t68.66\t4.97\t0.0\t-2.01\t1\t1.0178709157400814\t-19.93708439841009\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t54\t2\t9.45\t1.0\t0.0\t-0.93\t1\t1.067309508010172\t-15.862574191099048\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t55\t1\t8.34\t3.11\t0.0\t0.0\t1\t1.0261716547826265\t-17.810892325411036\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t56\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0266410456994108\t-17.76747275422693\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t57\t1\t19.16\t2.01\t0.0\t0.0\t1\t1.0125926207273341\t-20.38480265404299\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t58\t2\t30.44\t4.22\t0.0\t0.0\t1\t1.0577086922290668\t-12.318866030280557\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t59\t1\t18.89\t4.72\t0.0\t0.0\t1\t1.026228216895731\t-15.779055462175403\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t60\t2\t11.55\t1.0\t0.0\t0.0\t1\t1.0313115505979875\t-15.910971308346733\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t61\t1\t17.78\t4.22\t0.0\t0.0\t1\t1.0284801314757226\t-18.049217063008285\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t62\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0369511888482417\t-17.965238810473405\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t63\t1\t0.0\t0.0\t0.0\t-15.190000000000001\t1\t1.0279961934938795\t-15.024493976312773\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t64\t1\t0.0\t0.0\t0.0\t-14.11\t1\t1.0281119744744518\t-14.96185395850651\t138.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t65\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9884010826142297\t-16.61840594167074\t500.0\t1\t1.1\t0.9\t0\t0\t0\t0\n\t66\t1\t0.0\t0.0\t0.0\t30.47\t2\t1.0483637569625595\t-10.89039046619887\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t67\t1\t0.0\t0.0\t0.0\t-20.0\t2\t1.0465461998378875\t-16.79327068629715\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t68\t1\t0.0\t0.0\t0.0\t62.480000000000004\t2\t0.9953750918190363\t-16.30562571567002\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t69\t2\t0.0\t0.0\t0.0\t0.0\t2\t0.9813648457997112\t-15.28035574580943\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t70\t1\t32.47\t85.89\t0.0\t0.0\t2\t0.9814129019271868\t-15.286351363493106\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t71\t1\t0.0\t0.0\t0.0\t0.0\t2\t1.0092857539798146\t-17.577140310027055\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t72\t1\t0.0\t0.0\t0.0\t0.0\t2\t1.0064737410703282\t-15.78400222392343\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t73\t1\t0.0\t0.0\t0.0\t0.0\t2\t1.0064208498433795\t-15.791505765877556\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t74\t1\t0.0\t0.0\t0.0\t-84.68\t2\t1.0447032517209962\t-10.192967511212805\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t75\t2\t0.0\t0.0\t0.0\t0.0\t2\t1.0449280973137016\t-10.20564430649376\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t76\t1\t42.84\t29.609999999999996\t0.0\t0.0\t2\t1.0481691155648785\t-11.286642586839067\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t77\t1\t0.0\t0.0\t0.0\t83.62\t2\t0.9983776172716793\t-16.07707032958168\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t78\t1\t0.0\t0.0\t0.0\t70.0\t2\t1.0005705227989243\t-16.01470503453696\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t79\t1\t0.0\t0.0\t0.0\t0.0\t2\t1.0005609840696035\t-16.01585467496362\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t80\t2\t11.0\t40.0\t0.0\t0.0\t2\t0.9936755340438361\t-14.580211435735283\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t81\t2\t5.0\t10.0\t0.0\t0.0\t2\t0.9936882083204048\t-14.577108583214532\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t82\t1\t52.71\t60.23\t0.0\t0.0\t2\t1.0187240420326662\t-17.3079440769835\t345.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t83\t1\t6.93\t3.11\t0.0\t0.0\t2\t1.0511642786728657\t-15.807806580376468\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t84\t2\t14.649999999999999\t1.0\t0.0\t0.0\t2\t1.0684394936692139\t-16.711145076498763\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t85\t1\t8.14\t1.32\t0.0\t0.0\t2\t1.06822735036803\t-16.7203717587373\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t86\t1\t14.17\t4.22\t0.0\t0.0\t2\t1.0770779584261887\t-16.752276445618584\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t87\t2\t4.22\t1.0\t0.0\t0.0\t2\t1.0172234905460993\t-16.76690774826206\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t88\t1\t61.49\t28.470000000000002\t0.0\t0.0\t2\t1.0776612793975378\t-17.439675967447037\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t89\t1\t0.0\t0.0\t0.0\t48.6\t2\t1.0272960751011957\t-17.71552411490346\t32.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t90\t1\t0.0\t0.0\t0.0\t0.0\t2\t1.07983876736776\t-16.099846152560993\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t91\t1\t3.95\t20.83\t0.0\t0.0\t2\t1.0598185484993765\t-17.478675091218122\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t92\t1\t5.22\t2.11\t0.0\t0.0\t2\t1.065622109598462\t-16.975771294101744\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t93\t1\t2.61\t1.0\t0.0\t0.0\t2\t1.0656145657098657\t-16.972164790377292\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t94\t2\t0.01\t0.01\t0.0\t0.0\t2\t1.0722138764373181\t-16.12704889394884\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t95\t2\t0.01\t0.01\t0.0\t0.0\t2\t1.0727404718772955\t-16.039477052939976\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t96\t1\t15.67\t5.22\t0.0\t0.0\t2\t1.065531962360802\t-17.024537217657503\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t97\t1\t16.78\t4.72\t0.0\t0.0\t2\t1.0652964578599924\t-17.00109228323873\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t98\t1\t0.0\t0.0\t0.0\t45.0\t2\t1.0574121546394695\t-11.282479172632238\t16.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t99\t1\t4.22\t0.5\t0.0\t0.0\t2\t1.0785471126194524\t-16.1975083706373\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t100\t1\t9.95\t2.11\t0.0\t0.0\t2\t1.0588076476084178\t-17.579829297075133\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t101\t1\t10.85\t1.0\t0.0\t0.0\t2\t1.0658030200542998\t-16.97102305836667\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t102\t2\t14.67\t3.11\t0.0\t0.0\t2\t1.0465324564153053\t-16.693852169658093\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t103\t1\t7.539999999999999\t1.0\t0.0\t0.0\t2\t1.0494783877209954\t-16.665369298920474\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t104\t1\t2.11\t0.5\t0.0\t0.0\t2\t1.0766735262616898\t-17.33934588517235\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t105\t1\t2.11\t0.5\t0.0\t0.0\t2\t1.0764622046413332\t-17.32119546769319\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t106\t1\t8.74\t3.11\t0.0\t0.0\t2\t1.076458709311764\t-17.3382551972953\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t107\t1\t5.73\t1.0\t0.0\t0.0\t2\t1.066337766643532\t-16.917567306857176\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t108\t1\t43.11\t6.25\t0.0\t0.0\t2\t1.0742944592157027\t-17.27175303298959\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t109\t2\t9.45\t2.61\t0.0\t0.0\t2\t1.0617217028425472\t-14.306949903294264\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t110\t2\t42.03\t12.76\t0.0\t0.0\t2\t1.0801747836969622\t-17.57298633178051\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t111\t1\t15.67\t2.61\t0.0\t0.0\t2\t1.0664598327591743\t-16.998779967424635\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t112\t1\t19.89\t6.83\t0.0\t0.0\t2\t1.0633204084272518\t-16.51597875136073\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t113\t1\t8.34\t2.71\t0.0\t0.0\t2\t1.0662068862444753\t-16.67785119195285\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t114\t2\t16.78\t6.329999999999999\t0.0\t0.0\t2\t1.0812647831801208\t-15.839947776720042\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t115\t1\t13.140000000000002\t1.26\t0.0\t0.0\t2\t1.029649887461978\t-19.114802935822564\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t116\t1\t5.22\t0.5\t0.0\t0.0\t2\t0.988337603841366\t-16.556749390543658\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t117\t1\t0.0\t0.0\t0.0\t-16.07\t2\t1.0359492139834312\t-18.471960113873948\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t118\t1\t68.66\t4.97\t0.0\t-2.01\t2\t1.035838938596381\t-18.502083728478237\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t119\t2\t9.45\t1.0\t0.0\t1.92\t2\t0.9765267916946779\t-16.44329310281453\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t120\t1\t8.34\t3.11\t0.0\t0.0\t2\t1.0653475076245076\t-16.994360176634583\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t121\t1\t0.0\t0.0\t0.0\t0.0\t2\t1.0656833435693824\t-16.97418661650696\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t122\t1\t19.16\t2.01\t0.0\t0.0\t2\t1.030658929955998\t-18.934433636183606\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t123\t2\t30.44\t4.22\t0.0\t0.0\t2\t1.0706812212226353\t-16.377755220706426\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t124\t1\t18.89\t4.72\t0.0\t0.0\t2\t1.0594974256929164\t-15.997149017886104\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t125\t2\t11.55\t1.0\t0.0\t0.0\t2\t1.0669118228405436\t-16.476986877996026\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t126\t1\t17.78\t4.22\t0.0\t0.0\t2\t1.0686502139421026\t-16.855738461066647\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t127\t1\t0.0\t0.0\t0.0\t0.0\t2\t1.0786182534674296\t-16.188798890087398\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t128\t1\t0.0\t0.0\t0.0\t-15.190000000000001\t2\t1.0591571160028252\t-14.688725971902834\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t129\t1\t0.0\t0.0\t0.0\t-14.11\t2\t1.0592868644510922\t-14.646795743028225\t138.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t130\t1\t0.0\t0.0\t0.0\t0.0\t2\t0.9850254104722731\t-15.10667772721758\t500.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t131\t1\t40.59\t70.73\t0.0\t0.0\t3\t1.0296260219193518\t-9.282909041366928\t345.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t132\t1\t0.0\t0.0\t0.0\t-176.98\t3\t1.029561747008854\t-9.278549121757104\t345.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t133\t2\t0.0\t0.0\t0.0\t0.0\t3\t0.9927995225496237\t-7.881739090440364\t500.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t134\t1\t0.0\t0.0\t0.0\t0.0\t3\t0.9924691755526058\t-12.706084380825413\t500.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t135\t1\t0.0\t0.0\t0.0\t17.28\t3\t1.0007075808889876\t-10.352553930223552\t500.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t136\t1\t8.38\t1.2\t0.0\t0.0\t3\t0.9720125582335891\t-12.046813870577422\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t137\t1\t4.83\t1.1\t0.0\t0.0\t3\t0.9529918816242894\t-11.105677025192513\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t138\t2\t0.0\t0.0\t0.0\t0.0\t3\t0.9527641882304417\t-11.095214527913063\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t139\t1\t11.55\t5.82\t0.0\t0.0\t3\t1.0005991646812107\t-13.661072341503246\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t140\t1\t13.16\t4.92\t0.0\t0.0\t3\t1.0050400409306883\t-13.747192308933332\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t141\t1\t26.039999999999996\t3.35\t0.0\t0.0\t3\t1.0600369459259331\t-13.455023011456015\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t142\t1\t12.560000000000002\t2.11\t0.0\t13.51\t3\t0.9494756678908826\t-11.237545117407327\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t143\t1\t4.72\t0.7\t0.0\t0.0\t3\t1.049190028594991\t-12.083342327745358\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t144\t1\t9.45\t-3.27\t0.0\t0.0\t3\t1.0575119281629006\t-12.850040300751893\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t145\t1\t10.15\t4.22\t0.0\t0.0\t3\t1.0570698417280615\t-12.879980386076474\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t146\t1\t0.0\t0.0\t0.0\t0.0\t3\t1.0624016779655552\t-12.263080363976158\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t147\t1\t0.0\t0.0\t0.0\t0.0\t3\t1.0626083634309926\t-12.245800430964604\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t148\t1\t0.0\t0.0\t0.0\t0.0\t3\t1.062810203497864\t-12.240375795690698\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t149\t1\t0.0\t0.0\t0.0\t60.0\t3\t1.0100970539599117\t-12.698692052846038\t16.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t150\t1\t17.78\t4.22\t0.0\t0.0\t3\t1.0147186579221281\t-14.762473910471858\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t151\t1\t8.04\t4.12\t0.0\t0.0\t3\t1.0269485472026858\t-13.25691637586896\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t152\t2\t0.01\t0.01\t0.0\t0.0\t3\t1.014839895443255\t-15.721541992705479\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t153\t2\t73.33\t31.39\t0.0\t0.0\t3\t0.998034569505677\t-16.1856119402778\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t154\t1\t62.9\t26.21\t0.0\t0.0\t3\t0.9980539860836288\t-16.184938146674785\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t155\t1\t0.0\t0.0\t0.0\t0.0\t3\t0.9983206126946965\t-16.156332464685264\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t156\t1\t8.34\t2.61\t0.0\t0.0\t3\t0.9980938841074308\t-16.243297677559625\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t157\t1\t5.12\t0.68\t0.0\t0.0\t3\t1.0461700520405937\t-13.172686836956272\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t158\t1\t15.17\t4.72\t0.0\t0.0\t3\t1.0157439261870758\t-14.6198423372496\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t159\t1\t13.66\t6.329999999999999\t0.0\t2.71\t3\t1.050168492750219\t-11.483936389849244\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t160\t1\t8.94\t2.32\t0.0\t3.95\t3\t1.0606767266300887\t-13.697677174670204\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t161\t1\t13.99\t11.8\t0.0\t0.0\t3\t1.0504664798712195\t-12.65039744219256\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t162\t1\t9.45\t2.21\t0.0\t0.0\t3\t0.932223963183757\t-13.61536007958784\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t163\t1\t11.55\t2.61\t0.0\t0.0\t3\t1.0015423349083477\t-16.23961023394864\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t164\t1\t3.92\t1.6099999999999999\t0.0\t0.0\t3\t1.0575970027610488\t-12.789435230064626\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t165\t1\t16.28\t5.22\t0.0\t3.3300000000000005\t3\t1.0837838156818818\t-9.424020564386618\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t166\t1\t12.46\t5.82\t0.0\t0.0\t3\t1.004570936723664\t-14.539176734473283\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t167\t1\t0.0\t0.0\t0.0\t15.410000000000002\t3\t1.059464848619254\t-10.59842138962687\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t168\t1\t12.560000000000002\t4.22\t0.0\t-33.87\t3\t1.0362139005508562\t-12.784632797236062\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t169\t1\t23.61\t4.72\t0.0\t0.0\t3\t1.0334212049366471\t-13.209184948720141\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t170\t1\t0.1\t0.1\t0.0\t0.0\t3\t1.0221364555242665\t-14.379343027377006\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t171\t1\t0.1\t0.1\t0.0\t0.0\t3\t1.0225982521300956\t-12.602517851323144\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t172\t2\t9.45\t2.31\t0.0\t0.0\t3\t0.9257803278390729\t-13.188342653903845\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t173\t1\t13.56\t6.23\t0.0\t0.0\t3\t1.0101955447369984\t-13.199987986120414\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t174\t1\t6.83\t2.61\t0.0\t0.0\t3\t1.0595377408359452\t-12.604668720237811\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t175\t1\t4.72\t2.61\t0.0\t0.0\t3\t1.0568884538265686\t-12.891989324075048\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t176\t1\t6.329999999999999\t0.9000000000000001\t0.0\t0.0\t3\t1.0112956168493143\t-15.659159648345277\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t177\t1\t4.12\t2.51\t0.0\t0.0\t3\t1.0594106871768922\t-12.604796236598208\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t178\t2\t0.01\t0.01\t0.0\t0.0\t3\t0.9481575300709236\t-14.310679543909052\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t179\t1\t44.31\t-3.0\t0.0\t0.0\t3\t1.0497735220905193\t-14.121602233209016\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t180\t1\t6.329999999999999\t1.5700000000000003\t0.0\t1.7500000000000002\t3\t1.0426978760220404\t-14.233088306733766\t138.0\t3\t1.1\t0.9\t0\t0\t0\t0\n\t181\t1\t61.44\t45.53\t0.0\t0.0\t4\t1.034756758757164\t-15.970470681828942\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t182\t1\t0.0\t0.0\t0.0\t0.0\t4\t1.034756758757164\t-15.970470681828942\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t183\t2\t33.51\t159.4\t0.0\t0.0\t4\t1.064928213883108\t-14.170389807272723\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t184\t2\t19.91\t36.57\t0.0\t0.0\t4\t1.0649121198217835\t-14.177263493681474\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t185\t2\t12.0\t30.0\t0.0\t0.0\t4\t1.0186042527789665\t-8.861351090858719\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t186\t2\t12.0\t30.0\t0.0\t0.0\t4\t1.0186142922887402\t-8.856750041992397\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t187\t2\t0.0\t0.0\t0.0\t0.0\t4\t1.0249157790233667\t-1.7301668442505282\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t188\t1\t0.0\t0.0\t0.0\t93.07\t4\t1.00881226899419\t-6.718602674272601\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t189\t1\t33.41\t22.47\t0.0\t0.0\t4\t1.0328678671140537\t-16.089486684314252\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t190\t1\t18.51\t68.88\t0.0\t0.0\t4\t1.0484812547536804\t-8.672537801295999\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t191\t1\t14.74\t4.03\t0.0\t0.0\t4\t1.0487430446958106\t-8.654756376574888\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t192\t1\t0.0\t0.0\t0.0\t168.92\t4\t1.0091554981812225\t-7.348247189301744\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t193\t1\t32.23\t53.02\t0.0\t0.0\t4\t1.0420475394172304\t-9.647091279192122\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t194\t1\t81.5\t85.9\t0.0\t0.0\t4\t1.0586636320131102\t-8.24820037480425\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t195\t1\t0.0\t0.0\t0.0\t0.0\t4\t1.0076593008261803\t-6.976960389245064\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t196\t1\t0.0\t0.0\t0.0\t0.0\t4\t1.0076977335088608\t-6.984834660164806\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t197\t1\t0.0\t0.0\t0.0\t-59.0\t4\t1.0077428013759857\t-4.356775869798611\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t198\t1\t10.84\t2.51\t0.0\t0.0\t4\t1.0697329563881186\t-13.827411997562276\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t199\t2\t129.48\t36.94\t0.0\t0.0\t4\t1.0873127204593116\t-15.495245489357153\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t200\t1\t0.0\t0.0\t0.0\t0.0\t4\t1.0873127204593116\t-15.495245489357153\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t201\t1\t6.559999999999999\t2.09\t0.0\t0.0\t4\t1.0901550135384286\t-11.752564597925577\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t202\t1\t9.38\t2.09\t0.0\t0.0\t4\t1.0758251407449932\t-13.924607754832607\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t203\t1\t12.5\t2.2\t0.0\t0.0\t4\t1.0879176560355646\t-12.013535701151206\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t204\t1\t15.73\t5.75\t0.0\t0.0\t4\t1.0826466481350938\t-12.6096243268879\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t205\t2\t18.77\t6.81\t0.0\t-25.03\t4\t1.100000010801053\t-7.611815727204753\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t206\t1\t17.19\t7.739999999999999\t0.0\t-0.13\t4\t1.064589811977534\t-14.340121860914477\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t207\t1\t0.0\t0.0\t0.0\t0.42\t4\t1.0875230993995078\t-15.402685771277518\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t208\t1\t83.04\t9.34\t0.0\t0.0\t4\t1.0783396335352657\t-13.133659181141025\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t209\t1\t14.59\t5.34\t0.0\t0.0\t4\t1.0785357316575757\t-13.620265300283677\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t210\t2\t50.24000000000001\t12.27\t0.0\t0.0\t4\t1.059247044631121\t-14.955368281570161\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t211\t1\t0.0\t0.0\t0.0\t41.49\t4\t1.007185822299293\t-6.713360255171265\t16.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t212\t1\t0.0\t0.0\t0.0\t-1.9799999999999998\t4\t1.082184506755539\t-13.187461752702358\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t213\t1\t0.0\t0.0\t0.0\t-50.0\t4\t1.0908317760121635\t-11.719245236763367\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t214\t1\t54.98\t-10.05\t0.0\t0.0\t4\t1.0392609360849192\t-12.925491778758373\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t215\t1\t0.0\t0.0\t0.0\t0.0\t4\t1.0392609360849192\t-12.925491778758374\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t216\t1\t11.06\t-10.28\t0.0\t0.0\t4\t1.0782290649217303\t-13.778791565468579\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t217\t1\t11.46\t3.7699999999999996\t0.0\t0.0\t4\t1.0881642125751494\t-11.994345079949793\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t218\t1\t11.46\t4.08\t0.0\t0.0\t4\t1.0660464433874952\t-14.896959943420459\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t219\t1\t80.63\t-3.06\t0.0\t0.0\t4\t1.0604168436921462\t-15.202479352401873\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t220\t1\t8.13\t4.5\t0.0\t0.0\t4\t1.084920028679303\t-11.349416372665885\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t221\t1\t61.27\t10.16\t0.0\t0.0\t4\t1.0600197687529451\t-15.82228591539911\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t222\t2\t11.56\t0.01\t0.0\t-8.53\t4\t1.0731386447302944\t-17.015138462733315\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t223\t1\t0.0\t0.0\t0.0\t0.0\t4\t1.069643746708694\t-11.086751664821499\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t224\t1\t48.79\t0.5\t0.0\t0.0\t4\t1.0696033078597498\t-11.107011712714359\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t225\t1\t16.9\t2.09\t0.0\t0.0\t4\t1.0675904123755202\t-11.587599876576506\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t226\t2\t13.059999999999999\t3.11\t0.0\t0.0\t4\t1.0678809907562614\t-11.553212492195675\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t227\t2\t0.01\t0.0\t0.0\t0.0\t4\t1.0777211994835199\t-9.702271721830499\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t228\t1\t27.71\t2.12\t0.0\t0.0\t4\t1.0610683025465142\t-12.286832320291328\t138.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t229\t1\t0.0\t0.0\t0.0\t0.0\t4\t1.0092235143747452\t-7.348621536452641\t500.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t230\t2\t634.0\t0.0\t0.0\t0.0\t4\t1.060738070873697\t-16.786895285284334\t345.0\t4\t1.1\t0.9\t0\t0\t0\t0\n\t231\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0877677675801853\t-11.00791866433831\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t232\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0822995868199983\t-20.074891089844826\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t233\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0831725250132338\t-0.526637358408699\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t234\t1\t21.69\t-1.14\t0.0\t0.0\t5\t1.0486217668557474\t-23.327774579559925\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t235\t1\t5.25\t-2.87\t0.0\t0.0\t5\t1.0995740482236227\t-18.761075461392025\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t236\t1\t1.58\t0.05\t0.0\t0.0\t5\t1.0800497998902063\t1.4866290359390275\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t237\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0999963103147459\t-13.542849823603392\t13.8\t5\t1.1\t0.9\t0\t0\t0\t0\n\t238\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0856101074838027\t-10.285510226829132\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t239\t1\t1.22\t-1.86\t0.0\t0.0\t5\t1.0724232027659366\t-21.018633767404328\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t240\t1\t-0.01\t0.48\t0.0\t0.0\t5\t1.061631859417702\t-19.751561985640915\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t241\t1\t4.71\t-2.69\t0.0\t0.0\t5\t1.099539135537387\t-18.3968118546677\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t242\t1\t1.6399999999999997\t0.07\t0.0\t0.0\t5\t1.0823808834696675\t1.7712527263962725\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t243\t1\t2.41\t0.9899999999999999\t0.0\t0.0\t5\t1.0949384571580993\t-17.53646837226895\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t244\t1\t-101.4\t38.37\t0.0\t0.0\t5\t1.0831656844855928\t-8.109645321150728\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t245\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.094784759104183\t-11.668957201828817\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t246\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.099596302776622\t-18.691502536723075\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t247\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0718569730707517\t-20.960805893181934\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t248\t1\t0.0\t0.0\t0.0\t11.26\t5\t1.063948045391288\t-14.211611267827667\t138.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t249\t1\t12.26\t1.59\t0.0\t0.0\t5\t1.093784934243591\t-11.191812635288835\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t250\t1\t5.07\t-2.42\t0.0\t0.0\t5\t1.0645436404978936\t-19.84004658780206\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t251\t1\t4.06\t-1.7000000000000002\t0.0\t0.0\t5\t1.0994892375712066\t-17.292171659899708\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t252\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0973291674970918\t-11.650174488366444\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t253\t1\t4.03\t-1.59\t0.0\t0.0\t5\t1.0854761374889081\t-10.243663947214666\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t254\t1\t6.480000000000001\t-4.58\t0.0\t0.0\t5\t1.0999999588902625\t-19.10596377439457\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t255\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0955554898063562\t-18.96104019001911\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t256\t1\t4.82\t-2.17\t0.0\t0.0\t5\t1.0843575116400643\t-8.421549301962552\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t257\t1\t1.8500000000000003\t-0.21\t0.0\t0.0\t5\t1.0946301654045256\t-11.688332798967545\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t258\t1\t8.98\t-1.01\t0.0\t0.0\t5\t1.059063892307861\t-18.941594896782803\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t259\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.080115778315316\t-19.676066282731007\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t260\t1\t20.95\t-0.15\t0.0\t0.0\t5\t1.0518861065466976\t-11.273458911826904\t138.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t261\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0996138729722682\t-16.800601090491785\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t262\t1\t9.01\t-0.97\t0.0\t0.0\t5\t1.06559402165629\t-18.10163448123427\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t263\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0793968409770816\t1.4102134275013987\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t264\t1\t0.95\t-2.5\t0.0\t0.0\t5\t1.077912963389748\t-20.259973962976737\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t265\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0876284442810942\t-2.4422820319851812\t345.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t266\t1\t1.43\t-0.03\t0.0\t0.0\t5\t1.0967044086269522\t-11.720890596768786\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t267\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0913337804890266\t-14.824393254180075\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t268\t1\t67.07\t-11.51\t0.0\t0.0\t5\t1.0893822440252683\t-5.7483369411537355\t138.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t269\t1\t3.32\t-1.15\t0.0\t0.0\t5\t1.0877264632380783\t-11.019582966433644\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t270\t1\t0.08\t0.5\t0.0\t0.0\t5\t1.0626309665158493\t-19.786278720701713\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t271\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0617331289044047\t-13.872167135156458\t138.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t272\t1\t2.27\t-0.45999999999999996\t0.0\t0.0\t5\t1.0971667163034884\t-13.56743991146194\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t273\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0683884292954076\t-16.971518131081808\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t274\t1\t5.15\t-2.27\t0.0\t0.0\t5\t1.0849478263260879\t-7.658232550853588\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t275\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0855525007978624\t-9.202504966981417\t138.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t276\t1\t1.76\t-1.5700000000000003\t0.0\t0.0\t5\t1.0802824144901564\t-19.708162964232816\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t277\t1\t2.43\t1.0\t0.0\t0.0\t5\t1.0954632323350273\t-17.517923439222013\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t278\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.0959572589851192\t-12.684802012320153\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t279\t1\t2.33\t-0.2\t0.0\t0.0\t5\t1.092680666151416\t-18.005306306427446\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t280\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0999963103147459\t-13.542849823603392\t13.8\t5\t1.1\t0.9\t0\t0\t0\t0\n\t281\t2\t0.0\t0.0\t0.0\t0.0\t5\t1.042106382791704\t-14.332336299582742\t138.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t282\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0994683448734655\t-17.485179092033484\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t283\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0617645631278099\t-19.755868605358778\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t284\t1\t1.7000000000000002\t-1.58\t0.0\t0.0\t5\t1.0830083899310317\t-20.215473550268715\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t285\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0843958433396812\t2.015876843908979\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t286\t1\t2.97\t0.04\t0.0\t0.0\t5\t1.073394897973596\t-19.222825736599848\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t287\t1\t4.38\t-1.5\t0.0\t0.0\t5\t1.0838174929906603\t-4.3661233111528\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t288\t1\t2.2\t-0.25\t0.0\t0.0\t5\t1.0939570989809453\t-17.83611386023672\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t289\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0620065357087989\t-19.763831137959187\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t290\t1\t10.44\t0.39\t0.0\t0.0\t5\t1.0559741048773132\t-18.274117614162762\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t291\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.085833388356603\t-6.836936309402418\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t292\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0680987937965445\t-19.2602546290792\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t293\t1\t287.69\t-9.86\t0.0\t21.2\t5\t1.0747559675420624\t-8.659516511575614\t230.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t294\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0802882450464955\t-6.903717921623235\t345.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t295\t1\t-0.22999999999999998\t-7.22\t0.0\t0.0\t5\t1.0918790055274594\t-16.508488776960114\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t296\t2\t185.75\t-14.029999999999998\t0.0\t0.0\t5\t1.1000000109065329\t2.7325538032921153\t345.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t297\t1\t5.92\t-3.6900000000000004\t0.0\t0.0\t5\t1.0999596054095364\t-19.049612337561843\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t298\t1\t5.38\t-2.41\t0.0\t0.0\t5\t1.0848794686490197\t-7.519894295689763\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t299\t1\t6.04\t-2.39\t0.0\t0.0\t5\t1.0706639497322792\t-17.927708727281477\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t300\t1\t1.91\t-0.45000000000000007\t0.0\t0.0\t5\t1.056343843328028\t-22.537603331585153\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t301\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0843801343249282\t-0.9870612760256567\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t302\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0824948888548633\t-8.851055485316532\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t303\t1\t21.46\t-0.2\t0.0\t0.0\t5\t1.0913587640765279\t-14.172290443246498\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t304\t1\t6.9\t-5.03\t0.0\t0.0\t5\t1.0995743500045874\t-18.92348733825653\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t305\t1\t-0.03\t0.48\t0.0\t0.0\t5\t1.0618568647609279\t-19.758466820390773\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t306\t1\t3.1300000000000003\t-0.67\t0.0\t0.0\t5\t1.0845045015411239\t-1.6224266195434265\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t307\t1\t7.6\t4.63\t0.0\t0.0\t5\t1.053110589315821\t-17.98748099536951\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t308\t1\t3.6900000000000004\t-1.35\t0.0\t0.0\t5\t1.0954244027454425\t-19.02980975701698\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t309\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0926581423974482\t-9.542827714566043\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t310\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0999963103147459\t-13.542849823603392\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t311\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0895433964875783\t-6.568862846692587\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t312\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0797433626135595\t1.447811536467818\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t313\t1\t8.42\t5.12\t0.0\t10.0\t5\t1.045374975085722\t-20.127528735591085\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t314\t1\t1.5700000000000003\t0.05\t0.0\t0.0\t5\t1.0789411503753519\t1.367691898312652\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t315\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0999963103147459\t-13.542849823603392\t13.8\t5\t1.1\t0.9\t0\t0\t0\t0\n\t316\t1\t3.7000000000000006\t-1.33\t0.0\t0.0\t5\t1.0956242241118581\t-18.74248799768036\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t317\t1\t4.48\t-1.83\t0.0\t0.0\t5\t1.0846541564506516\t-9.526874022065767\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t318\t1\t7.04\t-0.67\t0.0\t0.0\t5\t1.0658291881934774\t-18.11076737309815\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t319\t1\t10.28\t0.39\t0.0\t0.0\t5\t1.0649074770258802\t-17.486926968291012\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t320\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.099832488235378\t-16.71056462588413\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t321\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0880169480528346\t-16.425732203067376\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t322\t1\t3.53\t-1.37\t0.0\t0.0\t5\t1.099703867483187\t-17.004823083017342\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t323\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0961681355164852\t-18.374907203778413\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t324\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.100000010693071\t-13.551254465743904\t161.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t325\t1\t2.39\t-0.53\t0.0\t0.0\t5\t1.091814208574983\t-11.593787980281071\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t326\t2\t0.0\t0.0\t0.0\t-20.0\t5\t1.0963960235983201\t-17.46591718324044\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t327\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.086087982531718\t-6.48993920374704\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t328\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.084681621620563\t-9.51585915645253\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t329\t1\t8.3\t1.27\t0.0\t0.0\t5\t1.064957148976478\t-17.764292767330375\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t330\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0437786207574393\t-19.130058233218893\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t331\t1\t0.56\t-3.1\t0.0\t0.0\t5\t1.0832250736517322\t-19.50903318930706\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t332\t1\t-0.13\t-7.04\t0.0\t-10.0\t5\t1.0893153436478225\t-16.45112349190024\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t333\t1\t2.42\t0.34\t0.0\t0.0\t5\t1.0480823618912611\t-23.36680168114564\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t334\t1\t0.91\t0.61\t0.0\t0.0\t5\t1.065543655967781\t-19.614248800274098\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t335\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0708953647946475\t-18.838948441917253\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t336\t1\t140.14\t-7.3\t0.0\t0.0\t5\t1.058932133040502\t-9.976272829941013\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t337\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0996126599910792\t-18.63773640103415\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t338\t1\t6.41\t3.51\t0.0\t0.0\t5\t1.0700405229177044\t-17.33926443543695\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t339\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0919682712073717\t-11.566989066293042\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t340\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.097262156554048\t-11.640072100409576\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t341\t1\t3.84\t-1.28\t0.0\t0.0\t5\t1.095939838447504\t-18.436471929079087\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t342\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0936825164210897\t-17.87761221398675\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t343\t1\t1.03\t-5.77\t0.0\t0.0\t5\t1.0873706332791981\t-16.521522438056543\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t344\t1\t1.7000000000000002\t-1.5700000000000003\t0.0\t0.0\t5\t1.0820669935933305\t-20.034752553977572\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t345\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0846758176979707\t-8.229154316556368\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t346\t1\t8.07\t4.93\t0.0\t0.0\t5\t1.0407866682165696\t-19.220987961819922\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t347\t1\t3.73\t1.0\t0.0\t0.0\t5\t1.0695065057461632\t-18.915578039278213\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t348\t1\t3.71\t-1.31\t0.0\t0.0\t5\t1.098296734035466\t-17.3375955390222\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t349\t1\t22.02\t0.39\t0.0\t0.0\t5\t1.0905588890117905\t-14.212206697209812\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t350\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.0729080690668829\t-16.707574444092284\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t351\t1\t0.0\t0.0\t0.0\t0.0\t5\t1.05451661348417\t-17.945144940985493\t69.0\t5\t1.1\t0.9\t0\t0\t0\t0\n\t352\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.070624499486487\t-7.2138102164941404\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t353\t1\t0.0\t0.0\t0.0\t233.56\t6\t1.070624499486487\t-7.2138102164941404\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t354\t1\t47.4\t-2.7\t0.0\t0.0\t6\t1.0804612387990202\t-8.160610102027468\t35.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t355\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0553399819093667\t-3.0687078312968232\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t356\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0515696445352625\t-10.561721665000185\t14.4\t6\t1.1\t0.9\t0\t0\t0\t0\n\t357\t1\t-2.75\t2.96\t0.0\t0.0\t6\t1.0701145729833001\t-11.016118416791068\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t358\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0622298444001044\t-9.939875372229587\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t359\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0553399819093667\t-3.0687078312968232\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t360\t1\t3.74\t3.06\t0.0\t0.0\t6\t1.0746882830012914\t-10.405661395971391\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t361\t2\t33.58\t3.4799999999999995\t0.0\t0.0\t6\t1.0042756170165994\t-8.39991945854157\t34.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t362\t2\t36.48\t3.5900000000000003\t0.0\t0.0\t6\t1.043654561791873\t-14.401998137225952\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t363\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0553399819093667\t-3.0687078312968232\t1.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t364\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0706244994864869\t-7.2138102164941404\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t365\t2\t47.66\t1.9\t0.0\t0.0\t6\t1.0665379129108763\t-15.12966286968666\t34.5\t6\t1.1\t0.9\t0\t0\t0\t0\n\t366\t2\t46.69\t2.09\t0.0\t0.0\t6\t1.0686979806924892\t-10.697832913411732\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t367\t1\t5.07\t-1.51\t0.0\t0.0\t6\t1.072378231715065\t-9.030792412687502\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t368\t2\t0.0\t0.0\t0.0\t0.0\t6\t1.0920301825575631\t-7.817511680390498\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t369\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0706244994864869\t-7.2138102164941404\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t370\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0553399819093667\t-3.0687078312968232\t1.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t371\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0553399819093667\t-3.0687078312968232\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t372\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0706244994864869\t-7.2138102164941404\t1.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t373\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0565634559204944\t-11.144565908175107\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t374\t1\t60.69\t-23.19\t0.0\t0.0\t6\t1.0514028521206256\t-12.794842614509843\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t375\t1\t48.35\t1.43\t0.0\t7.42\t6\t1.0754242718213716\t-9.769572475513092\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t376\t1\t104.90000000000002\t4.28\t0.0\t0.0\t6\t1.0252349684514679\t-17.335040618106746\t35.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t377\t1\t10.84\t5.75\t0.0\t0.0\t6\t1.0504032019200846\t-13.035936622331484\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t378\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0515696445352625\t-10.561721665000185\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t379\t1\t35.95\t2.29\t0.0\t0.0\t6\t1.0720822888937276\t-14.339105696224415\t34.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t380\t1\t17.88\t1.69\t0.0\t0.0\t6\t1.0721834748949557\t-11.887920619677422\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t381\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.070624499486487\t-7.2138102164941404\t1.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t382\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0515696445352625\t-10.561721665000185\t14.4\t6\t1.1\t0.9\t0\t0\t0\t0\n\t383\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0637304958530833\t-7.488762379280514\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t384\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0916008826072663\t-8.006841252525806\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t385\t2\t0.0\t0.0\t0.0\t0.0\t6\t1.0999999945035934\t-6.622897427513666\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t386\t1\t44.54\t2.38\t0.0\t0.0\t6\t1.0452714140734105\t-11.402031180870768\t35.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t387\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0587430303793361\t-11.19949467239574\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t388\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0706244994864869\t-7.2138102164941404\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t389\t1\t32.49\t4.29\t0.0\t0.0\t6\t1.0493443368793987\t-13.684092318564625\t34.5\t6\t1.1\t0.9\t0\t0\t0\t0\n\t390\t2\t0.0\t0.0\t0.0\t0.0\t6\t1.0727999754776045\t-5.307424525735035\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t391\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0720266631088822\t-13.320108938665697\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t392\t1\t22.57\t3.15\t0.0\t0.0\t6\t1.0729239805132529\t-11.193551450997422\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t393\t1\t59.67\t-25.44\t0.0\t0.0\t6\t1.0696236179479222\t-11.378318842488463\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t394\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0764808062069122\t-12.118199578328825\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t395\t2\t0.0\t0.0\t0.0\t0.0\t6\t1.0515695183469054\t-10.561720977450749\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t396\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0794833558556018\t-11.70910868325274\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t397\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0686490262902855\t-13.36402676403951\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t398\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0553399819093667\t-3.0687078312968232\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t399\t1\t11.77\t7.200000000000001\t0.0\t0.0\t6\t1.061670124566672\t-13.552040762897162\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t400\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.070624499486487\t-7.2138102164941404\t18.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t401\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0515696445352625\t-10.561721665000185\t14.4\t6\t1.1\t0.9\t0\t0\t0\t0\n\t402\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0706244994864869\t-7.2138102164941404\t1.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t403\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0931214675162721\t-7.654823342296948\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t404\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0941503455187882\t-7.371581075910798\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t405\t1\t9.14\t0.84\t0.0\t0.0\t6\t1.0607454542829176\t-11.253364305242815\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t406\t1\t87.91\t5.95\t0.0\t0.0\t6\t1.0627094248878335\t-11.264624115202945\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t407\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0706244994864869\t-7.2138102164941404\t13.8\t6\t1.1\t0.9\t0\t0\t0\t0\n\t408\t1\t77.48\t-4.74\t0.0\t0.0\t6\t1.0746146759447437\t-10.50816110032567\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t409\t1\t79.46\t-0.86\t0.0\t0.0\t6\t1.0703740309136465\t-11.070031385474865\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t410\t1\t23.49\t-7.200000000000001\t0.0\t-10.0\t6\t1.0586157054096565\t-12.582970578402275\t34.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t411\t2\t94.59\t22.71\t0.0\t10.8\t6\t1.0522794959618296\t-3.0687078312968232\t34.5\t6\t1.1\t0.9\t0\t0\t0\t0\n\t412\t1\t40.87\t-9.69\t0.0\t0.0\t6\t1.0916730453075634\t-14.788352864725997\t34.5\t6\t1.1\t0.9\t0\t0\t0\t0\n\t413\t1\t107.89\t10.72\t0.0\t0.0\t6\t1.0722010290242707\t-11.196373834801097\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t414\t2\t71.03\t6.39\t0.0\t0.0\t6\t1.0703935618163658\t-9.099171954177535\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t415\t1\t8.73\t-1.86\t0.0\t0.0\t6\t1.082262751747816\t-10.876280016270506\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t416\t1\t365.9\t-143.98\t0.0\t0.0\t6\t1.0738011193908592\t-11.139311352648772\t230.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t417\t1\t0.0\t0.0\t0.0\t0.0\t6\t1.0716050038003397\t-11.6818665750608\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t418\t1\t9.38\t0.58\t0.0\t0.0\t6\t1.0689515423594476\t-13.554373035667533\t115.0\t6\t1.1\t0.9\t0\t0\t0\t0\n\t419\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0598872188027373\t-13.446191889056571\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t420\t1\t26.58\t39.36\t0.0\t0.0\t7\t1.0598042100522211\t-13.448637513228302\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t421\t1\t23.25\t25.31\t0.0\t0.0\t7\t1.0627994546033674\t-11.137368289742136\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t422\t2\t0.0\t0.0\t0.0\t0.0\t7\t1.0627746789776609\t-11.106183870089868\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t423\t2\t7.000000000000001\t18.0\t0.0\t0.0\t7\t1.0671794771250258\t-13.115799537830323\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t424\t2\t8.0\t21.0\t0.0\t5.93\t7\t1.067121421698635\t-13.099808859399316\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t425\t1\t115.89\t19.59\t0.0\t0.0\t7\t1.070031976501582\t-15.848342824215647\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t426\t1\t1.16\t-45.89\t0.0\t0.0\t7\t1.0716476243031479\t-15.567447597199276\t345.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t427\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0764143060442573\t-11.570069217496126\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t428\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0688060043105507\t-15.391354039254525\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t429\t1\t4.28\t1.58\t0.0\t0.0\t7\t1.06878563414893\t-15.374513216568172\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t430\t1\t5.48\t2.3\t0.0\t0.0\t7\t1.056421754560971\t-17.639397569257973\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t431\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0565206667617524\t-17.640846666648617\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t432\t1\t9.76\t-13.59\t0.0\t0.0\t7\t1.0679180262058106\t-15.725013114098893\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t433\t1\t8.23\t2.16\t0.0\t0.0\t7\t1.0737562655534163\t-12.197438516095941\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t434\t1\t1.87\t0.8\t0.0\t0.0\t7\t1.0560794776467712\t-17.611942888831056\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t435\t1\t3.34\t1.42\t0.0\t0.0\t7\t1.0561312207242783\t-17.613555373784155\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t436\t1\t13.52\t5.03\t0.0\t0.0\t7\t1.0439361057727705\t-18.997805957575636\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t437\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0439361057727703\t-18.997805957575636\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t438\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.044065201237008\t-18.988400839108007\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t439\t1\t4.81\t1.73\t0.0\t0.0\t7\t1.0715717201757353\t-12.509207094941024\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t440\t2\t23.61\t21.1\t0.0\t0.0\t7\t1.0646300962484676\t-13.309867605189734\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t441\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0646017441631666\t-13.32060316285965\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t442\t1\t5.46\t2.31\t0.0\t0.0\t7\t1.0745765769943667\t-11.846187796024697\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t443\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0747287657812958\t-11.836183822226891\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t444\t1\t9.62\t3.1400000000000006\t0.0\t0.0\t7\t1.0725857710227709\t-12.335028384190839\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t445\t1\t0.0\t0.1\t0.0\t0.0\t7\t1.0739083664111773\t-12.05413736953928\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t446\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0739311384578565\t-12.051443885705577\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t447\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.073931392442628\t-12.051448045380154\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t448\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0739085998252087\t-12.054141340137663\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t449\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.073813675667968\t-12.192824321873964\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t450\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0715784769046979\t-12.509316837104281\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t451\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0566830490472665\t-17.192107895284177\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t452\t1\t1.0\t0.38\t0.0\t0.0\t7\t1.0566695936781063\t-17.169504884862658\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t453\t1\t4.49\t3.11\t0.0\t0.0\t7\t1.0723586184107756\t-14.52040328077077\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t454\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0725336650157802\t-14.517837423718294\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t455\t2\t80.0\t39.0\t0.0\t0.0\t7\t1.044057263014488\t-19.004188531354018\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t456\t1\t5.23\t1.81\t0.0\t0.0\t7\t1.064461960109914\t-13.321422979386544\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t457\t1\t1.92\t0.6\t0.0\t2.75\t7\t1.0607424592187267\t-13.446853341037103\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t458\t1\t53.0\t25.019999999999996\t0.0\t-0.22999999999999998\t7\t1.0657415875075174\t-15.346522952737569\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t459\t1\t6.0\t2.13\t0.0\t0.0\t7\t1.0733728257384727\t-12.22499698209578\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t460\t1\t2.78\t0.9000000000000001\t0.0\t0.0\t7\t1.0738715644147865\t-12.057162930425031\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t461\t1\t38.75\t-9.25\t0.0\t0.0\t7\t1.0709497080616828\t-15.302825524406678\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t462\t1\t0.43\t0.1\t0.0\t0.0\t7\t1.0716113450604665\t-14.661650091355284\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t463\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0716130320656017\t-14.661577742573566\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t464\t1\t2.78\t1.66\t0.0\t0.0\t7\t1.055540303941222\t-17.564437940476417\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t465\t1\t5.83\t0.67\t0.0\t0.0\t7\t1.0567330997776496\t-17.324964953907465\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t466\t1\t8.12\t2.76\t0.0\t0.0\t7\t1.061792352730444\t-13.489982096393327\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t467\t1\t0.43\t1.25\t0.0\t0.0\t7\t1.0617822574375044\t-13.49011265685575\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t468\t1\t0.0\t0.0\t0.0\t-0.29\t7\t1.073812551922012\t-12.192805872613652\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t469\t1\t44.89\t16.97\t0.0\t0.0\t7\t1.0617326855455127\t-14.019368358011274\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t470\t1\t1.6\t0.4\t0.0\t0.0\t7\t1.0546355664665814\t-18.226327714115534\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t471\t1\t1.07\t0.49\t0.0\t0.0\t7\t1.0546196947994797\t-18.24162720277367\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t472\t1\t6.529999999999999\t2.79\t0.0\t0.0\t7\t1.0702479579557131\t-12.982700574813508\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t473\t1\t9.23\t-8.41\t0.0\t0.0\t7\t1.0707355115690291\t-12.960624520024073\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t474\t1\t4.81\t1.51\t0.0\t0.0\t7\t1.0714801910459284\t-12.513765798726588\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t475\t2\t18.91\t30.210000000000004\t0.0\t-0.34\t7\t1.0746816176586498\t-14.057379335939606\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t476\t2\t7.000000000000001\t14.000000000000002\t0.0\t-0.3\t7\t1.0762847181778514\t-11.568195557448528\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t477\t1\t9.09\t3.06\t0.0\t0.0\t7\t1.0629151298355368\t-13.422863544189322\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t478\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0628762542864538\t-13.426521094626086\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t479\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.058047402873221\t-17.649146566044273\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t480\t1\t0.0\t0.0\t0.0\t37.87\t7\t1.0582098149219343\t-17.62823478869417\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t481\t1\t2.94\t1.25\t0.0\t0.0\t7\t1.0516652555772898\t-17.77924432280379\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t482\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.051792630617559\t-17.772091353233993\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t483\t1\t14.550000000000002\t0.55\t0.0\t-5.22\t7\t1.0603835467349292\t-16.18088311005746\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t484\t1\t11.23\t2.66\t0.0\t0.0\t7\t1.0604292455296844\t-16.204917866613467\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t485\t1\t6.38\t2.77\t0.0\t0.0\t7\t1.0738357142907484\t-11.973680384336639\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t486\t1\t8.31\t3.6799999999999997\t0.0\t0.0\t7\t1.073830392927185\t-11.98366869106844\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t487\t1\t0.8500000000000001\t0.08\t0.0\t0.0\t7\t1.0577661166557755\t-16.967217070290722\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t488\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0578059409971565\t-16.97343070670483\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t489\t1\t0.66\t0.39\t0.0\t0.0\t7\t1.0579584917638059\t-17.654901301816476\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t490\t1\t0.53\t0.31\t0.0\t0.0\t7\t1.0581439534206203\t-17.632899785360756\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t491\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.062802490690332\t-13.408004315978191\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t492\t1\t10.37\t3.46\t0.0\t0.0\t7\t1.0628404480450335\t-13.406671131006782\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t493\t1\t2.57\t0.93\t0.0\t0.0\t7\t1.0680334400457998\t-15.640647023257785\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t494\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0681467979228756\t-15.632720572021572\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t495\t1\t5.35\t0.76\t0.0\t0.0\t7\t1.057704760375386\t-16.914333696081925\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t496\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0577526661764312\t-16.924891213375982\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t497\t1\t7.26\t2.71\t0.0\t0.0\t7\t1.0706965145245073\t-14.897605694826568\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t498\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.071525832257932\t-14.842137648307462\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t499\t1\t2.99\t1.14\t0.0\t0.0\t7\t1.0705632165641998\t-12.775381164631344\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t500\t1\t6.419999999999999\t2.28\t0.0\t0.0\t7\t1.0705747552591975\t-12.784736617104326\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t501\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0718678377389241\t-12.45820601235973\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t502\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.071866920863221\t-12.458189316355293\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t503\t1\t5.99\t2.06\t0.0\t0.0\t7\t1.070549579758861\t-14.885023177452466\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t504\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0705534984045781\t-14.903564266583809\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t505\t1\t4.54\t1.8900000000000001\t0.0\t0.0\t7\t1.060148607807776\t-16.310763287557922\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t506\t1\t4.28\t1.79\t0.0\t0.0\t7\t1.0601381409229127\t-16.33546370089432\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t507\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0668436634694847\t-15.171620361600192\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t508\t1\t3.64\t1.23\t0.0\t0.0\t7\t1.06788904859718\t-12.765043424605388\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t509\t1\t4.27\t1.55\t0.0\t0.0\t7\t1.0677600051558516\t-12.776961072616581\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t510\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0681642828588274\t-12.751966842919577\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t511\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0680925155667502\t-12.76192174203232\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t512\t1\t0.75\t0.37\t0.0\t0.0\t7\t1.0711220201438183\t-14.554435472448695\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t513\t1\t1.28\t0.58\t0.0\t0.0\t7\t1.0711633446034072\t-14.527891427089713\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t514\t2\t0.0\t0.0\t0.0\t0.0\t7\t1.045215160304151\t-18.553908376752826\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t515\t1\t4.6\t1.73\t0.0\t0.0\t7\t1.0733242508179814\t-12.25741278646331\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t516\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.073368118512452\t-12.254637747330882\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t517\t1\t4.6\t1.63\t0.0\t0.0\t7\t1.0735150761938437\t-12.214601058412903\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t518\t1\t12.19\t3.9599999999999995\t0.0\t0.0\t7\t1.0603068562777302\t-13.645768455637507\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t519\t1\t18.16\t5.79\t0.0\t0.0\t7\t1.0604779130929334\t-13.632907684569867\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t520\t1\t0.0\t0.1\t0.0\t0.0\t7\t1.045211360043459\t-18.55384542394048\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t521\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0739316222103434\t-12.051452488670746\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t522\t1\t3.85\t1.38\t0.0\t0.0\t7\t1.0722674349909274\t-12.382400001020335\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t523\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0722724934848387\t-12.382128815505666\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t524\t1\t5.31\t1.48\t0.0\t0.0\t7\t1.057434959989094\t-17.659823358659217\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t525\t1\t7.42\t2.01\t0.0\t0.0\t7\t1.0575547749982683\t-17.658175869345\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t526\t1\t2.15\t0.56\t0.0\t0.0\t7\t1.0568739570981351\t-17.649627587850706\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t527\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.056775303910217\t-17.648181170820365\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t528\t1\t11.82\t4.66\t0.0\t0.0\t7\t1.0574489671963774\t-17.603959429001158\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t529\t1\t11.21\t4.84\t0.0\t0.0\t7\t1.057306808328065\t-17.596061261588524\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t530\t1\t4.13\t1.7000000000000002\t0.0\t0.0\t7\t1.0575420162146898\t-17.636085784316727\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t531\t1\t2.57\t1.04\t0.0\t0.0\t7\t1.0574685002622604\t-17.636901606057474\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t532\t1\t34.37\t-1.69\t0.0\t0.0\t7\t1.049290004901819\t-19.225618017646248\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t533\t1\t0.53\t0.3\t0.0\t0.0\t7\t1.0626990082704089\t-13.436437192557529\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t534\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0626990082704089\t-13.436437192557527\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t535\t1\t0.0\t0.0\t0.0\t0.0\t7\t1.0626992341105366\t-13.436415681198632\t138.0\t7\t1.1\t0.9\t0\t0\t0\t0\n\t536\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0557285957025786\t-4.730147977429191\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t537\t1\t47.76\t16.62\t0.0\t0.0\t8\t1.062326663652998\t-2.982432774486708\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t538\t1\t273.04\t22.17\t0.0\t0.0\t8\t1.032321756890637\t-9.79571051503585\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t539\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0323467690494605\t-9.801575007944997\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t540\t1\t104.43\t45.05\t0.0\t0.0\t8\t1.0378073328176585\t-9.069595757085473\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t541\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0378914058506217\t-9.082730617033313\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t542\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0399858899869534\t-5.44303220343341\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t543\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0400437287363467\t-5.476459237140503\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t544\t1\t572.99\t-1.01\t0.0\t0.0\t8\t1.0023690267513623\t-10.95112280160484\t500.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t545\t2\t32.16\t52.07000000000001\t0.0\t0.0\t8\t1.0670045611286503\t-4.516261570379078\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t546\t2\t46.36\t92.07\t0.0\t0.0\t8\t1.064193897883298\t-2.776594902958714\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t547\t3\t60.0\t120.0\t0.0\t0.0\t8\t1.0213623501221327\t5.284008892229164e-29\t500.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t548\t2\t1253.5\t284.75\t0.0\t0.0\t8\t1.0212972375443077\t-0.018955517573721454\t500.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t549\t1\t0.0\t0.0\t0.0\t85.14\t8\t1.0227719299030111\t-1.4942535835995956\t500.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t550\t1\t71.31\t58.75\t0.0\t0.0\t8\t1.0244007754918105\t-11.827289068543523\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t551\t1\t68.06\t-54.339999999999996\t0.0\t0.0\t8\t1.02449886318627\t-11.83568522740451\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t552\t1\t38.8\t-2.7\t0.0\t0.0\t8\t1.0501599345352832\t-5.581896131092902\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t553\t1\t14.05\t25.540000000000003\t0.0\t0.0\t8\t1.050106183523476\t-5.5831636965561255\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t554\t1\t0.0\t0.0\t0.0\t-0.83\t8\t1.0529257109325887\t-5.326262268959905\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t555\t1\t150.09\t55.60000000000001\t0.0\t0.0\t8\t1.052876611814578\t-5.312670837821184\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t556\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0106455444352769\t-2.6780504980871163\t500.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t557\t2\t0.0\t0.0\t0.0\t0.0\t8\t1.0105711411424185\t-2.6779906909736324\t500.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t558\t1\t0.0\t0.0\t0.0\t37.08\t8\t1.0597357005247485\t-9.652908756885429\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t559\t1\t109.47\t40.41\t0.0\t0.0\t8\t1.0179867783359788\t-1.6128783684790284\t500.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t560\t2\t318.49\t7.21\t0.0\t0.0\t8\t1.0370049542900093\t-15.181513441820478\t345.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t561\t1\t3.85\t1.0\t0.0\t0.0\t8\t1.0113981575677145\t-6.518329219007564\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t562\t1\t2.27\t1.11\t0.0\t0.0\t8\t1.0626227234332546\t-14.138306266758148\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t563\t1\t1.58\t0.4\t0.0\t0.0\t8\t1.0119143765486025\t-6.448692809096259\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t564\t1\t4.44\t1.1\t0.0\t0.0\t8\t1.011893713809893\t-6.453207762678006\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t565\t1\t4.64\t0.4\t0.0\t-0.28\t8\t0.9511634292437449\t-11.051087271280133\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t566\t1\t13.889999999999999\t7.76\t0.0\t0.0\t8\t1.0246986766510098\t-8.769367691192464\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t567\t1\t19.52\t11.23\t0.0\t0.0\t8\t1.0243124522480975\t-8.755326144862176\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t568\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0537173742367771\t-9.356313255557081\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t569\t1\t67.0\t9.19\t0.0\t0.0\t8\t1.0538898014941824\t-9.480120320472995\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t570\t2\t20.0\t40.0\t0.0\t0.0\t8\t0.9811325365877412\t-1.8602701435668607\t24.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t571\t1\t20.43\t20.62\t0.0\t0.0\t8\t1.0122360686579177\t-6.842914574064885\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t572\t1\t36.5\t12.01\t0.0\t0.0\t8\t1.0531620664380734\t-9.453934107114858\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t573\t1\t63.35999999999999\t10.83\t0.0\t0.0\t8\t1.063313962657721\t-14.089228577601933\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t574\t2\t0.15\t0.67\t0.0\t0.0\t8\t1.0141109110638966\t-6.177287298435936\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t575\t1\t18.52\t12.25\t0.0\t0.0\t8\t1.014563703418029\t-7.866169532694352\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t576\t1\t14.09\t6.13\t0.0\t0.0\t8\t1.0147791266567014\t-7.895275478163465\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t577\t1\t20.72\t-4.22\t0.0\t0.0\t8\t0.9498061383653807\t-10.933867556227604\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t578\t1\t103.97000000000001\t20.49\t0.0\t0.0\t8\t1.0572932311167886\t-12.950644941373602\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t579\t1\t0.0\t0.0\t0.0\t0.0\t8\t1.0142394648282773\t-6.177700231222055\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t580\t2\t5.62\t1.2\t0.0\t0.0\t8\t0.9798975148830189\t-1.0899189485112148\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t581\t1\t14.62\t15.590000000000002\t0.0\t0.0\t8\t1.0933108237561766\t-7.422297439530164\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t582\t1\t3.55\t0.3\t0.0\t0.0\t8\t0.9824326041375564\t-1.6946681935424288\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t583\t1\t2.37\t0.6\t0.0\t0.0\t8\t0.9826692006784348\t-1.7210748663597994\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t584\t1\t3.55\t0.6\t0.0\t0.0\t8\t0.9598939214803796\t-6.378792258858718\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t585\t1\t2.07\t0.4\t0.0\t0.0\t8\t0.9699036273769073\t-3.4349748063842904\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t586\t1\t2.57\t-8.49\t0.0\t0.0\t8\t1.0533024490496057\t-9.441000999084324\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t587\t1\t1.18\t0.3\t0.0\t0.0\t8\t1.011041607110927\t-6.577586206123382\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n\t588\t1\t0.4\t0.1\t0.0\t0.0\t8\t1.0110450036522995\t-6.5770506951757834\t138.0\t8\t1.1\t0.9\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t3\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t137.95\t122.96000000000001\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t137.955\t\t\t\t\n\t4\t281.74000269484054\t168.35648469408125\t279.47\t-349.34\t1.0\t100.0\t1\t281.74\t172.18\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t281.739\t\t\t\t\n\t9\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t85.25\t70.25\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t85.248\t\t\t\t\n\t10\t97.49999904286472\t20.509995822187072\t20.51\t-25.64\t1.0\t100.0\t1\t221.78999999999996\t97.5\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t221.788\t\t\t\t\n\t15\t-200.00000197914835\t-61.99979981287008\t105.0\t-62.0\t1.0\t216.55\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t15\t-200.00000193126235\t-61.99979981287008\t105.0\t-62.0\t1.0\t179.0\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t15\t179.00000177559576\t-74.99979981282515\t130.0\t-75.0\t1.0\t179.0\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t16\t-200.0000018820541\t-86.04863851068451\t160.0\t-100.0\t1.0\t179.0\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t19\t25.999999023729153\t32.07100658041512\t35.0\t-165.0\t1.0\t58.99\t1\t55.00000000000001\t26.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t55.0\t\t\t\t\n\t20\t0.0\t0.0\t18.33\t-18.33\t1.0\t55.0\t0\t55.00000000000001\t26.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t55.0\t\t\t\t\n\t22\t-9.84641397168431e-7\t-0.4383345573135314\t184.0\t-180.0\t1.0\t0.36\t1\t285.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t285.0\t\t\t\t\n\t29\t-9.95805325549598e-7\t1.7482173648180142\t178.0\t-177.0\t1.0\t18.0\t1\t18.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t18.0\t\t\t\t\n\t30\t-9.724229768751986e-7\t10.579184982151906\t179.0\t-180.0\t1.0\t22.0\t1\t22.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t22.0\t\t\t\t\n\t37\t-9.311979128544462e-7\t-14.811828020929827\t186.0\t-168.0\t1.0\t0.24\t1\t296.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t296.0\t\t\t\t\n\t44\t163.67863338827632\t-2.824179457407864\t178.0\t-169.0\t1.0\t2.0\t1\t269.0\t1.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t269.0\t\t\t\t\n\t45\t-9.672711017603763e-7\t49.22804472440004\t188.0\t-166.0\t1.0\t15.0\t1\t15.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t15.0\t\t\t\t\n\t49\t-9.39480788746548e-7\t0.5624297571114462\t191.0\t-180.0\t1.0\t1.0\t1\t285.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t285.0\t\t\t\t\n\t54\t-9.078495057470752e-7\t13.973617234316412\t189.0\t-169.0\t1.0\t0.12\t1\t258.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t258.0\t\t\t\t\n\t54\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t34.44\t19.44\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t34.44\t\t\t\t\n\t58\t195.06673447923873\t8.894863456473294\t198.0\t-180.0\t1.0\t9.0\t1\t297.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t297.0\t\t\t\t\n\t60\t-9.695318952863007e-7\t10.885310330008464\t179.0\t-184.0\t1.0\t0.24\t1\t278.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t278.0\t\t\t\t\n\t68\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t137.95\t122.96000000000001\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t137.955\t\t\t\t\n\t69\t172.17999829048037\t-352.65999259481896\t282.12\t-352.66\t1.0\t100.0\t1\t281.74\t172.18\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t281.739\t\t\t\t\n\t74\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t85.25\t70.25\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t85.248\t\t\t\t\n\t75\t78.07999936062103\t24.71064203758811\t41.51\t-51.89\t1.0\t100.0\t1\t221.78999999999996\t78.08\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t221.788\t\t\t\t\n\t80\t179.00000173104797\t-6.131566990926935\t105.0\t-62.0\t1.0\t216.55\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t80\t165.7269834610376\t-6.131566990926936\t105.0\t-62.0\t1.0\t179.0\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t80\t-200.00000198279682\t-12.231781338429617\t130.0\t-75.0\t1.0\t179.0\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t81\t179.0000017290123\t67.12894399710304\t160.0\t-100.0\t1.0\t179.0\t1\t179.0\t-200.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t179.0\t\t\t\t\n\t84\t25.99999901709825\t34.99992602031661\t35.0\t-175.0\t1.0\t58.99\t1\t55.00000000000001\t26.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t55.0\t\t\t\t\n\t85\t0.0\t0.0\t18.33\t-18.33\t1.0\t55.0\t0\t55.00000000000001\t26.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t55.0\t\t\t\t\n\t87\t-9.805771295016063e-7\t0.8269882393744334\t197.0\t-178.0\t1.0\t0.36\t1\t256.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t256.0\t\t\t\t\n\t94\t-9.358100841360789e-7\t0.1788790894407957\t179.0\t-170.0\t1.0\t18.0\t1\t18.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t18.0\t\t\t\t\n\t95\t-9.968045055060912e-7\t38.501652208455546\t199.0\t-184.0\t1.0\t22.0\t1\t22.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t22.0\t\t\t\t\n\t102\t-9.807329208713656e-7\t15.271455100453526\t182.0\t-166.0\t1.0\t0.24\t1\t268.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t268.0\t\t\t\t\n\t109\t175.8159932559581\t-3.9351376668687004\t191.0\t-184.0\t1.0\t2.0\t1\t268.0\t1.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t268.0\t\t\t\t\n\t110\t-9.95846093258812e-7\t91.17062905654817\t191.0\t-176.0\t1.0\t15.0\t1\t15.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t15.0\t\t\t\t\n\t114\t144.7773226755227\t5.502021857243911\t183.0\t-171.0\t1.0\t1.0\t1\t298.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t298.0\t\t\t\t\n\t119\t31.65741235122726\t-86.7233751735001\t192.0\t-167.0\t1.0\t0.12\t1\t283.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t283.0\t\t\t\t\n\t119\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t34.44\t19.44\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t34.44\t\t\t\t\n\t123\t-9.88930757951611e-7\t9.631592768983676\t200.0\t-172.0\t1.0\t9.0\t1\t264.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t264.0\t\t\t\t\n\t125\t-9.543547549907417e-7\t34.451384388987535\t196.0\t-167.0\t1.0\t0.24\t1\t252.99999999999997\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t253.0\t\t\t\t\n\t132\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t35.29\t20.29\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t35.288\t\t\t\t\n\t133\t60.68999934084827\t16.050544088550282\t202.93\t-202.93\t1.0\t100.0\t1\t393.52\t60.69\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t393.516\t\t\t\t\n\t135\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t101.88999999999999\t86.89\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t101.886\t\t\t\t\n\t138\t10.469999016500747\t-12.480000742874415\t12.48\t-12.48\t1.0\t100.0\t1\t33.73\t10.47\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t33.726\t\t\t\t\n\t142\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t25.239999999999995\t10.24\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t25.238\t\t\t\t\n\t144\t0.0\t0.0\t2.33\t-2.33\t1.0\t7.0\t0\t270.0\t5.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t270.0\t\t\t\t\n\t152\t-5.672066152494184e-7\t8.100413750142451\t192.0\t-171.0\t1.0\t41.0\t1\t41.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t41.0\t\t\t\t\n\t153\t-9.959289075901312e-7\t22.466141853135078\t23.48\t-178.0\t1.0\t37.52\t1\t25.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t25.0\t\t\t\t\n\t153\t-9.966895104855517e-7\t31.426117414945203\t32.44\t-170.0\t1.0\t35.0\t1\t35.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t35.0\t\t\t\t\n\t153\t0.0\t0.0\t8.33\t-8.33\t1.0\t25.0\t0\t25.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t25.0\t\t\t\t\n\t157\t0.0\t0.0\t0.67\t-0.67\t1.0\t2.0\t0\t266.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t266.0\t\t\t\t\n\t159\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t52.21\t37.21\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t52.208\t\t\t\t\n\t160\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t274.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t274.0\t\t\t\t\n\t167\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t27.97\t12.97\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t27.972\t\t\t\t\n\t168\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t26.839999999999996\t11.84\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t26.842\t\t\t\t\n\t172\t-9.42342112456914e-7\t-53.5425766852608\t181.0\t-184.0\t1.0\t0.36\t1\t276.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t276.0\t\t\t\t\n\t178\t-9.700227890184467e-7\t-6.04523073583962\t185.0\t-183.0\t1.0\t18.0\t1\t18.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t18.0\t\t\t\t\n\t180\t0.0\t0.0\t1.33\t-1.33\t1.0\t4.0\t0\t277.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t277.0\t\t\t\t\n\t183\t205.0000020299342\t138.7497199813479\t138.75\t-21.0\t1.0\t253.76\t1\t204.99999999999997\t135.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t205.0\t\t\t\t\n\t184\t0.0\t0.0\t74.0\t-74.0\t1.0\t222.0\t0\t222.00000000000003\t90.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t222.0\t\t\t\t\n\t184\t0.0\t0.0\t68.33\t-68.33\t1.0\t205.0\t0\t204.99999999999997\t135.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t205.0\t\t\t\t\n\t184\t99.9999991459917\t27.382292203220526\t119.0\t-31.0\t1.0\t232.0\t1\t231.99999999999997\t100.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t232.0\t\t\t\t\n\t185\t89.99999902280626\t127.4797711667132\t127.49999999999999\t-15.0\t1.0\t268.92\t1\t250.43\t90.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t250.434\t\t\t\t\n\t186\t0.0\t0.0\t77.33\t-77.33\t1.0\t232.0\t0\t231.99999999999997\t100.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t232.0\t\t\t\t\n\t186\t89.99999910948281\t-8.590773149291447\t127.49999999999999\t-15.0\t1.0\t268.92\t1\t250.0\t90.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t250.0\t\t\t\t\n\t187\t607.8599939247274\t72.28999741639264\t72.29\t-90.36\t1.0\t100.0\t1\t1241.44\t607.86\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t1241.4449\t\t\t\t\n\t199\t89.99999915540764\t37.439490284680275\t117.0\t-19.0\t1.0\t222.0\t1\t222.00000000000003\t90.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t222.0\t\t\t\t\n\t205\t61.72352922663787\t87.45407080950845\t193.0\t-171.0\t1.0\t4.0\t1\t297.0\t2.08\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t297.0\t\t\t\t\n\t205\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t28.32\t13.309999999999999\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t28.315\t\t\t\t\n\t206\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t34.72\t19.72\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t34.719\t\t\t\t\n\t210\t2.499999054310475\t3.9517329980515816\t194.0\t-168.0\t1.0\t6.0\t1\t258.0\t2.5\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t258.0\t\t\t\t\n\t222\t-9.611953160615053e-7\t23.208110841725823\t192.0\t-177.0\t1.0\t26.0\t1\t26.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t26.0\t\t\t\t\n\t222\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t273.0\t0.27\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t273.0\t\t\t\t\n\t226\t-9.686494039592636e-7\t8.07741168012952\t198.0\t-171.0\t1.0\t2.0\t1\t261.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t261.0\t\t\t\t\n\t227\t50.00000070799048\t2.673653415110102\t188.0\t-172.0\t1.0\t50.0\t1\t50.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t50.0\t\t\t\t\n\t230\t-9.785619977436697e-7\t24.807376011657166\t179.0\t-183.0\t1.0\t108.13\t1\t254.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t254.0\t\t\t\t\n\t237\t0.0\t0.0\t23.73\t-23.73\t1.0\t71.2\t0\t45.15\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t45.15\t\t\t\t\n\t237\t0.0\t0.0\t23.73\t-23.73\t1.0\t71.2\t0\t45.15\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t45.15\t\t\t\t\n\t248\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t298.0\t8.35\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t298.0\t\t\t\t\n\t271\t16.55999901346555\t5.024015024694178\t13.209999999999999\t-16.51\t1.0\t100.0\t1\t50.41\t16.56\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t50.412\t\t\t\t\n\t275\t89.83999911683685\t27.490000560339144\t27.49\t-27.49\t1.0\t100.0\t1\t146.28\t89.84\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t146.284\t\t\t\t\n\t278\t9.749999009460824\t2.0371009909815716\t24.5\t-24.5\t1.0\t100.0\t1\t26.700000000000003\t9.75\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t26.697\t\t\t\t\n\t280\t0.0\t0.0\t23.73\t-23.73\t1.0\t71.2\t0\t45.15\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t45.15\t\t\t\t\n\t280\t0.0\t0.0\t23.73\t-23.73\t1.0\t71.2\t0\t45.15\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t45.15\t\t\t\t\n\t281\t19.29999909433009\t-8.549997483102645\t198.0\t-8.55\t1.0\t100.0\t1\t64.19\t19.3\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t64.187\t\t\t\t\n\t296\t640.7860368577415\t12.371955273678097\t101.0\t-99.0\t1.0\t600.0\t1\t825.3\t334.33\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t825.299\t\t\t\t\n\t296\t343.13999657740675\t12.37195527367809\t101.0\t-99.0\t1.0\t600.0\t1\t846.64\t343.14\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t846.641\t\t\t\t\n\t309\t0.0\t0.0\t43.33\t-43.33\t1.0\t130.0\t0\t158.49\t28.499999999999996\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t158.49\t\t\t\t\n\t309\t0.0\t0.0\t43.33\t-43.33\t1.0\t130.0\t0\t156.39\t28.499999999999996\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t156.39\t\t\t\t\n\t315\t0.0\t0.0\t23.73\t-23.73\t1.0\t71.2\t0\t45.15\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t45.15\t\t\t\t\n\t315\t0.0\t0.0\t23.73\t-23.73\t1.0\t71.2\t0\t45.15\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t45.15\t\t\t\t\n\t326\t21.99999900864053\t15.769846453534242\t180.0\t-4.69\t1.0\t100.0\t1\t41.4\t22.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t41.398\t\t\t\t\n\t352\t0.0\t0.0\t19.0\t-19.0\t1.0\t57.0\t0\t66.3\t51.300000000000004\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t66.3\t\t\t\t\n\t352\t0.0\t0.0\t19.0\t-19.0\t1.0\t57.0\t0\t64.4\t49.4\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t64.4\t\t\t\t\n\t353\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t25.66\t10.66\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t25.66\t\t\t\t\n\t355\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t32.1\t17.1\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t32.1\t\t\t\t\n\t355\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t32.1\t17.1\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t32.1\t\t\t\t\n\t356\t0.0\t0.0\t51.33\t-51.33\t1.0\t154.0\t0\t267.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t267.0\t\t\t\t\n\t359\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t33.05\t18.05\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t33.05\t\t\t\t\n\t359\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t32.1\t17.1\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t32.1\t\t\t\t\n\t361\t22.085088064408325\t-105.51339500235657\t199.0\t-180.0\t1.0\t100.0\t1\t280.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t280.0\t\t\t\t\n\t361\t4.749999004155415\t55.70470113195808\t198.0\t-2.54\t1.0\t71.0\t1\t19.75\t4.75\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t19.75\t\t\t\t\n\t361\t0.0\t0.0\t1.33\t-1.33\t1.0\t4.0\t0\t264.0\t1.14\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t264.0\t\t\t\t\n\t362\t64.82999902638116\t-7.369998597198493\t197.0\t-7.37\t1.0\t100.0\t1\t92.8\t64.83\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t92.796\t\t\t\t\n\t364\t0.0\t0.0\t19.0\t-19.0\t1.0\t57.0\t0\t66.3\t51.300000000000004\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t66.3\t\t\t\t\n\t364\t0.0\t0.0\t19.0\t-19.0\t1.0\t57.0\t0\t61.55\t46.55\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t61.55\t\t\t\t\n\t365\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t250.99999999999997\t1.42\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t251.0\t\t\t\t\n\t365\t5.129999024898627\t-1.519999592354578\t195.0\t-1.52\t1.0\t100.0\t1\t273.0\t5.13\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t273.0\t\t\t\t\n\t366\t131.2699987279681\t-26.690000307926674\t26.69\t-26.69\t1.0\t100.0\t1\t196.9\t131.27\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t196.904\t\t\t\t\n\t368\t60.170000064582965\t54.95357679815906\t199.0\t-2.66\t1.0\t100.0\t1\t87.21\t60.17\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t87.208\t\t\t\t\n\t369\t0.0\t0.0\t10.0\t-10.0\t1.0\t30.0\t0\t37.8\t22.8\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t37.8\t\t\t\t\n\t369\t0.0\t0.0\t10.0\t-10.0\t1.0\t30.0\t0\t37.8\t22.8\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t37.8\t\t\t\t\n\t371\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t32.1\t17.1\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t32.1\t\t\t\t\n\t371\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t32.1\t17.1\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t32.1\t\t\t\t\n\t375\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t139.83\t124.83\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t139.826\t\t\t\t\n\t382\t0.0\t0.0\t46.67\t-46.67\t1.0\t140.0\t0\t281.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t281.0\t\t\t\t\n\t385\t26.889999030677597\t3.7166025221233236\t14.790000000000001\t-14.790000000000001\t1.0\t100.0\t1\t47.26\t26.890000000000004\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t47.263\t\t\t\t\n\t388\t0.0\t0.0\t10.0\t-10.0\t1.0\t30.0\t0\t35.9\t20.9\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t35.9\t\t\t\t\n\t388\t0.0\t0.0\t10.0\t-10.0\t1.0\t30.0\t0\t36.85\t21.85\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t36.85\t\t\t\t\n\t390\t465.1399954279996\t-18.833620507377873\t33.19\t-33.19\t1.0\t100.0\t1\t697.71\t465.14\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t697.71\t\t\t\t\n\t395\t214.40999794450195\t-34.71999884905746\t34.72\t-34.72\t1.0\t100.0\t1\t321.61\t214.41\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t321.615\t\t\t\t\n\t398\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t32.1\t17.1\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t32.1\t\t\t\t\n\t398\t0.0\t0.0\t7.670000000000001\t-7.670000000000001\t1.0\t23.0\t0\t33.05\t18.05\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t33.05\t\t\t\t\n\t400\t0.0\t0.0\t66.67\t-66.67\t1.0\t200.0\t0\t155.4\t140.6\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t155.4\t\t\t\t\n\t401\t0.0\t0.0\t51.33\t-51.33\t1.0\t154.0\t0\t271.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t271.0\t\t\t\t\n\t407\t0.0\t0.0\t50.0\t-50.0\t1.0\t150.0\t0\t294.0\t242.25\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t294.0\t\t\t\t\n\t411\t286.0000019046786\t-17.155895497056957\t190.0\t-172.0\t1.0\t100.0\t1\t286.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t286.0\t\t\t\t\n\t414\t431.1700042763565\t-53.150000294796826\t53.15\t-53.15\t1.0\t100.0\t1\t431.17\t287.44\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t431.167\t\t\t\t\n\t422\t35.68999912036297\t18.479996285806063\t18.48\t-23.1\t1.0\t100.0\t1\t65.27\t35.69\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t65.268\t\t\t\t\n\t423\t77.3278942704483\t65.9561065587114\t73.0\t-1.0\t1.0\t163.45\t1\t143.75\t70.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t143.75\t\t\t\t\n\t424\t69.99999905125479\t54.390754907119664\t73.0\t-1.0\t1.0\t148.19\t1\t143.75\t70.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t143.75\t\t\t\t\n\t424\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t28.1\t13.100000000000001\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t28.104\t\t\t\t\n\t440\t31.999999014311133\t39.81257697493436\t110.00000000000001\t-40.0\t1.0\t147.7\t1\t137.5\t32.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t137.5\t\t\t\t\n\t441\t0.0\t0.0\t37.67\t-37.67\t1.0\t113.0\t0\t112.99999999999999\t32.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t113.0\t\t\t\t\n\t445\t0.0\t0.0\t45.0\t-45.0\t1.0\t135.0\t0\t135.0\t35.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t135.0\t\t\t\t\n\t455\t0.0\t0.0\t8.33\t-8.33\t1.0\t25.0\t0\t25.0\t10.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t25.0\t\t\t\t\n\t455\t0.0\t0.0\t8.33\t-8.33\t1.0\t25.0\t0\t25.0\t10.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t25.0\t\t\t\t\n\t455\t9.999999004364922\t20.637655415062827\t179.0\t-168.0\t1.0\t30.0\t1\t31.25\t10.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t31.25\t\t\t\t\n\t455\t25.00000094904754\t22.5635935416938\t192.0\t-182.0\t1.0\t25.0\t1\t25.0\t10.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t25.0\t\t\t\t\n\t457\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t259.0\t2.4\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t259.0\t\t\t\t\n\t458\t0.0\t0.0\t16.67\t-16.67\t1.0\t50.0\t0\t50.0\t10.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t50.0\t\t\t\t\n\t475\t120.00000114653658\t27.18811570931316\t73.0\t-1.0\t1.0\t120.0\t1\t120.0\t70.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t120.0\t\t\t\t\n\t475\t120.00000118234462\t27.18811570931316\t73.0\t-1.0\t1.0\t120.0\t1\t120.0\t58.32999999999999\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t120.0\t\t\t\t\n\t476\t254.99000247919628\t35.58922289500989\t73.0\t-1.25\t1.0\t144.0\t1\t254.99\t100.12\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t254.988\t\t\t\t\n\t476\t0.0\t0.0\t36.67\t-36.67\t1.0\t110.0\t0\t110.00000000000001\t79.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t110.0\t\t\t\t\n\t480\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t62.470000000000006\t47.47\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t62.466\t\t\t\t\n\t483\t0.0\t0.0\t33.33\t-33.33\t1.0\t100.0\t0\t259.0\t8.27\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t259.0\t\t\t\t\n\t514\t2.639999073740582\t-72.92327392565471\t87.18\t-87.18\t1.0\t100.0\t1\t79.66\t2.64\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t79.663\t\t\t\t\n\t545\t0.0\t0.0\t123.33000000000001\t-123.33000000000001\t1.0\t370.0\t0\t370.0\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t370.0\t\t\t\t\n\t545\t0.0\t0.0\t123.33000000000001\t-123.33000000000001\t1.0\t370.0\t0\t370.0\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t370.0\t\t\t\t\n\t545\t239.99999764095236\t189.99998570443742\t190.0\t-23.75\t1.0\t449.45\t1\t431.25\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t431.25\t\t\t\t\n\t546\t239.99999762249456\t51.73485018865027\t190.0\t-23.75\t1.0\t455.56\t1\t462.5\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t462.5\t\t\t\t\n\t546\t239.99999762532772\t53.204647341360214\t190.0\t-21.84\t1.0\t397.31\t1\t370.0\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t370.0\t\t\t\t\n\t547\t353.7799964811547\t53.784583261218934\t190.0\t-19.0\t1.0\t616.84\t1\t1090.99\t353.78\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t1090.993\t\t\t\t\n\t547\t1090.9900108680301\t53.784583261218934\t190.0\t-19.0\t1.0\t616.84\t1\t1090.99\t353.78\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t1090.993\t\t\t\t\n\t547\t353.77999657987306\t53.784583261218934\t190.0\t-19.0\t1.0\t616.84\t1\t1090.99\t353.78\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t1090.993\t\t\t\t\n\t548\t462.5000045780924\t107.28868890653848\t227.40999999999997\t-19.0\t1.0\t451.84\t1\t462.5\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t462.5\t\t\t\t\n\t548\t385.6882781456929\t87.71882363122067\t190.0\t-19.0\t1.0\t416.51\t1\t425.0\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t425.0\t\t\t\t\n\t548\t425.0000041823927\t87.71882363122067\t190.0\t-19.0\t1.0\t416.51\t1\t425.0\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t425.0\t\t\t\t\n\t557\t156.95000125963955\t-133.53999587680892\t133.54\t-133.54\t1.0\t100.0\t1\t156.95\t83.9\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t156.952\t\t\t\t\n\t560\t91.66999902089712\t63.99254090815184\t106.25\t-15.0\t1.0\t166.81\t1\t137.5\t91.67\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t137.5\t\t\t\t\n\t560\t0.0\t0.0\t40.0\t-40.0\t1.0\t120.0\t0\t120.0\t100.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t120.0\t\t\t\t\n\t570\t239.9999976634291\t237.49999152490665\t237.5\t-19.0\t1.0\t477.9\t1\t437.5\t240.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t437.5\t\t\t\t\n\t574\t-9.964500372801238e-7\t-76.04665302346478\t179.0\t-179.0\t1.0\t30.0\t1\t30.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t30.0\t\t\t\t\n\t580\t259.90123369030863\t-133.73968268791882\t178.0\t-182.0\t1.0\t0.43\t1\t261.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t0.0\t261.0\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t1\t10\t0.00186\t0.02155\t0.05317\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-89.79\t-28.550000000000004\t89.94001576514229\t24.49925844876336\t0\t0\t0\t0\n\t2\t3\t0.00051\t0.0275\t0.0\t400.0\t400.0\t400.0\t1.07702\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-38.239702407567236\t-95.67987733722117\t38.29925130157864\t98.89084711234652\t0\t0\t0\t0\n\t2\t17\t0.00568\t0.04215\t0.0716\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.239702407567236\t74.58522859547139\t-37.830275270889295\t-78.85147329692137\t0\t0\t0\t0\n\t3\t14\t0.00131\t0.01547\t0.41152\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t120.63427237447426\t-41.73830578229201\t-120.42980838004833\t4.43417318071192\t0\t0\t0\t0\n\t3\t70\t0.0001\t0.01\t0.0\t158.96\t190.75\t238.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-158.93352367605289\t2.901188214607852\t158.95975813950324\t-0.27774186957592406\t0\t0\t0\t0\n\t4\t5\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t121.26578522032683\t115.58169774755945\t-121.26293735548958\t-115.56461055862701\t0\t0\t0\t0\n\t6\t4\t0.00084\t0.06858\t0.0\t250.0\t250.0\t250.0\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-63.80445571630972\t-12.226185543210368\t63.84117230651225\t15.223832871888757\t0\t0\t0\t0\n\t4\t65\t0.00033\t0.00388\t0.10475\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t139.45842732077793\t93.36956943966615\t-139.36078942024318\t-102.49962803143056\t0\t0\t0\t0\n\t4\t77\t0.0001\t0.01\t0.0\t126.64\t151.97\t189.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.825382152776484\t-55.81861536503312\t42.830404923783846\t56.32089246577038\t0\t0\t0\t0\n\t5\t12\t0.0024\t0.02795\t0.75408\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.806848142171944\t-35.723490107641666\t46.860263552729066\t-38.014849951408486\t0\t0\t0\t0\n\t5\t16\t0.00133\t0.01553\t0.41898\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t139.2103002624711\t92.70476091416947\t-138.77528765626434\t-128.10871557789548\t0\t0\t0\t0\n\t5\t68\t0.0001\t0.01\t0.0\t149.53\t179.43\t224.29000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.6105147648095555\t-27.306660247900798\t3.6112847771051517\t27.38366147745779\t0\t0\t0\t0\n\t23\t6\t0.00044\t-0.00422\t0.0\t250.0\t250.0\t250.0\t1.06772\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-63.65643805951012\t-59.56491976913069\t63.69091921213017\t59.2342141690055\t0\t0\t0\t0\n\t24\t6\t0.00496\t0.06982\t0.0\t64.99\t84.49\t84.49\t0.98438\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-8.208586237649382e-26\t48.606238045515695\t0.11353650417954407\t-47.00802862579512\t0\t0\t0\t0\n\t7\t8\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.479582503028297\t50.367532522384685\t-25.47889897856389\t-50.36035551556526\t0\t0\t0\t0\n\t7\t10\t0.02738\t0.14254\t0.20047\t222.00000000000003\t222.00000000000003\t222.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-69.2431145906286\t-48.51118770745644\t71.1018130339582\t37.856018206412024\t0\t0\t0\t0\n\t25\t7\t0.00015\t0.06524\t0.0\t160.0\t160.0\t160.0\t1.07325\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-43.76044490930157\t3.1990615629927617\t43.7635320876003\t-1.8563448149282382\t0\t0\t0\t0\n\t8\t17\t0.01909\t0.11277\t0.16673\t197.0\t197.0\t197.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.062114685591755\t-33.53068100731111\t-14.879724729110706\t18.62147329692137\t0\t0\t0\t0\n\t26\t8\t0.00027\t0.06715\t0.0\t160.0\t160.0\t160.0\t1.08282\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-10.396082489285067\t-78.74242127255624\t10.416784292972133\t83.89103652287636\t0\t0\t0\t0\n\t9\t10\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.69308059446492\t21.400564232255764\t16.693214992105027\t-21.39915305708865\t0\t0\t0\t0\n\t9\t76\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.69308059446492\t-12.36775764472456\t-16.69268685727975\t12.407131363240923\t0\t0\t0\t0\n\t11\t10\t0.00076\t0.0789\t0.0\t243.52999999999997\t316.58\t316.58\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t21.403874856795404\t6.884635848468168\t-21.40040434428663\t-6.524341852491065\t0\t0\t0\t0\n\t10\t66\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-58.83464040405414\t-13.921785923408592\t58.83797516094236\t14.255261612233284\t0\t0\t0\t0\n\t33\t11\t-0.00017\t0.16709\t0.0\t260.0\t312.0\t390.0\t0.94157\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.2396103364081307e-24\t50.68895590509086\t-0.003437795242594364\t-47.310007628119834\t0\t0\t0\t0\n\t11\t75\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.40043706155281\t75.19042431171363\t21.40595883328339\t-74.63824713865618\t0\t0\t0\t0\n\t12\t69\t0.0001\t0.01\t0.0\t129.32\t155.19\t193.98\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.860263552729066\t120.53123253426969\t46.8772088593762\t-118.83670186955575\t0\t0\t0\t0\n\t13\t14\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-120.42830678091147\t4.443182775169242\t120.42980838004833\t-4.43417318071192\t0\t0\t0\t0\n\t13\t15\t0.0015\t0.01768\t0.46944\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.236286824323532\t32.52494480811535\t-19.1832454124605\t-76.83237135167936\t0\t0\t0\t0\n\t52\t13\t0.00059\t0.04206\t0.0\t330.0\t330.0\t330.0\t1.04877\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-101.12379126083559\t-25.868489373469977\t101.19201995658793\t30.7323858876127\t0\t0\t0\t0\n\t15\t16\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t66.22528576985286\t-32.05664780319602\t-66.22471422578975\t32.06007706721094\t0\t0\t0\t0\n\t63\t15\t0.00137\t0.05969\t0.0\t250.0\t250.0\t250.0\t1.05449\t0.0\t1\t-29.999999999999996\t29.999999999999996\t69.13763849238477\t2.6187891473071097\t-69.06863449986469\t0.3876694757028202\t0\t0\t0\t0\n\t64\t15\t0.00137\t0.05969\t0.0\t250.0\t250.0\t250.0\t1.05312\t0.0\t1\t-29.999999999999996\t29.999999999999996\t71.026446543031\t4.911983273719499\t-70.95358342040706\t-1.7373848872802564\t0\t0\t0\t0\n\t15\t65\t0.001\t0.01165\t0.31426\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-139.0198245719355\t-128.7606648721125\t139.36078942024318\t102.49962803143056\t0\t0\t0\t0\n\t18\t37\t0.021\t0.0679\t0.00696\t101.0\t101.0\t101.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.579648482359277\t-4.035384470718792\t-8.562264046720333\t3.359019243610157\t0\t0\t0\t0\n\t18\t63\t0.02139\t0.06954\t0.00729\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.509648482359276\t0.9253844707187925\t15.558914424931963\t-1.5338087406142316\t0\t0\t0\t0\n\t19\t20\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.88811830925464\t34.620017059133524\t23.889449950784\t-34.60620127827047\t0\t0\t0\t0\n\t19\t25\t0.03025\t0.09752\t0.01002\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.199204372888088\t-11.083603237442185\t-10.137913890846603\t10.208880175856354\t0\t0\t0\t0\n\t19\t28\t0.00983\t0.01736\t0.0016\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.714795124216174\t-4.58975235743493\t-55.425828382992115\t4.930758084230327\t0\t0\t0\t0\n\t19\t63\t0.03669\t0.11818\t0.01217\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.675882164120466\t12.124345116158718\t31.057021456110274\t-12.186479161039667\t0\t0\t0\t0\n\t20\t42\t0.00711\t0.02314\t0.00234\t124.0\t124.0\t124.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.51801360208207\t3.0754846006687293\t-30.454994382909454\t-3.1182931845092474\t0\t0\t0\t0\n\t20\t48\t0.00331\t0.01074\t0.00109\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.54746355286608\t30.210716677601745\t62.6979063984185\t-29.83824069005092\t0\t0\t0\t0\n\t21\t25\t0.01116\t0.01529\t0.00275\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.70713327477316\t44.419368059919826\t19.951025903349333\t-44.38278334198897\t0\t0\t0\t0\n\t21\t40\t0.01116\t0.01529\t0.00275\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.5371332747731605\t-48.639368059919825\t-5.292502377351088\t48.67382608583303\t0\t0\t0\t0\n\t22\t37\t0.0405\t0.07107\t0.00673\t59.54999999999999\t71.46\t89.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.240472649506927\t16.775160759279643\t-8.105351238830306\t-17.257261235924968\t0\t0\t0\t0\n\t22\t51\t0.04628\t0.07107\t0.0076\t67.92\t81.51\t101.88\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.460473634148322\t-18.21349531659317\t12.66204172067984\t17.685019871487082\t0\t0\t0\t0\n\t23\t39\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.701926069695986\t52.78060015769579\t-7.669991425046561\t-52.717267720273384\t0\t0\t0\t0\n\t23\t43\t0.00793\t0.02231\t0.00215\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.51889019693746\t6.404084917506042\t-43.38\t-6.25\t0\t0\t0\t0\n\t23\t45\t0.00124\t0.00413\t0.00041\t170.12\t204.15\t255.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.0646857136077\t-36.39789291055149\t-42.0300009672711\t36.468044724400045\t0\t0\t0\t0\n\t23\t514\t0.0001\t0.01\t0.0\t229.85999999999999\t275.83\t344.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.629063920731024\t66.26503486058478\t29.633829511411857\t-65.7884757925054\t0\t0\t0\t0\n\t25\t49\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.783624359059466\t5.737634195109914\t-16.78000093948079\t-5.767570242888553\t0\t0\t0\t0\n\t25\t61\t0.01977\t0.06457\t0.00658\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.1298604311517995\t12.79795776674196\t-7.088792811637898\t-13.366326462042851\t0\t0\t0\t0\n\t25\t62\t0.00218\t0.00712\t0.00073\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.033848106587566\t12.439249641287978\t-10.02866066638977\t-12.500882501481286\t0\t0\t0\t0\n\t26\t35\t0.0065\t0.02121\t0.00216\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.956957311900732\t1.9245600180634388\t-9.95\t-2.11\t0\t0\t0\t0\n\t26\t119\t0.0001\t0.01\t0.0\t170.58\t204.69999999999996\t255.87\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.53087482261567\t55.98786125449281\t31.535154756884026\t-55.55986782765668\t0\t0\t0\t0\n\t27\t28\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.141848304141496\t4.03074258238305\t15.142034724124926\t-4.028808475000065\t0\t0\t0\t0\n\t27\t32\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.062544389290839\t4.573592749791951\t-13.060287880568236\t-4.607155036459303\t0\t0\t0\t0\n\t27\t56\t0.00099\t0.00347\t0.00036\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.852529422153989\t-1.2561742831817186\t13.854346841555945\t1.2246072107160049\t0\t0\t0\t0\n\t27\t61\t0.01083\t0.03471\t0.00358\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.711833337004647\t-9.458161048993283\t-10.691207188362105\t9.146326462042852\t0\t0\t0\t0\n\t28\t31\t0.00496\t0.01273\t0.00128\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.612088130034476\t-5.04928872530121\t-25.580038073993734\t4.996767520835201\t0\t0\t0\t0\n\t28\t55\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.061705528832706\t3.1473391160709485\t-12.059875164965856\t-3.1823218560433317\t0\t0\t0\t0\n\t29\t30\t0.00142\t0.00465\t0.00047\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t74.65608351211016\t12.56602650888395\t-74.58273362775797\t-12.377909882464223\t0\t0\t0\t0\n\t29\t58\t0.00408\t0.01332\t0.00136\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-74.66608450791549\t-10.827809144065933\t74.87531212419893\t11.35934194510714\t0\t0\t0\t0\n\t30\t64\t0.01705\t0.05552\t0.00567\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t74.57273265533499\t22.94709486461613\t-73.63237985568736\t-20.49835066082118\t0\t0\t0\t0\n\t31\t46\t0.00372\t0.00934\t0.00094\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.910038073993734\t-10.2167675208352\t-9.902912078807459\t10.135685549859332\t0\t0\t0\t0\n\t32\t55\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.7197121194317653\t-0.11284496354069679\t3.719875164965857\t0.07232185604333215\t0\t0\t0\t0\n\t34\t62\t0.00133\t0.00434\t0.00044\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.22\t-0.5\t4.22022311080849\t0.45341964393690115\t0\t0\t0\t0\n\t36\t42\t0.00289\t0.00926\t0.00094\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.708144232925985\t-2.1635332543718073\t24.724994382909458\t2.118293184509248\t0\t0\t0\t0\n\t36\t56\t0.00207\t0.00694\t0.0007\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.858144232925987\t1.1635332543718073\t-13.854346841555945\t-1.2246072107160049\t0\t0\t0\t0\n\t37\t38\t0.00413\t0.01372\t0.00138\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.9976143543527267\t-4.023586028615016\t-1.9968458014534112\t3.880725748910564\t0\t0\t0\t0\n\t38\t60\t0.03438\t0.06099\t0.00569\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.543154198546589\t-4.880725748910565\t5.560018517079605\t4.308133489303264\t0\t0\t0\t0\n\t39\t40\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.2910419746288481\t46.31685308682871\t-0.28948325123276397\t-46.30068133161565\t0\t0\t0\t0\n\t39\t41\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.268949450417714\t5.900414633444682\t-5.268241868992943\t-5.9409876989629264\t0\t0\t0\t0\n\t40\t41\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.4719856285838526\t-2.8731447542173805\t-3.4717581310070584\t2.8309876989629266\t0\t0\t0\t0\n\t44\t60\t0.0395\t0.1281\t0.01314\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.233369488644726\t-6.573408496853856\t-17.1100194866115\t5.5771768407051985\t0\t0\t0\t0\n\t44\t64\t0.00165\t0.00496\t0.00053\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t136.99526389963162\t1.1392290394459932\t-136.7035449621122\t-0.3184475785686547\t0\t0\t0\t0\n\t46\t62\t0.0235\t0.07683\t0.00783\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.76708792119254\t-12.745685549859331\t5.80843755558128\t12.047462857544385\t0\t0\t0\t0\n\t47\t48\t0.00645\t0.02066\t0.00213\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.39012187077769\t-26.22564799807287\t-71.0379063984185\t27.128240690050927\t0\t0\t0\t0\n\t47\t58\t0.04174\t0.07322\t0.00692\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.73122162959704\t11.229273633464066\t89.75142235503976\t-6.684478488633845\t0\t0\t0\t0\n\t47\t59\t0.01132\t0.03636\t0.00375\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.5489002411806405\t8.166374364608805\t4.558598877079702\t-8.53109644928596\t0\t0\t0\t0\n\t50\t52\t0.04351\t0.09356\t0.00962\t54.76\t71.18\t71.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.140000000000002\t-1.26\t13.213668862231989\t0.42777916739041333\t0\t0\t0\t0\n\t51\t54\t0.01653\t0.03306\t0.00242\t62.580000000000005\t75.1\t93.87\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.88204172067984\t-18.185019871487082\t17.977213384350613\t18.101857886979815\t0\t0\t0\t0\n\t52\t53\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t68.66367849552924\t7.090647405326979\t-68.66\t-7.052483014230117\t0\t0\t0\t0\n\t52\t57\t0.02394\t0.04718\t0.00469\t58.82999999999999\t76.48\t76.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.24644390307437\t1.6969074408335112\t-19.16\t-2.01\t0\t0\t0\t0\n\t54\t432\t0.0001\t0.01\t0.0\t193.33\t231.99\t289.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.427214292200112\t-6.187649767540057\t27.427908265233388\t6.257047070867144\t0\t0\t0\t0\n\t59\t63\t0.01721\t0.05623\t0.00573\t140.0\t140.0\t140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.448598877079704\t3.811096449285959\t23.541214894567332\t-4.112985620225616\t0\t0\t0\t0\n\t63\t64\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-139.29478926799433\t-0.8379457060248433\t139.30947827476857\t0.9903441513359037\t0\t0\t0\t0\n\t66\t75\t0.00186\t0.02155\t0.05317\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-58.83797516094236\t19.233296681594204\t58.904869481414714\t-24.282875080015188\t0\t0\t0\t0\n\t67\t68\t0.00051\t0.0275\t0.0\t400.0\t400.0\t400.0\t1.07702\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-31.47187093875886\t-82.92503995211152\t31.514363441479475\t85.21630235371292\t0\t0\t0\t0\n\t67\t82\t0.00568\t0.04215\t0.0716\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.47187093875886\t61.01986098420986\t-31.201795169050673\t-66.65203584686394\t0\t0\t0\t0\n\t68\t79\t0.00131\t0.01547\t0.41152\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.12564821858463\t-50.696555924281384\t35.154109061970665\t10.047446599927348\t0\t0\t0\t0\n\t69\t70\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t150.68957256456451\t-103.70713029787272\t-150.6860980222252\t103.7279775519086\t0\t0\t0\t0\n\t71\t69\t0.00084\t0.06858\t0.0\t250.0\t250.0\t250.0\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-57.357792185363806\t43.106545227427084\t57.40023559985386\t-39.641343601560415\t0\t0\t0\t0\n\t69\t130\t0.00033\t0.00388\t0.10475\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-82.78701873331417\t-90.4748168258301\t82.83551113425942\t80.91903869966276\t0\t0\t0\t0\n\t70\t77\t0.0024\t0.02795\t0.75408\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.97508675045671\t-99.24022860473224\t-42.830404923783846\t27.02800034509488\t0\t0\t0\t0\n\t70\t81\t0.00133\t0.01553\t0.41898\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-83.71874686773475\t-90.10000707760042\t83.88304085864839\t51.155558999085216\t0\t0\t0\t0\n\t88\t71\t0.00044\t-0.00422\t0.0\t250.0\t250.0\t250.0\t1.06772\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-57.22365477495851\t-6.633881703407361\t57.23798826341648\t6.496410518658884\t0\t0\t0\t0\n\t89\t71\t0.00496\t0.06982\t0.0\t64.99\t84.49\t84.49\t0.98438\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.307802853752751e-22\t51.28938917962691\t0.11980392194732192\t-49.60295574608596\t0\t0\t0\t0\n\t72\t73\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.99445634989101\t19.163536275717593\t-64.99354982107516\t-19.154017722963623\t0\t0\t0\t0\n\t72\t75\t0.02738\t0.14254\t0.20047\t222.00000000000003\t222.00000000000003\t222.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-73.55211417991073\t-19.683734684500937\t75.03890296256111\t6.325836375401596\t0\t0\t0\t0\n\t90\t72\t0.00015\t0.06524\t0.0\t160.0\t160.0\t160.0\t1.07325\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-8.557548987645063\t-0.4728592319618103\t8.55765783001973\t0.520198408783342\t0\t0\t0\t0\n\t73\t82\t0.01909\t0.11277\t0.16673\t197.0\t197.0\t197.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.635094746612673\t-22.767968586213115\t-21.508204830949328\t6.422035846863944\t0\t0\t0\t0\n\t91\t73\t0.00027\t0.06715\t0.0\t160.0\t160.0\t160.0\t1.08282\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-43.348758985351786\t-39.51053303590565\t43.35845507446249\t41.92198630917674\t0\t0\t0\t0\n\t74\t75\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t103.42320275800002\t-121.692782481471\t-103.41852887527156\t121.7418582501568\t0\t0\t0\t0\n\t74\t193\t0.0001\t0.01\t0.0\t269.8\t323.76\t404.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.42320275800002\t29.272616891107813\t103.43378842161219\t-28.214050529886986\t0\t0\t0\t0\n\t76\t75\t0.00076\t0.0789\t0.0\t243.52999999999997\t316.58\t316.58\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-26.143900681138398\t4.944241282921195\t26.14879695863336\t-4.435930369298896\t0\t0\t0\t0\n\t98\t76\t-0.00017\t0.16709\t0.0\t260.0\t312.0\t390.0\t0.94157\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.639567953525298e-25\t50.31542091506627\t-0.003412461581864372\t-46.96137264616211\t0\t0\t0\t0\n\t78\t79\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.15424258835634\t10.048247757968525\t-35.154109061970665\t-10.047446599927348\t0\t0\t0\t0\n\t78\t80\t0.0015\t0.01768\t0.46944\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-136.33838522240828\t28.85185495052207\t136.65795165860416\t-71.76006527516829\t0\t0\t0\t0\n\t117\t78\t0.00059\t0.04206\t0.0\t330.0\t330.0\t330.0\t1.04877\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-101.11807661954109\t-26.47007026754236\t101.18414263405194\t31.17979326809491\t0\t0\t0\t0\n\t80\t81\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.11613480045536\t-5.968428578839378\t90.11696087036391\t5.973384998017832\t0\t0\t0\t0\n\t128\t80\t0.00137\t0.05969\t0.0\t250.0\t250.0\t250.0\t1.05449\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.750118340037617\t18.15623983715264\t2.754697522985276\t-17.95672784434601\t0\t0\t0\t0\n\t129\t80\t0.00137\t0.05969\t0.0\t250.0\t250.0\t250.0\t1.05312\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.4740339255787915\t20.560335980690194\t1.4797874775655593\t-20.30965750033281\t0\t0\t0\t0\n\t80\t130\t0.001\t0.01165\t0.31426\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.95068135058912\t51.49996387840301\t-82.83551113425942\t-80.91903869966276\t0\t0\t0\t0\n\t83\t102\t0.021\t0.0679\t0.00696\t101.0\t101.0\t101.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.945106375482233\t-0.7352255255974126\t-24.826820017549718\t0.3520233195440946\t0\t0\t0\t0\n\t83\t128\t0.02139\t0.06954\t0.00729\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.875106375482233\t-2.3747744744025874\t32.07254494218521\t2.205003430527718\t0\t0\t0\t0\n\t84\t85\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.548399563768047\t24.944380789518007\t-24.547541199504444\t-24.93547526028205\t0\t0\t0\t0\n\t84\t90\t0.03025\t0.09752\t0.01002\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.029329596963647\t-8.331763681700648\t15.105141449516282\t7.420051084982254\t0\t0\t0\t0\n\t84\t93\t0.00983\t0.01736\t0.0016\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.10777072218292\t0.31469674874508363\t-30.029699706985884\t-0.3589893769841698\t0\t0\t0\t0\n\t84\t128\t0.03669\t0.11818\t0.01217\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.276841671889063\t17.07261216375417\t28.635286277708836\t-17.295312087560777\t0\t0\t0\t0\n\t85\t107\t0.00711\t0.02314\t0.00234\t124.0\t124.0\t124.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.937859155768937\t3.107067980688611\t-17.917156268901245\t-3.306236715762785\t0\t0\t0\t0\n\t85\t113\t0.00331\t0.01074\t0.00109\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5303179562644929\t20.508407279593442\t1.5426601215529845\t-20.592506415948836\t0\t0\t0\t0\n\t86\t90\t0.01116\t0.01529\t0.00275\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-65.53728640797937\t28.720530466880533\t66.03070890293641\t-28.36435172315831\t0\t0\t0\t0\n\t86\t105\t0.01116\t0.01529\t0.00275\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.36728640797937\t-32.94053046688053\t-51.01008146185648\t33.11108252575707\t0\t0\t0\t0\n\t87\t102\t0.0405\t0.07107\t0.00673\t88.34\t106.01\t132.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.486671836882035\t-31.192149447845463\t20.007658330830854\t31.38964807799067\t0\t0\t0\t0\n\t87\t116\t0.04628\t0.07107\t0.0076\t82.01\t98.42\t123.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.266670856304906\t31.019137687219896\t-14.721099598633804\t-30.94572063691217\t0\t0\t0\t0\n\t88\t104\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.01700166723657\t37.20866197608762\t38.04723374376963\t-37.153220961105674\t0\t0\t0\t0\n\t88\t108\t0.00793\t0.02231\t0.00215\t176.21\t211.46000000000004\t264.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.363498889872528\t19.13328724475397\t8.393599386121336\t-19.297515713060076\t0\t0\t0\t0\n\t88\t110\t0.00124\t0.00413\t0.00041\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.11415533206762\t-78.17806751743423\t-42.030000995846095\t78.41062905654817\t0\t0\t0\t0\n\t90\t114\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-127.8235519856525\t1.3612105368977456\t127.99732267552271\t-0.8279781427560884\t0\t0\t0\t0\n\t90\t126\t0.01977\t0.06457\t0.00658\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.83768005586153\t10.265969866234883\t-26.69633336225551\t-10.563676527678412\t0\t0\t0\t0\n\t90\t127\t0.00218\t0.00712\t0.00073\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.407570564983324\t9.789979467005237\t-28.39067596135593\t-9.819826383734695\t0\t0\t0\t0\n\t91\t100\t0.0065\t0.02121\t0.00216\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.955969537164622\t1.8870958480014781\t-9.95\t-2.11\t0\t0\t0\t0\n\t91\t480\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.442789448187167\t16.793437187904175\t-29.441766583446892\t-16.691150713879907\t0\t0\t0\t0\n\t92\t93\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.439914498945205\t1.7823030911369084\t8.43996692022252\t-1.7817592203879753\t0\t0\t0\t0\n\t92\t97\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.457776870165622\t4.342411620286031\t-13.455591148216332\t-4.379404693009707\t0\t0\t0\t0\n\t92\t121\t0.00099\t0.00347\t0.00036\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.333134477804082\t-1.5205496375533027\t1.3331695911795745\t1.4797905452632818\t0\t0\t0\t0\n\t92\t126\t0.01083\t0.03471\t0.00358\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.904727893416332\t-6.714165073869636\t8.916333362255505\t6.343676527678413\t0\t0\t0\t0\n\t93\t96\t0.00496\t0.01273\t0.00128\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.313590383516496\t-2.227084283807905\t-7.311051268617535\t2.088263867114901\t0\t0\t0\t0\n\t93\t120\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.66614240324687\t3.36783288118005\t-11.66453071618906\t-3.4067396679130835\t0\t0\t0\t0\n\t94\t95\t0.00142\t0.00465\t0.00047\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.96511713663878\t-0.5469047583785873\t37.98292354862911\t0.5511547419399175\t0\t0\t0\t0\n\t94\t123\t0.00408\t0.01332\t0.00136\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.9551162008287\t0.715783847819383\t-37.90396828247584\t-0.7049289973582386\t0\t0\t0\t0\n\t95\t129\t0.01705\t0.05552\t0.00567\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.99292454543362\t37.94049746651563\t38.423749103998055\t-37.18195734012737\t0\t0\t0\t0\n\t96\t111\t0.00372\t0.00934\t0.00094\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.358948731382467\t-7.308263867114902\t8.362962626451298\t7.211525102876884\t0\t0\t0\t0\n\t97\t120\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.324408851783669\t-0.34059530699029344\t3.324530716189058\t0.2967396679130836\t0\t0\t0\t0\n\t99\t127\t0.00133\t0.00434\t0.00044\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.22\t-0.5\t4.2202061828513555\t0.4494858205577935\t0\t0\t0\t0\n\t101\t107\t0.00289\t0.00926\t0.00094\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.183239784278781\t-2.4005192813276834\t12.187156268901242\t2.3062367157627848\t0\t0\t0\t0\n\t101\t121\t0.00207\t0.00694\t0.0007\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.3332397842787815\t1.4005192813276832\t-1.3331695911795745\t-1.4797905452632818\t0\t0\t0\t0\n\t102\t103\t0.00413\t0.01372\t0.00138\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.85083929401406\t-19.580216297081236\t9.868844203590093\t19.488461397294046\t0\t0\t0\t0\n\t103\t125\t0.03438\t0.06099\t0.00569\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.408844203590093\t-20.488461397294046\t17.630500572307852\t20.244482743248998\t0\t0\t0\t0\n\t104\t105\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.20957695866731\t31.391591553294802\t41.211428995472474\t-31.37237667140571\t0\t0\t0\t0\n\t104\t106\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0523432148976721\t5.261629407810877\t-1.0520326810065337\t-5.3057959196873705\t0\t0\t0\t0\n\t105\t106\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.688652466384006\t-2.23870585435136\t-7.687967318993466\t2.19579591968737\t0\t0\t0\t0\n\t108\t222\t0.0001\t0.01\t0.0\t131.42\t157.71\t197.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.50359938612134\t13.047515713060076\t51.50604530711384\t-12.8029236138097\t0\t0\t0\t0\n\t109\t125\t0.0395\t0.1281\t0.01314\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.543554647695796\t-13.517975441886726\t-29.180501526662606\t13.206901645738538\t0\t0\t0\t0\n\t109\t129\t0.00165\t0.00496\t0.00053\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t136.82243860826227\t6.972837775018026\t-136.5477040115478\t-6.2065764800571905\t0\t0\t0\t0\n\t111\t127\t0.0235\t0.07683\t0.00783\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.0329626264513\t-9.821525102876883\t24.17046977850458\t9.370340563176901\t0\t0\t0\t0\n\t112\t113\t0.00645\t0.02066\t0.00213\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.906592115879484\t-18.047332976093937\t-9.882660121552984\t17.882506415948836\t0\t0\t0\t0\n\t112\t123\t0.04174\t0.07322\t0.00692\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.428236464491763\t-6.8416879743608785\t7.463967293545082\t6.116521766341916\t0\t0\t0\t0\n\t112\t124\t0.01132\t0.03636\t0.00375\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.368355651387724\t18.059020950454816\t22.451872573380918\t-18.213235620190797\t0\t0\t0\t0\n\t115\t117\t0.04351\t0.09356\t0.00962\t54.76\t71.18\t71.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.140000000000002\t-1.26\t13.211090805128716\t0.3867164798974499\t0\t0\t0\t0\n\t116\t119\t0.01653\t0.03306\t0.00242\t76.66\t91.99\t114.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.501099598633806\t30.44572063691217\t-9.32774240565677\t-30.332586562040305\t0\t0\t0\t0\n\t117\t118\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t68.66355276957768\t7.163514220870806\t-68.66\t-7.126654236492003\t0\t0\t0\t0\n\t117\t122\t0.02394\t0.04718\t0.00469\t58.82999999999999\t76.48\t76.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.243433044834703\t1.6736638293517805\t-19.16\t-2.01\t0\t0\t0\t0\n\t124\t128\t0.01721\t0.05623\t0.00573\t140.0\t140.0\t140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.34187257338092\t13.493235620190797\t41.63316870970611\t-13.184493569173453\t0\t0\t0\t0\n\t128\t129\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-99.59088158956254\t-6.921789177948883\t99.59798883312855\t6.995526829982373\t0\t0\t0\t0\n\t131\t132\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.09237833116532\t34.85745961400783\t35.09283988174423\t-34.85261333292075\t0\t0\t0\t0\n\t131\t133\t0.00033\t0.02711\t0.0\t500.0\t500.0\t500.0\t1.08613\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-86.77201597901089\t-154.64093347761923\t86.88747963153185\t164.1264474771438\t0\t0\t0\t0\n\t146\t131\t0.00163\t0.06671\t0.0\t160.0\t160.0\t160.0\t1.06463\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-81.13583404495533\t-43.38270374527745\t81.2743943101762\t49.0534738636114\t0\t0\t0\t0\n\t148\t132\t0.00163\t0.06671\t0.0\t160.0\t160.0\t160.0\t1.05908\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-80.88444018512769\t-35.12633378051546\t81.01030329204092\t40.277455168356\t0\t0\t0\t0\n\t132\t190\t0.0001\t0.01\t0.0\t229.39\t275.26\t344.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-116.10314317378514\t-193.0231800776053\t116.15100922358633\t197.8097850577226\t0\t0\t0\t0\n\t134\t133\t0.00032\t0.0464\t0.0\t330.0\t330.0\t330.0\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.55332469056876\t8.26106702808026\t178.65709989611926\t6.7863377767382635\t0\t0\t0\t0\n\t133\t188\t0.0001\t0.01\t0.0\t379.94\t455.93000000000006\t569.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-204.85458018680282\t-154.8622411653318\t204.92148796652384\t161.55301913743457\t0\t0\t0\t0\n\t147\t134\t0.00032\t-0.00435\t0.0\t330.0\t330.0\t330.0\t1.06892\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.44923301790305\t-51.02093253547648\t178.56077764662783\t49.50462273876084\t0\t0\t0\t0\n\t149\t134\t-0.00022\t0.1019\t0.0\t260.0\t312.0\t390.0\t0.96037\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.0460825307170539e-23\t61.217763505105694\t-0.0074529560590596775\t-57.7656897668411\t0\t0\t0\t0\n\t167\t135\t-0.00013\t-0.00407\t0.0\t688.8\t826.56\t1033.2\t1.05737\t0.0\t1\t-29.999999999999996\t29.999999999999996\t104.6026606790066\t-34.922497172809514\t-104.61840790742004\t34.42948779095202\t0\t0\t0\t0\n\t135\t544\t0.0001\t0.01\t0.0\t689.73\t827.68\t1034.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t104.61840790742004\t-17.125025143841217\t-104.60718551677786\t18.247264208058418\t0\t0\t0\t0\n\t136\t137\t0.02165\t0.0724\t0.00706\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.233421439503294\t29.03365848434766\t12.465338266391733\t-28.912212590959307\t0\t0\t0\t0\n\t136\t139\t0.07884\t0.10231\t0.01021\t49.0\t49.0\t49.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.853421439503292\t-30.233658484347664\t-3.102419783675392\t30.214790344556146\t0\t0\t0\t0\n\t137\t138\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.29533826639173\t27.812212590959305\t17.296283129233526\t-27.802409638985115\t0\t0\t0\t0\n\t138\t565\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.826284112732781\t15.322408896110698\t6.82659407846563\t-15.291412322823097\t0\t0\t0\t0\n\t139\t140\t0.01322\t0.01777\t0.00191\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.496531947180735\t-20.261959712206682\t6.555803681924033\t20.149551776951082\t0\t0\t0\t0\n\t139\t166\t0.03636\t0.12066\t0.01181\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.821169257853395\t-7.047932068359127\t-10.763503430897613\t6.052176629035383\t0\t0\t0\t0\n\t139\t173\t0.02331\t0.07893\t0.00745\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.772217526997268\t-8.724898563990338\t12.826437944046365\t8.155413425799846\t0\t0\t0\t0\n\t140\t151\t0.02231\t0.07231\t0.01493\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.715803681924033\t-25.069551776951084\t19.93224481185947\t24.229749346057005\t0\t0\t0\t0\n\t141\t148\t0.02868\t0.09256\t0.00951\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.36208906068279\t4.1118081477559745\t24.519082429253107\t-4.6765552315759695\t0\t0\t0\t0\n\t141\t457\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.6779109393172051\t-7.461808147755974\t1.6779629951097668\t7.467013727015165\t0\t0\t0\t0\n\t142\t172\t0.02975\t0.09587\t0.01007\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.26301184098826\t12.60215796031254\t-34.79640561345844\t-11.98395122551839\t0\t0\t0\t0\n\t142\t577\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.823011840988265\t-2.5328383270002153\t47.82555587364903\t2.7872415930771126\t0\t0\t0\t0\n\t143\t167\t0.01039\t0.05083\t0.00494\t133.0\t133.0\t133.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-58.4142861893971\t-8.80564362351994\t58.74322620390851\t9.86573871825691\t0\t0\t0\t0\n\t143\t169\t0.02446\t0.04347\t0.00404\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.6942861893971\t8.105643623519939\t-53.03824961318622\t-7.377833127154397\t0\t0\t0\t0\n\t144\t145\t0.00149\t0.00496\t0.00048\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.40023253282264\t5.376402711878338\t-13.397451118831308\t-5.42080125179329\t0\t0\t0\t0\n\t144\t177\t0.00688\t0.02158\t0.0024\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.85023253282264\t-2.1064027118783386\t22.882593566413444\t1.9390253350610704\t0\t0\t0\t0\n\t145\t175\t0.00273\t0.00826\t0.00085\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.2474511188313073\t1.200801251793291\t-3.247155392338278\t-1.2948689083846694\t0\t0\t0\t0\n\t146\t147\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-43.169032918469455\t-22.288724962509846\t43.17070589322172\t22.306082075599498\t0\t0\t0\t0\n\t146\t151\t0.0314\t0.09884\t0.01074\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.43503613573092\t28.63406713004999\t-27.972244811859465\t-28.349749346057006\t0\t0\t0\t0\n\t146\t154\t0.04\t0.12959\t0.01329\t151.36\t196.77\t196.77\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t66.50170563251953\t33.39261635942114\t-64.52129997326043\t-28.388532761474426\t0\t0\t0\t0\n\t146\t174\t0.00736\t0.0238\t0.00251\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.36812519517435\t3.6447452183161677\t-29.3109493572682\t-3.742396312344716\t0\t0\t0\t0\n\t147\t148\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.231556075353122\t-24.37188392670296\t15.232141293525581\t24.377955565294084\t0\t0\t0\t0\n\t147\t155\t0.04025\t0.13025\t0.01336\t114.35\t148.65\t148.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t66.03220008880479\t33.18400479732561\t-64.06733306851949\t-28.24566773039301\t0\t0\t0\t0\n\t147\t157\t0.02124\t0.0686\t0.00704\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.17505453436405\t15.624942855433682\t-30.943944383729153\t-15.661223775282709\t0\t0\t0\t0\n\t147\t175\t0.0095\t0.02455\t0.00256\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.3028285768656\t4.2777867338206494\t-53.06213926141993\t-3.943302037721688\t0\t0\t0\t0\n\t148\t161\t0.02781\t0.07968\t0.00807\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.071818680723021\t11.133389517895365\t-13.99\t-11.8\t0\t0\t0\t0\n\t148\t177\t0.00883\t0.02792\t0.00305\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.06139778162599\t4.291543928901982\t-27.002593566413445\t-4.44902533506107\t0\t0\t0\t0\n\t150\t158\t0.00983\t0.01727\t0.00163\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.803286531658888\t1.7672578792183795\t13.821803460307788\t-1.9027293620338397\t0\t0\t0\t0\n\t150\t166\t0.04669\t0.08182\t0.00774\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.7588197212430836\t11.192370242233887\t-1.6964965691023883\t-11.872176629035383\t0\t0\t0\t0\n\t150\t170\t0.00992\t0.03322\t0.00419\t107.0\t107.0\t107.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.36108565168259\t-15.230671768303575\t25.44477246644726\t15.076331025585482\t0\t0\t0\t0\n\t150\t176\t0.02455\t0.07992\t0.00823\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.62555246209839\t-1.9489563531486922\t-19.533163677025435\t1.405167141923798\t0\t0\t0\t0\n\t152\t176\t0.01338\t0.04326\t0.00444\t140.0\t140.0\t140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.01000056720661525\t8.09041375014245\t0.018991594344110987\t-8.517025488393118\t0\t0\t0\t0\n\t153\t154\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.621294050535259\t-2.1784713131929467\t1.6212999732604312\t2.178532761474423\t0\t0\t0\t0\n\t153\t155\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.06339790957752\t-28.204840456377696\t64.06733306851949\t28.24566773039301\t0\t0\t0\t0\n\t153\t156\t0.00405\t0.01331\t0.00138\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.773684124241229\t-2.5708128929348635\t-6.771563998090907\t2.440314273558154\t0\t0\t0\t0\n\t153\t178\t0.03017\t0.09764\t0.01004\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.418994156746853\t55.45638393058579\t15.430350347616509\t-53.13463210369298\t0\t0\t0\t0\n\t156\t163\t0.02074\t0.06628\t0.00699\t126.0\t126.0\t126.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5684360019090935\t-5.050314273558153\t1.5735513358970956\t4.367913819601151\t0\t0\t0\t0\n\t157\t170\t0.03364\t0.10744\t0.01016\t107.0\t107.0\t107.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.823944383729152\t14.981223775282709\t-25.544772466447263\t-15.176331025585482\t0\t0\t0\t0\n\t158\t169\t0.05322\t0.09347\t0.00882\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.991803460307786\t-2.8172706379661605\t29.428249613186214\t2.657833127154397\t0\t0\t0\t0\n\t159\t171\t0.05042\t0.10487\t0.0102\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.095340979948368\t14.214483968911635\t-26.659872327304416\t-14.404506398674163\t0\t0\t0\t0\n\t159\t260\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.755340979948365\t-17.555749999733806\t40.75712653127315\t17.734305132209833\t0\t0\t0\t0\n\t160\t167\t0.03603\t0.12893\t0.01251\t90.54\t108.65\t135.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-43.12121811420874\t13.618490735594001\t43.78240878335822\t-12.658293296896428\t0\t0\t0\t0\n\t160\t271\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.18121811420873\t-11.49460201785632\t-34.1800621666956\t11.610196769169361\t0\t0\t0\t0\n\t162\t172\t0.00512\t0.01653\t0.00174\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.19345269528649\t44.21226166981586\t25.346404671116325\t-43.868625459742404\t0\t0\t0\t0\n\t162\t178\t0.01103\t0.03572\t0.00367\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.743452695286491\t-46.42226166981586\t-15.440351317639298\t47.07940136785336\t0\t0\t0\t0\n\t163\t176\t0.02835\t0.09223\t0.00951\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.123551335897096\t-6.977913819601151\t13.184172082681325\t6.21185834646932\t0\t0\t0\t0\n\t164\t174\t0.00826\t0.01653\t0.00194\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.443650243923376\t-1.2751426988605412\t22.4809493572682\t1.1323963123447163\t0\t0\t0\t0\n\t164\t175\t0.00421\t0.01074\t0.00121\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.523650243923377\t-0.33485730113945894\t-18.5107325447825\t0.23256200171160182\t0\t0\t0\t0\n\t165\t167\t0.03041\t0.0986\t0.01013\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.391857795238813\t17.31545254359547\t-29.085149203663292\t-17.484451972598443\t0\t0\t0\t0\n\t165\t275\t0.0001\t0.01\t0.0\t133.86\t160.63\t200.79\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.671857795238815\t-18.6240766376794\t45.67392896926095\t18.83119403989325\t0\t0\t0\t0\n\t167\t168\t0.03587\t0.1157\t0.0122\t140.0\t140.0\t140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.239787676016334\t9.131487875034077\t-38.71694257349569\t-8.784716887291813\t0\t0\t0\t0\n\t167\t569\t0.0001\t0.01\t0.0\t627.77\t753.32\t941.6499999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-217.2829341386264\t63.365213294746525\t217.32857207726119\t-58.80141943126601\t0\t0\t0\t0\n\t168\t214\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.156942573495694\t-31.802831432127366\t-26.15536341381092\t31.96074740060258\t0\t0\t0\t0\n\t171\t173\t0.01976\t0.0514\t0.00515\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.55987232730442\t14.304506398674164\t-26.386437944046364\t-14.385413425799845\t0\t0\t0\t0\n\t175\t179\t0.02017\t0.05223\t0.00545\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.671343956392285\t-2.6689914366682705\t-44.31\t3.0\t0\t0\t0\t0\n\t175\t180\t0.03562\t0.10942\t0.01146\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.428683242148427\t5.064600381063027\t-25.212108245604924\t-5.662335176538177\t0\t0\t0\t0\n\t180\t281\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.88210824560493\t5.9949681826945795\t-18.88174725696732\t-5.95886931893212\t0\t0\t0\t0\n\t181\t182\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.776101489746609e-18\t-2.8782325081723287e-19\t-6.190091264417939e-24\t-7.195411763072813e-27\t0\t0\t0\t0\n\t181\t184\t0.00568\t0.04012\t0.07033\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-94.86566337989552\t-66.7648341709108\t95.55361805971295\t63.87108335680263\t0\t0\t0\t0\n\t181\t189\t0.00105\t0.00733\t0.01258\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.42566337989553\t21.23483417091081\t-33.41\t-22.47\t0\t0\t0\t0\n\t183\t184\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.9744206404428\t1.9772841697208468\t-64.97367543473906\t-1.9694595098373309\t0\t0\t0\t0\n\t183\t230\t0.0018\t0.01616\t0.0484\t754.02\t980.2200000000001\t980.2200000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t319.0353238465642\t-3.380415288036283\t-317.4198084305925\t12.416799288351463\t0\t0\t0\t0\n\t183\t424\t0.0001\t0.01\t0.0\t487.52\t585.02\t731.27\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-212.5197424570728\t-19.24714890033668\t212.55989430777578\t23.26233397064051\t0\t0\t0\t0\n\t184\t185\t0.00064\t0.0305\t0.0\t709.38\t922.2000000000002\t922.2000000000002\t1.07408\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-308.18800178948067\t-67.51523035373975\t308.8360618577705\t98.39934298317642\t0\t0\t0\t0\n\t207\t184\t0.00163\t0.06136\t0.0\t160.0\t160.0\t160.0\t1.0215\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-39.48844007414523\t0.9881136535996454\t39.51087885035751\t-0.14342450735096124\t0\t0\t0\t0\n\t184\t230\t0.0018\t0.01616\t0.0484\t734.76\t955.1899999999999\t955.1899999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t318.187179460141\t-3.430676782654073\t-316.5801925479695\t12.390576723305703\t0\t0\t0\t0\n\t185\t186\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-137.87653370224405\t5.94118577215099\t137.8783692911052\t-5.9301722388931974\t0\t0\t0\t0\n\t185\t196\t0.00296\t0.03484\t0.9296\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-92.9595291327202\t-6.8607575886141925\t93.25487220287637\t-85.08684905052971\t0\t0\t0\t0\n\t186\t192\t0.00373\t0.04344\t1.172\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.878370181622365\t-32.66060091039825\t60.03573250614359\t-85.9865756426346\t0\t0\t0\t0\n\t188\t187\t0.00032\t0.04392\t0.0\t562.44\t731.18\t731.18\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-204.9177836244576\t-26.349745669151037\t205.0519747721506\t44.76748069001034\t0\t0\t0\t0\n\t187\t192\t0.00228\t0.02296\t0.8129\t1386.0\t1386.0\t1386.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t445.7445054835287\t5.031646097576593\t-441.3825502783678\t-45.19428529728668\t0\t0\t0\t0\n\t187\t549\t0.0001\t0.01\t0.0\t494.5\t593.4\t741.75\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.93648633095185\t22.49087062880571\t42.93872287324762\t-22.26721639922992\t0\t0\t0\t0\n\t211\t188\t-0.00023\t0.09951\t0.0\t260.0\t312.0\t390.0\t0.96037\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.3858688671770316e-23\t42.08842191378119\t-0.003704342066264815\t-40.48573026589378\t0\t0\t0\t0\n\t190\t191\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-173.3735869592001\t-114.16865570266397\t173.3814269255888\t114.25097534989892\t0\t0\t0\t0\n\t190\t192\t0.00035\t0.02375\t0.0\t500.0\t500.0\t500.0\t1.08671\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-97.36342618065031\t-177.5725921697406\t97.51762512577483\t188.0360920174762\t0\t0\t0\t0\n\t190\t193\t0.00236\t0.01411\t0.02031\t229.0\t229.0\t229.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t136.07600391626406\t25.051462814682008\t-135.66378842161217\t-24.805949470113013\t0\t0\t0\t0\n\t213\t191\t0.00165\t0.0593\t0.0\t211.32\t274.71\t274.71\t1.10254\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-96.15363823984582\t-93.86451898534828\t96.45799315787119\t104.80285028165311\t0\t0\t0\t0\n\t191\t353\t0.0001\t0.01\t0.0\t677.01\t812.42\t1015.5200000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-284.57942008346004\t-223.08382563155203\t284.6983003090771\t234.9718481932628\t0\t0\t0\t0\n\t212\t192\t0.00101\t0.06188\t0.0\t330.0\t330.0\t330.0\t1.1306\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-159.9482359371982\t-69.69138231960397\t160.28380817553352\t90.25099628810865\t0\t0\t0\t0\n\t213\t192\t0.00153\t0.06206\t0.0\t250.0\t250.0\t250.0\t1.10126\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-123.30073692027995\t-22.00227448224366\t123.54536159037193\t31.924762734471972\t0\t0\t0\t0\n\t192\t229\t0.00019\t0.00196\t0.06877\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.2880543925945416e-5\t-7.003737188626003\t0.0\t1.4420794746975952e-26\t0\t0\t0\t0\n\t194\t195\t0.00051\t0.0275\t0.0\t400.0\t400.0\t400.0\t1.07702\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-81.5\t-85.9\t81.57400866526395\t89.8906633230552\t0\t0\t0\t0\n\t195\t196\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t215.834097225\t-100.50145087566275\t-215.8285145809142\t100.53494673999587\t0\t0\t0\t0\n\t195\t197\t0.00131\t0.01547\t0.41152\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-297.408105890264\t10.610787552607565\t298.5620777818855\t-38.77161644638291\t0\t0\t0\t0\n\t223\t196\t0.00137\t0.05968\t0.0\t250.0\t250.0\t250.0\t1.05095\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-122.36772251339072\t24.418387851613073\t122.57364237803783\t-15.44809768946617\t0\t0\t0\t0\n\t197\t557\t0.0001\t0.01\t0.0\t300.15\t360.18\t450.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-298.5620777818855\t-21.14557122338522\t298.65029287882834\t29.96708091766826\t0\t0\t0\t0\n\t198\t210\t0.01452\t0.04917\t0.00487\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.043319045202665\t8.793560323352256\t-47.74000094568953\t-8.318267001948417\t0\t0\t0\t0\n\t198\t213\t0.02276\t0.0771\t0.00763\t153.09\t199.01\t199.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-58.88331904520266\t-11.303560323352256\t59.59642075943673\t12.828694508771745\t0\t0\t0\t0\n\t199\t200\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.8680728403046032e-18\t-3.1555473694108894e-19\t-1.5758742429565592e-25\t5.3588518378692314e-33\t0\t0\t0\t0\n\t199\t207\t0.00064\t0.00483\t0.00047\t161.57\t193.89\t242.35999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.48000084459236\t0.499490284680283\t39.48844007414523\t-0.49137692707419534\t0\t0\t0\t0\n\t201\t213\t0.00731\t0.01279\t0.00122\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.559999999999999\t-2.09\t6.562897330142757\t1.9499898699286946\t0\t0\t0\t0\n\t202\t216\t0.02035\t0.03558\t0.0034\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.38\t-2.09\t9.396100093363437\t1.7237532502233484\t0\t0\t0\t0\n\t203\t217\t0.00202\t0.00325\t0.02903\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.5\t-2.2\t12.502670697846732\t-1.2323705452007365\t0\t0\t0\t0\n\t204\t208\t0.00405\t0.01331\t0.00138\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.283156267223\t9.978002690718979\t-83.04\t-9.34\t0\t0\t0\t0\n\t204\t213\t0.00574\t0.01944\t0.00192\t160.2\t208.26\t208.26\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-99.013156267223\t-15.728002690718979\t99.50518923280731\t17.16764442959968\t0\t0\t0\t0\n\t205\t220\t0.04645\t0.08174\t0.00801\t93.92\t112.71\t140.88\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t81.99308879533483\t-23.679474057895106\t-79.20575542341113\t27.6284465836543\t0\t0\t0\t0\n\t205\t581\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.03955956869695\t74.03724427263278\t39.04534932126914\t-73.45826901541413\t0\t0\t0\t0\n\t206\t212\t0.01612\t0.05405\t0.00532\t170.4\t221.52000000000004\t221.52000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-48.74911782784444\t-19.98629303803193\t49.142245436725624\t20.69145084108891\t0\t0\t0\t0\n\t206\t219\t0.00615\t0.02083\t0.00206\t209.66\t272.55\t272.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t80.98611349797923\t-2.08640351864113\t-80.63\t3.06\t0\t0\t0\t0\n\t206\t573\t0.0001\t0.01\t0.0\t119.22\t143.06\t178.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.426995670134794\t14.18536086586347\t49.4293287966529\t-13.952048214052699\t0\t0\t0\t0\n\t209\t212\t0.01344\t0.02383\t0.00227\t116.43\t151.36\t151.36\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.07567766794612\t3.276014491007976\t35.219168146896926\t-3.286546635251253\t0\t0\t0\t0\n\t209\t216\t0.00698\t0.01279\t0.00098\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.485677667946117\t-8.616014491007975\t-20.45610009336344\t8.55624674977665\t0\t0\t0\t0\n\t212\t218\t0.00959\t0.02474\t0.00251\t160.94\t209.22\t209.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t145.42678112239048\t16.14807085370614\t-143.6732096977624\t-11.913859937253465\t0\t0\t0\t0\n\t212\t220\t0.02397\t0.04223\t0.00414\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-69.83995876881484\t33.81958311287016\t71.07575542341115\t-32.128446583654295\t0\t0\t0\t0\n\t213\t214\t0.08066\t0.14207\t0.01348\t180.21\t234.28\t234.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.780229840476917\t22.063911090970727\t-28.824636586191914\t-21.910747400602578\t0\t0\t0\t0\n\t213\t217\t0.00959\t0.02474\t0.00251\t102.0\t102.0\t102.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.009637997262022\t2.3608553904326137\t-23.962670697846733\t-2.537629454799263\t0\t0\t0\t0\n\t214\t215\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.842171531866044e-12\t-5.1700343760497144e-20\t-1.8786564200971726e-25\t-5.571153624109969e-26\t0\t0\t0\t0\n\t218\t221\t0.00413\t0.01405\t0.00138\t173.24\t207.87999999999997\t259.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t132.21320969776238\t7.833859937253464\t-131.57568046662675\t-5.820972316085614\t0\t0\t0\t0\n\t221\t483\t0.0001\t0.01\t0.0\t144.6\t173.52\t216.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.30568046662677\t-4.339027683914386\t-70.30126472187547\t4.780602159047185\t0\t0\t0\t0\n\t222\t223\t0.05504\t0.1643\t0.01682\t114.16\t137.0\t171.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.06604626830915\t26.177659977096624\t65.31913633156705\t-21.382694672129123\t0\t0\t0\t0\n\t223\t224\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.79166476047243\t0.5172718899110651\t-48.79\t-0.5\t0\t0\t0\t0\n\t223\t226\t0.00926\t0.03008\t0.00307\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.037037566627532\t-3.0282000827764644\t-29.963358141800118\t2.9168669526072755\t0\t0\t0\t0\n\t223\t227\t0.01463\t0.05661\t0.00653\t140.0\t140.0\t140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.674053548087734\t-2.2038980005183633\t49.990000707990475\t2.673653415110102\t0\t0\t0\t0\n\t223\t228\t0.02688\t0.08734\t0.00915\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.893937402811424\t1.6791330138998153\t-27.71\t-2.12\t0\t0\t0\t0\n\t225\t226\t0.00132\t0.00421\t0.00044\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.9\t-2.09\t16.903357173150717\t2.050544727522245\t0\t0\t0\t0\n\t231\t238\t0.098\t0.1715\t0.00284\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.931415044662327\t4.644623193621129\t5.979736953686475\t-4.895433751904281\t0\t0\t0\t0\n\t231\t269\t0.00346\t0.00605\t0.00011\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.3203614531291255\t-1.1623831110196408\t-3.32\t1.15\t0\t0\t0\t0\n\t231\t339\t0.14867\t0.26016\t0.00432\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.6110535915332007\t-3.4822400826014883\t-2.589406004098652\t3.0069847214619494\t0\t0\t0\t0\n\t232\t284\t0.06171\t0.10799\t0.0018\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.7030153050795762\t-1.7857084994135013\t-1.7000000000000002\t1.58\t0\t0\t0\t0\n\t232\t344\t0.01711\t0.02994\t0.0005\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.7030153050795762\t1.7857084994135013\t1.7039201173449536\t-1.8426812445111156\t0\t0\t0\t0\n\t233\t285\t0.07\t0.1472\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.913702575435963\t13.635064011781752\t29.52340576084214\t-12.352945313327613\t0\t0\t0\t0\n\t233\t301\t0.009\t0.0284\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.913702575435963\t-13.635064011781752\t-28.83531216588409\t13.882429304146216\t0\t0\t0\t0\n\t234\t300\t0.0355\t0.06201\t0.00104\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.11103341488271\t0.8575393922008531\t24.298985386528383\t-0.6444367364341894\t0\t0\t0\t0\n\t234\t333\t0.01907\t0.03338\t0.00054\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.421033414882707\t0.28246060779914667\t-2.42\t-0.34\t0\t0\t0\t0\n\t235\t246\t0.01216\t0.02127\t0.00034\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.25\t2.87\t5.253612387865189\t-2.904790268930607\t0\t0\t0\t0\n\t236\t242\t0.09892\t0.17311\t0.00286\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.1518117956521765\t0.18817180524088659\t3.1603426299988477\t-0.5075848455758888\t0\t0\t0\t0\n\t236\t312\t0.0268\t0.047\t0.0008\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.5718117956521764\t-0.23817180524088655\t-1.5712357615972645\t0.14588788224338434\t0\t0\t0\t0\n\t310\t237\t0.1522\t0.1534\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.441895873437932e-21\t-1.2583484910690752e-20\t-4.685355500099892e-31\t5.614589605350496e-29\t0\t0\t0\t0\n\t238\t253\t0.0056\t0.0098\t0.00015\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.979736953686475\t4.895433751904281\t5.9825788476855335\t-4.908136495532666\t0\t0\t0\t0\n\t239\t247\t0.0287\t0.05023\t0.00082\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.22\t1.86\t1.2212790785231682\t-1.9520191145069317\t0\t0\t0\t0\n\t240\t283\t0.01814\t0.03174\t0.00054\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.01\t-0.48\t-0.00996745400500354\t0.41918797932473967\t0\t0\t0\t0\n\t241\t282\t0.0486\t0.0851\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.92637734672487\t9.93781048786284\t17.08124882001311\t-9.666626076816529\t0\t0\t0\t0\n\t241\t337\t0.0178\t0.0311\t0.0005\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.216377346724869\t-7.247810487862839\t-12.186734869742333\t7.239148199380992\t0\t0\t0\t0\n\t242\t285\t0.0561\t0.09817\t0.00162\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.800342629998847\t0.4375848455758888\t4.811512760790865\t-0.6081825927234153\t0\t0\t0\t0\n\t243\t277\t0.01494\t0.02212\t0.00034\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.41\t-0.9899999999999999\t2.4108409361711676\t0.9504632722519507\t0\t0\t0\t0\n\t244\t302\t0.00617\t0.04003\t0.00693\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.332368192984724\t-4.100408359182816\t-37.25835696081646\t3.768024289207362\t0\t0\t0\t0\n\t244\t309\t0.0066\t0.0428\t0.021\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.06763180701527\t-34.26959164081718\t-63.77532709542413\t33.6796362048889\t0\t0\t0\t0\n\t245\t257\t0.01169\t0.02045\t0.00034\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.8503390827903796\t-0.25015189341455046\t-1.8500000000000003\t0.21\t0\t0\t0\t0\n\t245\t339\t0.08041\t0.14071\t0.00234\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.19522386958865517\t2.1640267142285023\t0.19881160846740736\t-2.437489465594883\t0\t0\t0\t0\n\t245\t340\t0.0561\t0.09817\t0.00162\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.6551152132017244\t-1.9138748208139518\t1.6579423859153997\t1.7242165504600768\t0\t0\t0\t0\n\t246\t337\t0.0094\t0.0164\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.253612387865189\t2.904790268930607\t5.256414109612298\t-2.8999021586492186\t0\t0\t0\t0\n\t247\t264\t0.0275\t0.0482\t0.0008\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.838639923953995\t2.549275495859246\t28.025756849139995\t-2.3137415069916596\t0\t0\t0\t0\n\t247\t300\t0.0662\t0.11584\t0.00192\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.617360845430827\t-0.5972563813523141\t-26.208985386528383\t1.0944367364341896\t0\t0\t0\t0\n\t267\t248\t0.0\t0.03225\t0.0\t260.0\t312.0\t390.0\t1.0224\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-37.66192704661048\t11.7045808276021\t37.66192704661048\t-11.264326824405282\t0\t0\t0\t0\n\t248\t469\t0.0001\t0.01\t0.0\t83.7\t98.6\t125.55000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.66192704661048\t24.01048291587175\t37.66368936966026\t-23.834250610894216\t0\t0\t0\t0\n\t249\t278\t0.00958\t0.0622\t0.03069\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t48.57360556625386\t-12.482863452694493\t-48.375597601966824\t10.089523375465218\t0\t0\t0\t0\n\t249\t309\t0.00843\t0.0548\t0.02704\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-60.833605566253866\t10.892863452694494\t61.10539962450338\t-12.357682255239062\t0\t0\t0\t0\n\t250\t270\t0.1184\t0.2053\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0413005635547861\t0.9682041677365463\t-0.04031938468635497\t-0.9665028499857155\t0\t0\t0\t0\n\t250\t334\t0.0421\t0.0755\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.111300563554787\t1.4517958322634537\t5.121789073470799\t-1.4329862717254895\t0\t0\t0\t0\n\t251\t282\t0.0103\t0.018\t0.0003\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.114101272940765\t-9.645479631529957\t-17.08124882001311\t9.666626076816529\t0\t0\t0\t0\n\t251\t320\t0.02534\t0.04434\t0.00074\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.174101272940764\t11.345479631529958\t21.295276025675303\t-11.222932523193627\t0\t0\t0\t0\n\t252\t272\t0.03165\t0.08038\t0.00154\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.7466971530709\t-16.25789574646514\t-43.174986352256525\t17.524433711576766\t0\t0\t0\t0\n\t309\t252\t0.0\t0.18689\t0.0\t260.0\t312.0\t390.0\t1.0058\t0.0\t1\t-29.999999999999996\t29.999999999999996\t23.45519169326887\t-5.946371269054988\t-23.45519169326887\t6.873567335492551\t0\t0\t0\t0\n\t252\t340\t0.0001\t0.001\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.29150545980203\t9.384328410972593\t20.29192053979496\t-9.380177611040436\t0\t0\t0\t0\n\t253\t328\t0.06199\t0.10848\t0.0018\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.012578847685534\t6.498136495532666\t10.088269463310017\t-6.577612310603692\t0\t0\t0\t0\n\t254\t297\t0.05115\t0.08951\t0.0015\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.9805615780421455\t0.5198312535853621\t0.9811256275090182\t-0.7003375228184846\t0\t0\t0\t0\n\t254\t304\t0.02805\t0.04909\t0.0008\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.499438421957855\t4.060168746414638\t5.5103626598814115\t-4.137812902838855\t0\t0\t0\t0\n\t255\t308\t0.01777\t0.03109\t0.005\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.6924195603007477\t-1.9458159040152043\t-3.6900000000000004\t1.35\t0\t0\t0\t0\n\t255\t316\t0.05386\t0.09425\t0.00156\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.6924195603007477\t1.9458159040152043\t3.7004041577673688\t-2.1190930728779422\t0\t0\t0\t0\n\t256\t345\t0.03703\t0.06479\t0.00106\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.82\t2.17\t4.828885845580457\t-2.279127470431834\t0\t0\t0\t0\n\t258\t262\t0.09799\t0.17147\t0.00284\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.98\t1.01\t9.051645924384681\t-1.2051379582413428\t0\t0\t0\t0\n\t259\t276\t0.00458\t0.00802\t0.00014\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.18046623788612\t-5.208523538737243\t-5.178350995955738\t5.195891900005247\t0\t0\t0\t0\n\t259\t286\t0.0869\t0.1522\t0.0025\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.4803828745796586\t6.063798711667618\t2.513687253947612\t-6.29532147928448\t0\t0\t0\t0\n\t259\t331\t0.08499\t0.14873\t0.00246\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.700083363306462\t-0.8552751729303757\t2.70576350317475\t0.5773919720825971\t0\t0\t0\t0\n\t293\t260\t0.0\t0.08294\t0.0\t260.0\t312.0\t390.0\t1.0074\t0.0\t1\t-29.999999999999996\t29.999999999999996\t61.70712653127315\t20.67037007091124\t-61.70712653127315\t-17.58430513220983\t0\t0\t0\t0\n\t261\t320\t0.0047\t0.0082\t0.00014\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.702259838506617\t7.797719745712286\t18.71822428266424\t-7.786798360894277\t0\t0\t0\t0\n\t261\t322\t0.0412\t0.1047\t0.002\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.53500246179016\t-1.5991373598449952\t-3.53\t1.37\t0\t0\t0\t0\n\t261\t348\t0.0346\t0.0605\t0.0001\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.167257376716458\t-6.198582385867291\t-15.090456319823042\t6.32079621931678\t0\t0\t0\t0\n\t262\t273\t0.05256\t0.1335\t0.00256\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.265993993289529\t3.800390168555892\t15.381075830693508\t-3.7995364466481636\t0\t0\t0\t0\n\t262\t299\t0.10089\t0.17655\t0.00292\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.7956519310951533\t-1.625252210314549\t2.804488852219963\t1.307571626172655\t0\t0\t0\t0\n\t263\t312\t0.02683\t0.04696\t0.00078\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5706652918305481\t0.0559795762963323\t1.5712357615972645\t-0.14588788224338434\t0\t0\t0\t0\n\t263\t314\t0.03142\t0.05498\t0.00092\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.5706652918305481\t-0.0559795762963323\t-1.5700000000000003\t-0.05\t0\t0\t0\t0\n\t264\t331\t0.0275\t0.0482\t0.0008\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.975756849139994\t4.81374150699166\t29.180064619821916\t-4.549056621960975\t0\t0\t0\t0\n\t265\t268\t0.0\t0.03774\t0.0\t483.0\t609.0\t609.0\t0.9997\t0.0\t1\t-29.999999999999996\t29.999999999999996\t181.10718058182155\t1.1116376188977952\t-181.10718058182155\t9.346825451711453\t0\t0\t0\t0\n\t265\t294\t0.0013\t0.0159\t0.2748\t684.22\t821.07\t1026.33\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t576.9050884416401\t9.179462817680145\t-573.2404240085299\t3.3537747837209695\t0\t0\t0\t0\n\t265\t296\t0.0012\t0.01423\t0.2354\t851.53\t1021.8300000000002\t1277.29\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-758.0122690234616\t-10.29110043657794\t763.8411149135152\t51.24664526888277\t0\t0\t0\t0\n\t266\t340\t0.05483\t0.1128\t0.00206\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.43\t0.03\t1.430942999517416\t-0.2759547117562202\t0\t0\t0\t0\n\t267\t324\t0.02901\t0.18849\t0.09302\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.55405150185942\t-8.15982456617787\t14.60731819505675\t-2.661174563105315\t0\t0\t0\t0\n\t267\t350\t0.0\t0.14449\t0.0\t260.0\t312.0\t390.0\t1.02\t0.0\t1\t-29.999999999999996\t29.999999999999996\t26.10798927423495\t-1.7723781307121145\t-26.10798927423495\t2.636682416683108\t0\t0\t0\t0\n\t267\t350\t0.0\t0.14449\t0.0\t260.0\t312.0\t390.0\t1.02\t0.0\t1\t-29.999999999999996\t29.999999999999996\t26.10798927423495\t-1.7723781307121145\t-26.10798927423495\t2.636682416683108\t0\t0\t0\t0\n\t311\t268\t0.0\t0.01641\t0.0\t193.0\t244.0\t244.0\t1.0006\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-103.51673498683832\t-2.524646407829929\t103.51673498683832\t4.008598533847073\t0\t0\t0\t0\n\t268\t327\t0.0\t0.14478\t0.0\t81.0\t102.0\t102.0\t1.0054\t0.0\t1\t-29.999999999999996\t29.999999999999996\t10.520445594983252\t-1.8454239855585273\t-10.520445594983252\t1.9861115419114843\t0\t0\t0\t0\n\t270\t289\t0.06826\t0.11944\t0.00198\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.03968061531364503\t0.46650284998571556\t0.03988372745410157\t-0.6895946512092934\t0\t0\t0\t0\n\t271\t321\t0.0\t0.10324\t0.0\t260.0\t312.0\t390.0\t0.9825\t0.0\t1\t-29.999999999999996\t29.999999999999996\t50.740061180161156\t-6.586181744475184\t-50.740061180161156\t8.900593740265515\t0\t0\t0\t0\n\t272\t320\t0.05478\t0.13911\t0.00264\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.90498635225652\t-17.06443371157676\t-40.013500308339545\t19.009730884087904\t0\t0\t0\t0\n\t281\t273\t0.0\t0.13708\t0.0\t260.0\t312.0\t390.0\t0.9795\t0.0\t1\t-29.999999999999996\t29.999999999999996\t38.181746351297406\t-2.591128164170525\t-38.181746351297406\t4.364770081201237\t0\t0\t0\t0\n\t273\t319\t0.01752\t0.04449\t0.00086\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.800670520603898\t-0.5652336345530737\t-22.720835491393668\t0.6701196792423358\t0\t0\t0\t0\n\t274\t327\t0.04264\t0.07461\t0.00124\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.846182086936484\t12.797086940584007\t25.129807664214386\t-12.446924027947041\t0\t0\t0\t0\n\t274\t345\t0.02609\t0.04565\t0.00076\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.69618208693648\t-10.527086940584008\t-19.585843306390448\t10.630710018057371\t0\t0\t0\t0\n\t309\t275\t0.0\t0.01583\t0.0\t260.0\t312.0\t390.0\t1.0077\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-44.166070147575894\t-8.386701524515106\t44.166070147575894\t8.658806520445898\t0\t0\t0\t0\n\t276\t344\t0.07022\t0.12288\t0.00204\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.4183509959557377\t-3.6258919000052465\t-3.4039201173449536\t3.4126812445111163\t0\t0\t0\t0\n\t277\t326\t0.01051\t0.02669\t0.0005\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.840840936171167\t-1.9504632722519506\t4.843216285438952\t1.8964423405975535\t0\t0\t0\t0\n\t278\t303\t0.0001\t0.14409\t0.0\t260.0\t312.0\t390.0\t1.0041\t0.0\t1\t-29.999999999999996\t29.999999999999996\t21.460386689227942\t0.357180508541522\t-21.46\t0.2\t0\t0\t0\t0\n\t278\t310\t0.01785\t0.11602\t0.0572\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.644802098372573\t-9.38723624553993\t-14.607664675560944\t2.732832489963034\t0\t0\t0\t0\n\t278\t349\t0.0001\t0.14409\t0.0\t260.0\t312.0\t390.0\t1.0041\t0.0\t1\t-29.999999999999996\t29.999999999999996\t22.020407823827135\t0.9776333525147608\t-22.02\t-0.39\t0\t0\t0\t0\n\t279\t342\t0.06078\t0.10635\t0.00176\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.33\t0.2\t2.332811045853067\t-0.40540950217148103\t0\t0\t0\t0\n\t310\t280\t0.1522\t0.1534\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.1424221043158625e-20\t-1.080219651813727e-20\t-8.553758679738604e-31\t4.969908030739761e-29\t0\t0\t0\t0\n\t283\t289\t0.04273\t0.07477\t0.00124\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.00996745400500354\t-0.41918797932473967\t-0.009921172353867299\t0.2794464481881298\t0\t0\t0\t0\n\t296\t285\t0.0\t0.08528\t0.0\t260.0\t312.0\t390.0\t1.0191\t0.0\t1\t-29.999999999999996\t29.999999999999996\t17.167459260816504\t-6.236367360763294\t-17.167459260816504\t6.480563953025515\t0\t0\t0\t0\n\t296\t285\t0.0\t0.08528\t0.0\t260.0\t312.0\t390.0\t1.0191\t0.0\t1\t-29.999999999999996\t29.999999999999996\t17.167459260816504\t-6.236367360763294\t-17.167459260816504\t6.480563953025515\t0\t0\t0\t0\n\t286\t335\t0.04834\t0.08459\t0.0014\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.483687253947612\t6.25532147928448\t5.513146383324424\t-6.364700594204464\t0\t0\t0\t0\n\t287\t306\t0.09687\t0.16951\t0.0028\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.867913890233876\t14.402458977347996\t25.552886369532263\t-13.532958978760135\t0\t0\t0\t0\n\t287\t327\t0.0897\t0.1571\t0.0026\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.487913890233877\t-12.902458977347994\t-20.043246797866313\t13.375193877395782\t0\t0\t0\t0\n\t288\t326\t0.08798\t0.15397\t0.00256\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.5337140835741625\t0.7208302797325711\t4.549386618909819\t-1.0004522282045738\t0\t0\t0\t0\n\t288\t342\t0.01917\t0.03354\t0.00056\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.3337140835741623\t-0.47083027973257097\t-2.332811045853067\t0.40540950217148103\t0\t0\t0\t0\n\t289\t305\t0.02122\t0.03714\t0.00062\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.029962555100234274\t0.4101482030211635\t0.03\t-0.48\t0\t0\t0\t0\n\t290\t319\t0.08574\t0.15004\t0.0025\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.44\t-0.39\t10.52385483927627\t0.2556024230686916\t0\t0\t0\t0\n\t291\t298\t0.11678\t0.20436\t0.00338\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.415472450554592\t-2.7460883261834326\t-5.38\t2.41\t0\t0\t0\t0\n\t291\t327\t0.058\t0.1014\t0.0017\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.415472450554592\t2.7460883261834326\t5.433884728635179\t-2.9143813913602252\t0\t0\t0\t0\n\t292\t334\t0.0612\t0.1072\t0.00178\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.051860382152228\t-0.9904121154082682\t-6.031789073470799\t0.8229862717254895\t0\t0\t0\t0\n\t292\t335\t0.0719\t0.1258\t0.00208\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.051860382152228\t0.9904121154082682\t6.075718137917105\t-1.1865851375113463\t0\t0\t0\t0\n\t294\t293\t0.0\t0.01234\t0.0\t564.89\t677.87\t847.34\t1.0058\t0.0\t1\t-29.999999999999996\t29.999999999999996\t286.62021200426494\t-1.6768873918604847\t-286.62021200426494\t10.464838103015303\t0\t0\t0\t0\n\t294\t293\t0.0\t0.01234\t0.0\t564.89\t677.87\t847.34\t1.0058\t0.0\t1\t-29.999999999999996\t29.999999999999996\t286.62021200426494\t-1.6768873918604847\t-286.62021200426494\t10.464838103015303\t0\t0\t0\t0\n\t293\t375\t0.0001\t0.01\t0.0\t224.10000000000002\t268.92\t336.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t223.8432974772567\t-7.251918013875676\t-223.79987405485582\t11.594260253969619\t0\t0\t0\t0\n\t295\t321\t0.08415\t0.14726\t0.00244\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.3555292672626255\t2.515804373642152\t-0.35044111537353456\t-2.7967698973186153\t0\t0\t0\t0\n\t295\t332\t0.0234\t0.0593\t0.00112\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.12552926726262556\t4.704195626357848\t0.13\t-4.826079179064878\t0\t0\t0\t0\n\t297\t337\t0.0528\t0.0924\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.901125627509018\t4.390337522818485\t6.9303207601300345\t-4.339246040731774\t0\t0\t0\t0\n\t299\t318\t0.0785\t0.1374\t0.0028\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.6250734711373647\t1.5400583493388\t-3.614094080606468\t-1.840364760521231\t0\t0\t0\t0\n\t299\t321\t0.14137\t0.24739\t0.0041\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.469562323357328\t-0.45762997551145496\t12.661381374274052\t0.31563219281509414\t0\t0\t0\t0\n\t301\t306\t0.0175\t0.0368\t0.0\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.83531216588409\t-13.882429304146216\t-28.682886369532262\t14.202958978760133\t0\t0\t0\t0\n\t302\t311\t0.00703\t0.04557\t0.00693\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-102.88164303918353\t0.7747998718130683\t103.51673498683832\t2.524646407829929\t0\t0\t0\t0\n\t302\t336\t0.0\t0.0157\t0.0\t260.0\t312.0\t390.0\t1.0231\t0.0\t1\t-29.999999999999996\t29.999999999999996\t140.14\t-4.54282416102043\t-140.14\t7.3\t0\t0\t0\t0\n\t304\t326\t0.09874\t0.17278\t0.00286\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.410362659881411\t9.167812902838856\t12.607396104291757\t-9.16782847010288\t0\t0\t0\t0\n\t307\t351\t0.00944\t0.01653\t0.00026\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.6\t-4.63\t7.606729776289475\t4.6129106238882684\t0\t0\t0\t0\n\t309\t340\t0.0\t0.18626\t0.0\t260.0\t312.0\t390.0\t1.0075\t0.0\t1\t-29.999999999999996\t29.999999999999996\t23.380805925227776\t-6.988881156079746\t-23.380805925227776\t7.931915772336579\t0\t0\t0\t0\n\t310\t315\t0.1522\t0.1534\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.935392744197131e-21\t-2.409163652389829e-21\t-1.719796238082929e-29\t3.2287011142809834e-29\t0\t0\t0\t0\n\t310\t324\t0.00019\t0.00118\t0.00061\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.607664675560944\t-2.732832489963034\t-14.60731819505675\t2.661174563105315\t0\t0\t0\t0\n\t313\t330\t0.09182\t0.16067\t0.00266\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.42\t5.808088385353856\t8.509348801864405\t-5.941986170530869\t0\t0\t0\t0\n\t316\t323\t0.04675\t0.08181\t0.00136\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.400404157767369\t3.4490930728779423\t7.426588047282727\t-3.566607103915006\t0\t0\t0\t0\n\t317\t328\t0.00234\t0.00409\t9.0e-5\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.48\t1.83\t4.480466194229117\t-1.8397736961121607\t0\t0\t0\t0\n\t318\t329\t0.07948\t0.13908\t0.0023\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.4259059193935326\t2.510364760521231\t3.4389976373799898\t-2.7485203437858163\t0\t0\t0\t0\n\t319\t329\t0.12286\t0.215\t0.00356\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.9169806521173987\t-1.3157221023110275\t-1.9116552136255653\t0.9213086267906172\t0\t0\t0\t0\n\t321\t331\t0.052\t0.1837\t0.00368\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.93589841845364\t-5.774114055745424\t-32.445828122996666\t7.071664649878379\t0\t0\t0\t0\n\t321\t343\t0.01661\t0.03417\t0.00064\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.493222502806992\t-0.6453419800165705\t-5.488936708092267\t0.5784417084180881\t0\t0\t0\t0\n\t323\t341\t0.01608\t0.02814\t0.00046\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.8422030443967095\t-1.3314060526541147\t-3.84\t1.28\t0\t0\t0\t0\n\t323\t348\t0.08798\t0.15397\t0.00256\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.268791091679436\t4.898013156569121\t11.380456319823042\t-5.01079621931678\t0\t0\t0\t0\n\t325\t339\t0.01178\t0.02062\t0.00034\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.39\t0.53\t2.3905943956312443\t-0.5694952558670666\t0\t0\t0\t0\n\t328\t345\t0.07761\t0.1358\t0.00224\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.568735657539133\t8.417386006715851\t14.75695746080999\t-8.351582547625537\t0\t0\t0\t0\n\t329\t350\t0.1004\t0.20654\t0.00378\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.827342423754425\t0.5572117169951989\t9.913364604322892\t-0.8121645254711108\t0\t0\t0\t0\n\t330\t346\t0.0187\t0.03272\t0.00054\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.0853886982627\t4.898262918491255\t-8.07\t-4.93\t0\t0\t0\t0\n\t330\t351\t0.07536\t0.13188\t0.00218\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.594737500127106\t1.0437232520396138\t16.786159035383196\t-0.9486967869432585\t0\t0\t0\t0\n\t335\t338\t0.06558\t0.16654\t0.00318\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.322427048715431\t6.636678722514974\t15.48327286350634\t-6.592608554327089\t0\t0\t0\t0\n\t335\t347\t0.02749\t0.0481\t0.0008\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.7335625274739015\t0.9146070092008365\t-3.73\t-1.0\t0\t0\t0\t0\n\t338\t350\t0.02155\t0.05472\t0.00104\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.89327286350634\t3.08260855432709\t21.985343904736283\t-2.9682189002091595\t0\t0\t0\t0\n\t343\t350\t0.10084\t0.20745\t0.0038\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.458936708092267\t5.191558291581912\t-4.416961130880786\t-5.54857157917411\t0\t0\t0\t0\n\t350\t351\t0.06246\t0.1093\t0.00182\t260.0\t312.0\t390.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.73423117029151\t4.055590171488165\t-24.392888811672677\t-3.6642138369450095\t0\t0\t0\t0\n\t352\t381\t0.0\t0.1926\t0.0\t114.99999999999999\t138.0\t172.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t6.794393873923654e-26\t4.500483927418138e-21\t-6.794064546215964e-26\t0\t0\t0\t0\n\t353\t367\t0.00293\t0.03245\t0.0678\t703.0\t821.0000000000001\t821.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t110.91655762224595\t-17.907867081075697\t-110.59705670955088\t13.662140840678275\t0\t0\t0\t0\n\t353\t372\t0.0\t-0.038\t0.0\t125.0\t150.0\t187.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.859572849914412e-20\t-3.552713625860806e-13\t3.423636958745748e-21\t-5.2939682265694986e-21\t0\t0\t0\t0\n\t353\t381\t0.0\t-0.032\t0.0\t190.0\t227.99999999999997\t285.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.15973522105055e-20\t2.1327802426286497e-13\t-5.870252281737582e-21\t-2.1327802426284553e-13\t0\t0\t0\t0\n\t353\t383\t0.00198\t0.02267\t0.0543\t832.0\t930.0000000000001\t930.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.75198063531818\t27.167248559476597\t-26.72378090735461\t-33.02849265149323\t0\t0\t0\t0\n\t353\t390\t0.00094\t0.00899\t0.03215\t1226.0\t1441.0\t1441.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-422.36683856664126\t23.483841750780314\t423.83506101894176\t-13.134659221785888\t0\t0\t0\t0\n\t353\t400\t0.0\t0.057\t0.0\t210.0\t252.0\t315.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.428395304417366e-20\t6.600615798292613e-26\t-3.556227786993055e-24\t-7.99326641365115e-26\t0\t0\t0\t0\n\t353\t402\t0.0\t-0.033\t0.0\t190.0\t227.99999999999997\t285.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.114571904768849e-20\t-1.1014564651388665e-12\t7.73418354063536e-21\t-3.1962900638133977e-13\t0\t0\t0\t0\n\t354\t390\t0.0028\t0.1393\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-41.262636963190545\t7.803259217487904\t41.3049344090578\t-5.6989612855919844\t0\t0\t0\t0\n\t354\t404\t0.011\t0.2744\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-6.137363036809451\t-5.103259217487903\t6.143366269502079\t5.253012585747525\t0\t0\t0\t0\n\t355\t363\t0.0\t0.318\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t0.0\t4.231915489534008e-21\t-1.1799565985153627e-28\t0\t0\t0\t0\n\t378\t356\t0.0\t0.0989\t0.0\t120.0\t144.0\t180.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.680533561683292e-21\t3.552713678800501e-13\t1.1316612630204686e-25\t-1.3885117402480294e-26\t0\t0\t0\t0\n\t357\t366\t0.00064\t0.0073\t0.0152\t703.0\t811.0\t811.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.53554588505239\t27.548722511771135\t84.5799987279681\t-28.780000307926674\t0\t0\t0\t0\n\t357\t409\t0.0001\t0.0012\t0.00244\t703.0\t821.0000000000001\t821.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.28554588505239\t-30.508722511771136\t-87.27808740416646\t30.318741099017966\t0\t0\t0\t0\n\t358\t383\t0.002\t0.0221\t0.0461\t671.0\t827.0\t827.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-217.10966592355473\t14.512106320280665\t217.95036615385533\t-10.431334112836172\t0\t0\t0\t0\n\t386\t358\t0.0\t0.1652\t0.0\t260.0\t312.0\t390.0\t0.9857\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-17.398694208779045\t-0.9297012172629241\t17.398694208779045\t1.3756787684023901\t0\t0\t0\t0\n\t386\t358\t0.0\t0.1059\t0.0\t260.0\t312.0\t390.0\t0.9857\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-27.141305791220955\t-1.4502987827370757\t27.141305791220955\t2.1460069172808507\t0\t0\t0\t0\n\t358\t406\t0.0013\t0.015\t0.03001\t671.0\t827.0\t827.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t172.5696659235547\t-18.033792005963907\t-172.22347798101205\t18.640614078170692\t0\t0\t0\t0\n\t359\t370\t0.0\t0.318\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t0.0\t-1.2595139117542847e-21\t-1.1799565985153627e-28\t0\t0\t0\t0\n\t360\t375\t0.00064\t0.0073\t0.0152\t703.0\t811.0\t811.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-175.2794599352525\t4.629804936450161\t175.44987405485583\t-4.442753009954487\t0\t0\t0\t0\n\t360\t408\t0.0001\t0.0012\t0.00244\t703.0\t811.0\t811.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t171.53945993525247\t-7.689804936450161\t-171.51393272889422\t7.71434171666593\t0\t0\t0\t0\n\t368\t361\t0.0\t0.27654\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.031128635825214\t34.67393232213258\t-4.031128635825214\t-31.848236146310732\t0\t0\t0\t0\n\t368\t361\t0.0\t0.41078\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.713784295611044\t23.34273636584679\t-2.713784295611044\t-21.440457724087754\t0\t0\t0\t0\n\t376\t362\t0.0\t0.1059\t0.0\t260.0\t312.0\t390.0\t0.9857\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-52.45000000000001\t-2.14\t52.45000000000001\t4.837441327407935\t0\t0\t0\t0\n\t376\t362\t0.0\t0.1059\t0.0\t260.0\t312.0\t390.0\t0.9857\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-52.45000000000001\t-2.14\t52.45000000000001\t4.837441327407935\t0\t0\t0\t0\n\t362\t377\t0.00285\t0.03463\t0.13764\t738.0\t884.0\t884.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-76.55000097361886\t-20.634881252014363\t76.70784605318374\t7.463627596905913\t0\t0\t0\t0\n\t398\t363\t0.0\t0.316\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t-4.841740556003767e-28\t-4.1416338258300284e-21\t-8.881784197001199e-14\t0\t0\t0\t0\n\t411\t363\t0.0\t0.02\t0.0\t260.0\t312.0\t390.0\t0.9971\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.602123564661218e-20\t2.042810534716884e-12\t-9.028166370398442e-23\t8.881784197001211e-14\t0\t0\t0\t0\n\t364\t402\t0.0\t0.1935\t0.0\t114.99999999999999\t138.0\t172.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t4.6974976723210556e-26\t-6.139491145912533e-21\t1.7763568393997807e-13\t0\t0\t0\t0\n\t391\t365\t0.00296\t0.1677\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t21.5902878363733\t3.467618455672815\t-21.57797216090908\t-2.7698688694061455\t0\t0\t0\t0\n\t397\t365\t0.00296\t0.1677\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t20.963463104915625\t1.297945099402166\t-20.95202881419229\t-0.650130722948432\t0\t0\t0\t0\n\t367\t413\t0.00373\t0.04092\t0.08703\t703.0\t821.0000000000001\t821.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t105.52705670955089\t-12.152140840678275\t-105.1642055320839\t6.1260496572099274\t0\t0\t0\t0\n\t368\t384\t0.0013\t0.0073\t0.00101\t239.0\t239.0\t239.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.4250871331467\t-3.0630918898202943\t-53.39387421140408\t3.1179662688456173\t0\t0\t0\t0\n\t369\t372\t0.0\t0.2525\t0.0\t63.0\t75.6\t94.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t-1.717234946233215e-26\t-2.8583794373765617e-21\t1.717235495336487e-26\t0\t0\t0\t0\n\t371\t370\t0.0\t0.316\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t-3.545246892911601e-28\t1.4961188604233656e-22\t-8.881784197001212e-14\t0\t0\t0\t0\n\t411\t370\t0.0\t0.02\t0.0\t260.0\t312.0\t390.0\t0.9971\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.9511798746328284e-20\t2.0428105347168823e-12\t1.1099020257119493e-21\t8.881784197001223e-14\t0\t0\t0\t0\n\t388\t372\t0.0\t0.2495\t0.0\t63.0\t75.6\t94.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.2277544788614272e-25\t3.75452256592019e-27\t-5.652575213691872e-22\t5.2939510491232874e-21\t0\t0\t0\t0\n\t373\t387\t0.00079\t0.00902\t0.01865\t703.0\t821.0000000000001\t821.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.580274209967058\t-27.404930326791437\t-9.574705914691997\t25.38225969281287\t0\t0\t0\t0\n\t373\t389\t0.0\t0.1512\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t32.49\t5.76476127367303\t-32.49\t-4.29\t0\t0\t0\t0\n\t373\t395\t0.00225\t0.02555\t0.05269\t671.0\t765.0\t765.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.07027420996706\t21.640169053118406\t42.11812594240648\t-26.95097380175832\t0\t0\t0\t0\n\t374\t377\t0.00045\t0.00537\t0.02136\t703.0\t821.0000000000001\t821.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.57969698549127\t11.234722495666642\t-87.54784605318375\t-13.213627596905914\t0\t0\t0\t0\n\t374\t395\t0.0025\t0.0288\t0.0583\t750.0\t905.0000000000001\t905.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-148.26969698549127\t11.95527750433336\t148.7720784907895\t-12.613625846593528\t0\t0\t0\t0\n\t378\t382\t0.0\t0.0986\t0.0\t140.0\t168.0\t210.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.1490643702121492e-20\t2.2051970488968353e-35\t-4.6235839527739776e-26\t-6.4231528796100335e-27\t0\t0\t0\t0\n\t378\t395\t0.0001\t0.001\t0.00024\t648.0\t648.0\t648.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.3360219860207985e-20\t-7.105427357601098e-13\t1.6200373218849514e-10\t-0.02653916440960945\t0\t0\t0\t0\n\t378\t401\t0.0\t0.0995\t0.0\t140.0\t168.0\t210.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.810957403596778e-21\t3.5527136788005974e-13\t-3.5696019670175744e-26\t-2.688129352571547e-26\t0\t0\t0\t0\n\t406\t379\t0.00305\t0.17267\t0.0\t260.0\t312.0\t390.0\t0.9855\t0.0\t1\t-29.999999999999996\t29.999999999999996\t35.98443499543199\t4.239472347948319\t-35.95\t-2.29\t0\t0\t0\t0\n\t380\t394\t0.0067\t0.0742\t0.0097\t239.0\t239.0\t239.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.646148135255465\t-7.264415075899342\t-5.641668494902598\t6.1944570812639626\t0\t0\t0\t0\n\t380\t417\t0.0015\t0.0172\t0.0022\t167.0\t186.0\t186.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.526148135255465\t5.574415075899343\t23.533794156482294\t-5.73951131484587\t0\t0\t0\t0\n\t407\t381\t0.0\t0.2782\t0.0\t75.0\t90.0\t112.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.20975595647278e-21\t-3.564234032288184e-14\t1.3697683543194443e-21\t2.1327802426291348e-13\t0\t0\t0\t0\n\t383\t411\t0.00532\t0.13802\t0.0\t260.0\t312.0\t390.0\t1.0147\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-61.52953552113837\t1.7415046860444607\t61.712952179316225\t3.0169853819455352\t0\t0\t0\t0\n\t383\t411\t0.0\t0.13432\t0.0\t260.0\t312.0\t390.0\t0.9893\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-64.9184541089913\t20.881654463830472\t64.9184541089913\t-15.478736373607882\t0\t0\t0\t0\n\t383\t411\t0.0\t0.13461\t0.0\t260.0\t312.0\t390.0\t0.9893\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-64.77859561637106\t20.83666761445447\t64.77859561637106\t-15.445389419084716\t0\t0\t0\t0\n\t384\t403\t0.0087\t0.0354\t0.0047\t192.0\t227.0\t227.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.601830105757628\t0.1578522122236393\t20.632832786238886\t-0.5925325263713673\t0\t0\t0\t0\n\t384\t415\t0.01861\t0.07926\t0.0106\t211.0\t248.0\t248.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t73.99570431716171\t-3.2758184810692565\t-73.13948329731639\t5.670135134789871\t0\t0\t0\t0\n\t385\t404\t0.0148\t0.0608\t0.0081\t141.0\t191.0\t191.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.889999030677597\t3.7166025221233236\t-26.799392699157252\t-4.31928372839388\t0\t0\t0\t0\n\t387\t405\t0.00079\t0.00902\t0.01865\t738.0\t884.0\t884.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.574705914691997\t-25.38225969281287\t-9.569885558463321\t23.342792401003422\t0\t0\t0\t0\n\t391\t394\t0.0073\t0.07877\t0.01026\t146.0\t148.0\t148.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.99610347993335\t-3.4565707158188417\t31.057653143317694\t2.936686154641141\t0\t0\t0\t0\n\t391\t418\t0.0335\t0.0509\t0.0055\t92.0\t109.00000000000001\t109.00000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.405815643560054\t-0.01104773985397314\t-9.38\t-0.58\t0\t0\t0\t0\n\t392\t413\t0.00044\t0.0047\t0.01059\t703.0\t811.0\t811.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.72683199390122\t15.638868826865057\t-2.7257944679161072\t-16.846049657209928\t0\t0\t0\t0\n\t392\t416\t0.0004\t0.0046\t0.0094\t703.0\t821.0000000000001\t821.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.29683199390122\t-18.788868826865055\t25.300212610726103\t17.74476500572653\t0\t0\t0\t0\n\t393\t406\t0.001\t0.0118\t0.02431\t703.0\t821.0000000000001\t821.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.703871327753134\t62.464105973964465\t13.741151682582279\t-64.78757140705578\t0\t0\t0\t0\n\t393\t416\t0.001\t0.0112\t0.0231\t738.0\t884.0\t884.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.96612867224686\t-37.024105973964474\t45.99573781342823\t34.70252758026632\t0\t0\t0\t0\n\t394\t396\t0.00875\t0.03684\t0.00482\t182.0\t219.0\t219.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.273277314545695\t-3.4447330459076366\t23.314932718734987\t3.060007245838904\t0\t0\t0\t0\n\t394\t397\t0.0072\t0.0779\t0.0102\t146.0\t148.0\t148.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.8592280103504\t7.543577720128088\t-32.78803019329591\t-7.946675944378214\t0\t0\t0\t0\n\t406\t394\t0.001\t0.05\t0.0\t225.0\t287.0\t287.0\t0.9812\t0.0\t1\t-29.999999999999996\t29.999999999999996\t35.014018144151734\t13.834127906721669\t-35.0019353442198\t-13.229987910125555\t0\t0\t0\t0\n\t395\t410\t0.00588\t0.17061\t0.0\t260.0\t312.0\t390.0\t0.9855\t0.0\t1\t-29.999999999999996\t29.999999999999996\t23.519793511143952\t4.871139963704001\t-23.49\t-4.006672117399825\t0\t0\t0\t0\n\t396\t412\t0.0\t0.358\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t17.68226624405705\t-3.200314371896546\t-17.68226624405705\t4.192345483359727\t0\t0\t0\t0\n\t396\t412\t0.0\t0.273\t0.0\t260.0\t312.0\t390.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t23.187733755942947\t-4.196749249593242\t-23.187733755942947\t5.4976545166402735\t0\t0\t0\t0\n\t396\t415\t0.00632\t0.02601\t0.0034\t211.0\t248.0\t248.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.18493271873498\t4.337056375650883\t64.4094832973164\t-3.8101351347898706\t0\t0\t0\t0\n\t397\t399\t0.03308\t0.05098\t0.0056\t92.0\t109.00000000000001\t109.00000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.824567088380283\t6.648730844976047\t-11.77\t-7.200000000000001\t0\t0\t0\t0\n\t407\t402\t0.0\t0.2802\t0.0\t75.0\t90.0\t112.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-4.20975595647278e-21\t3.564234032288184e-14\t-1.594692394722825e-21\t1.4199332244136165e-13\t0\t0\t0\t0\n\t403\t404\t0.0065\t0.0284\t0.0037\t192.0\t227.0\t227.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.632832786238886\t0.5925325263713673\t20.65602642965517\t-0.9337288573536446\t0\t0\t0\t0\n\t405\t406\t0.00079\t0.00902\t0.01865\t738.0\t884.0\t884.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.4298855584633201\t-24.182792401003418\t-0.4261268411539415\t22.1233570742151\t0\t0\t0\t0\n\t408\t416\t0.0012\t0.0135\t0.02789\t703.0\t811.0\t811.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t94.03393272889421\t-2.974341716665931\t-93.94202833471391\t0.789975537627478\t0\t0\t0\t0\n\t409\t416\t0.0012\t0.0135\t0.02789\t703.0\t811.0\t811.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.818087404166453\t-29.458741099017967\t-7.8093169319615185\t26.351802858993338\t0\t0\t0\t0\n\t414\t416\t0.001\t0.0112\t0.0231\t540.0\t628.0\t628.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t360.14000427635654\t-59.540000294796826\t-358.9783993139612\t69.89487201315724\t0\t0\t0\t0\n\t417\t416\t0.0\t0.0465\t0.0\t239.0\t239.0\t239.0\t0.9957\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-23.533794156482294\t5.73951131484587\t23.533794156482294\t-5.503942995770921\t0\t0\t0\t0\n\t419\t420\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.580401662417763\t39.364217455432005\t-26.58\t-39.36\t0\t0\t0\t0\n\t419\t423\t0.00171\t0.00961\t0.01424\t250.0\t250.0\t250.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-79.62520944298778\t-66.86200773830687\t79.78815349713952\t66.16702440233264\t0\t0\t0\t0\n\t458\t419\t0.00141\t0.06975\t0.0\t160.0\t160.0\t160.0\t1.02312\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-53.0\t-25.28123518020884\t53.044807780570025\t27.497790282874863\t0\t0\t0\t0\n\t421\t422\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-288.9217929776248\t40.13484704292676\t288.9368586515077\t-39.97665746703656\t0\t0\t0\t0\n\t421\t424\t0.00194\t0.01415\t0.0223\t426.3\t511.55999999999995\t639.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t265.67179297762476\t-65.44484704292675\t-264.3887917905782\t72.27367536612358\t0\t0\t0\t0\n\t468\t422\t0.00143\t0.06701\t0.0\t160.0\t160.0\t160.0\t1.02256\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-31.98647089235437\t-18.846369670758172\t32.004344274213175\t19.68391884443624\t0\t0\t0\t0\n\t422\t558\t0.0001\t0.01\t0.0\t455.96\t547.15\t683.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-285.2512038053579\t38.77273490840638\t285.3245745947439\t-31.43565596980139\t0\t0\t0\t0\n\t423\t424\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-147.2009084165856\t43.54290138901843\t147.20504656220572\t-43.49945086003272\t0\t0\t0\t0\n\t423\t426\t0.00537\t0.04039\t0.06005\t319.0\t319.0\t319.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t117.81318157493573\t-28.297110364904192\t-117.12953332619263\t26.57149248944152\t0\t0\t0\t0\n\t475\t423\t0.00174\t0.09356\t0.0\t160.0\t160.0\t160.0\t0.98025\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-19.9042987935606\t34.7024990573913\t19.927467614958637\t-33.45670886773547\t0\t0\t0\t0\n\t476\t424\t0.00167\t0.09275\t0.0\t160.0\t160.0\t160.0\t0.99807\t0.0\t1\t-29.999999999999996\t29.999999999999996\t33.39456092278473\t12.915548410745082\t-33.37615002814855\t-11.893027166729718\t0\t0\t0\t0\n\t425\t426\t0.00066\t0.00496\t0.00758\t319.0\t319.0\t319.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.89\t-19.59\t115.96953332619262\t19.318507510558476\t0\t0\t0\t0\n\t427\t476\t0.01248\t0.04595\t0.00524\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.4159937448023375e-28\t-6.496506795146263e-33\t9.926041745654001e-6\t-0.6070322702399645\t0\t0\t0\t0\n\t428\t429\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.829696967388614\t6.4680546216572665\t39.830837245442325\t-6.456224236836499\t0\t0\t0\t0\n\t428\t494\t0.00364\t0.01149\t0.00123\t175.28\t210.34\t262.92\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.829696967388614\t-6.4680546216572665\t-39.77784311721131\t6.491314186042925\t0\t0\t0\t0\n\t429\t504\t0.00653\t0.02058\t0.00222\t170.42\t204.50999999999996\t255.62999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-44.110837245442326\t4.876224236836498\t44.22349826455941\t-4.775171887080646\t0\t0\t0\t0\n\t430\t431\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.1674639632593933\t-12.798387336677685\t-2.1673431800652043\t12.79964046232272\t0\t0\t0\t0\n\t430\t464\t0.00488\t0.01231\t0.00189\t74.62\t97.01\t97.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.647463963259393\t10.498387336677686\t7.65493793934189\t-10.690287093963299\t0\t0\t0\t0\n\t431\t527\t0.00074\t0.00223\t0.0003\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.1673431800652043\t-12.79964046232272\t-2.1662287752013536\t12.769503587010202\t0\t0\t0\t0\n\t432\t494\t0.00157\t0.00463\t0.00057\t178.28\t213.94000000000003\t267.43\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.18790826523339\t7.332952929132855\t37.207693360378066\t-7.339625316442406\t0\t0\t0\t0\n\t433\t468\t0.00041\t0.00124\t0.00013\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.23\t-2.16\t8.230257340469032\t2.145789129562546\t0\t0\t0\t0\n\t434\t435\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.1183551859050875\t-6.88422225432697\t-3.1183142165094533\t6.8846473118343905\t0\t0\t0\t0\n\t434\t464\t0.00455\t0.01289\t0.00174\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.988355185905088\t6.08422225432697\t4.990929073789823\t-6.2708943348860124\t0\t0\t0\t0\n\t435\t531\t0.00603\t0.01711\t0.00231\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.22168578349054685\t-8.30464731183439\t0.2253020719503792\t8.056921558772904\t0\t0\t0\t0\n\t436\t437\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.2632539535879495e-12\t4.547473495481955e-11\t0.0\t6.594282568927832e-26\t0\t0\t0\t0\n\t436\t438\t0.0005\t0.00149\t0.0096\t98.0\t98.0\t98.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.520000000004263\t-5.030000000045475\t13.520931831615055\t3.9864369842881278\t0\t0\t0\t0\n\t438\t455\t8.0e-5\t0.00066\t7.0e-5\t98.0\t98.0\t98.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t45.00149918672771\t-4.196511497629941\t-45.000000046587544\t4.201248956756628\t0\t0\t0\t0\n\t438\t514\t0.00207\t0.01413\t0.00162\t98.0\t98.0\t98.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-58.52243101834277\t0.21007451334181262\t58.58746960709642\t0.05709825208088851\t0\t0\t0\t0\n\t439\t450\t0.00339\t0.01116\t0.00113\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.2426460452285012e-7\t-0.12975446159226617\t-1.5700582485513436e-27\t1.272026784577678e-27\t0\t0\t0\t0\n\t439\t474\t0.00132\t0.00231\t0.00023\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.810291767829045\t1.484102732560828\t-4.81\t-1.51\t0\t0\t0\t0\n\t439\t499\t0.00636\t0.0205\t0.00213\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.223328695333986\t-2.6156593822559677\t-25.187745691718998\t2.4860024556812452\t0\t0\t0\t0\n\t439\t502\t0.00264\t0.00818\t0.00094\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.452067563254479\t0.10325899425342591\t12.45563300718368\t-0.200178258695677\t0\t0\t0\t0\n\t439\t516\t0.0081\t0.02298\t0.00239\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.391553024173156\t-0.5719478829660197\t22.426934393404142\t0.39743012211068085\t0\t0\t0\t0\n\t440\t441\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.698447756169646\t1.1621229913000046\t-25.697980673759922\t-1.1572770112764033\t0\t0\t0\t0\n\t440\t456\t0.00174\t0.00496\t0.00065\t56.99999999999999\t56.99999999999999\t56.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.2304683243919685\t1.7376732072113135\t-5.23\t-1.81\t0\t0\t0\t0\n\t440\t477\t0.00455\t0.01405\t0.0016\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.18982310246893\t7.029385796320387\t-18.174505797132433\t-7.163145369222892\t0\t0\t0\t0\n\t440\t510\t0.00504\t0.01562\t0.00173\t108.47\t130.16\t162.71\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-71.14387729556933\t-0.8857483594551524\t71.3689699669213\t1.3866203423557955\t0\t0\t0\t0\n\t440\t519\t0.00711\t0.02322\t0.00234\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.415137126849906\t9.669143339557802\t-30.35108054197414\t-9.724137810734984\t0\t0\t0\t0\n\t441\t469\t0.00496\t0.01628\t0.00164\t142.49\t170.98\t213.72999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.85568272728231\t-6.058404037284934\t-82.55368936966025\t6.86425061089422\t0\t0\t0\t0\n\t441\t492\t0.00496\t0.01496\t0.00179\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.98304717358069\t7.804955841634061\t-13.971754708896395\t-7.97343540996083\t0\t0\t0\t0\n\t441\t511\t0.00504\t0.01562\t0.00173\t131.91\t158.3\t197.87\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-71.14074922710307\t-0.5892747930727242\t71.36581723465176\t1.0900888212107607\t0\t0\t0\t0\n\t442\t443\t0.00124\t0.00421\t0.00059\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.46\t-2.31\t5.460375758928511\t2.2431379383501175\t0\t0\t0\t0\n\t443\t446\t0.00413\t0.01587\t0.00183\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.919566446777292\t-1.6582975636721828\t-26.89356899888568\t1.5469798912911112\t0\t0\t0\t0\n\t443\t476\t0.00488\t0.01678\t0.00193\t78.62\t102.21000000000001\t102.21000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.3799422057058\t-0.584840374677935\t32.42424866303612\t0.5139431537539498\t0\t0\t0\t0\n\t444\t468\t0.00355\t0.01149\t0.00116\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.93499765372188\t-3.474793494567869\t25.956111732332705\t3.409527947028543\t0\t0\t0\t0\n\t444\t523\t0.00182\t0.00587\t0.00587\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.31499765372188\t0.33479349456786867\t-16.310779537793373\t-0.9963001173377805\t0\t0\t0\t0\n\t445\t446\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.753402402656594\t-2.295312668979368\t6.753437694649757\t2.2956788233995455\t0\t0\t0\t0\n\t445\t448\t0.00066\t0.00207\t0.00021\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.412820623598547e-10\t-0.02421886539926687\t8.704969168075195e-27\t-5.870955317282465e-28\t0\t0\t0\t0\n\t445\t460\t0.00066\t0.0024\t0.00031\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.780048684692766\t0.86442660583094\t-2.78\t-0.9000000000000001\t0\t0\t0\t0\n\t445\t468\t0.00314\t0.01355\t0.00135\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.72010688260156\t-3.8633668317845204\t-19.709128724369048\t3.7550619322749146\t0\t0\t0\t0\n\t445\t486\t0.00223\t0.00826\t0.00099\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.746753165479014\t5.218471760332215\t15.752085921268607\t-5.3128853907422116\t0\t0\t0\t0\n\t446\t447\t0.00066\t0.00215\t0.00022\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.237049671978856e-10\t-0.02537322097284489\t4.2502063533476255e-27\t-2.4910256291803673e-27\t0\t0\t0\t0\n\t446\t468\t0.00314\t0.01355\t0.00135\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.14013130045158\t-3.77922565817719\t-20.128714941645963\t3.6728084182676137\t0\t0\t0\t0\n\t446\t521\t0.00091\t0.00273\t0.00033\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.8606432305326144e-9\t-0.03805983554062223\t3.894867429861807e-27\t5.293449284106406e-27\t0\t0\t0\t0\n\t449\t468\t0.0014\t0.00455\t0.00046\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.36850379793896e-27\t-2.7317036162649265e-27\t8.539296925593934e-9\t-0.05304140399948133\t0\t0\t0\t0\n\t451\t452\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.41696848847266\t6.77572525192314\t52.418969922407484\t-6.754960374867758\t0\t0\t0\t0\n\t451\t464\t0.00405\t0.01331\t0.00135\t77.01\t92.41\t115.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.41696848847266\t-6.77572525192314\t-52.315682735910116\t6.958017502894682\t0\t0\t0\t0\n\t452\t506\t0.01025\t0.02926\t0.0039\t77.98\t93.57\t116.96\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-53.41896992240749\t6.374960374867758\t53.68492079341702\t-6.052654421304074\t0\t0\t0\t0\n\t453\t454\t0.00231\t0.00273\t0.00058\t39.0\t39.0\t39.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.49\t-3.11\t4.490595118150229\t3.043995158842609\t0\t0\t0\t0\n\t454\t475\t0.00579\t0.01785\t0.00204\t105.0\t105.0\t105.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.68016492883608\t3.624131403321018\t50.81014993951183\t-3.4585378541349328\t0\t0\t0\t0\n\t454\t498\t0.0043\t0.01347\t0.00147\t105.0\t105.0\t105.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.189569810685846\t-6.668126562163628\t-46.10819891825404\t6.754086152294709\t0\t0\t0\t0\n\t457\t491\t0.01198\t0.03702\t0.00418\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.5979629951097665\t-4.9727836738445514\t3.6017310949760564\t4.5131904154975295\t0\t0\t0\t0\n\t459\t468\t0.00372\t0.01207\t0.00122\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.0\t-2.13\t6.001299349931548\t1.993598541722989\t0\t0\t0\t0\n\t461\t498\t0.00686\t0.02215\t0.00232\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.75\t9.25\t38.84507687841306\t-9.209241490452158\t0\t0\t0\t0\n\t462\t463\t0.00033\t0.00041\t9.0e-5\t39.0\t39.0\t39.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.43\t-0.1\t0.4300005572021443\t0.08966551813070678\t0\t0\t0\t0\n\t463\t475\t0.0076\t0.02355\t0.00263\t163.37\t196.05\t245.06\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.705124298632875\t2.5211154802443314\t50.87575052276391\t-2.2952819953084616\t0\t0\t0\t0\n\t463\t503\t0.00273\t0.00876\t0.0009\t163.87\t196.65\t245.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.275123741430725\t-2.610780998375038\t-50.21487932821292\t2.7008433516868386\t0\t0\t0\t0\n\t464\t514\t0.01694\t0.05562\t0.0056\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.889815722778394\t8.343163925954629\t-36.671518317526505\t-8.244275701290146\t0\t0\t0\t0\n\t465\t475\t0.03413\t0.08545\t0.00909\t74.04\t96.25\t96.25\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-72.23250148543447\t8.30753536984338\t73.85092168791044\t-5.2880112079886565\t0\t0\t0\t0\n\t465\t482\t0.00992\t0.01661\t0.00395\t88.37\t106.05\t132.56\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.41643010804299\t0.10992543711031166\t-52.172349547664965\t-0.14027126279163327\t0\t0\t0\t0\n\t465\t488\t0.02496\t0.03802\t0.00491\t100.27\t120.31999999999998\t150.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.948269297670796\t5.95631264403596\t14.000432501462413\t-6.425704903725118\t0\t0\t0\t0\n\t465\t529\t0.0062\t0.01562\t0.00277\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.93434067506227\t-15.043773450989653\t-27.87870742255786\t14.874443674324286\t0\t0\t0\t0\n\t466\t467\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.43000123996880335\t1.2500128646503998\t-0.43\t-1.25\t0\t0\t0\t0\n\t466\t535\t0.00463\t0.01446\t0.00163\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.550001239968804\t-4.0100128646504\t8.553633864897604\t3.8374342404461714\t0\t0\t0\t0\n\t468\t516\t0.0014\t0.00471\t0.00048\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.035967882227762\t2.0828524444079597\t-27.027039074790597\t-2.108138005446324\t0\t0\t0\t0\n\t468\t517\t0.00331\t0.01066\t0.0011\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.600678244869028\t1.5053813764601995\t-4.6\t-1.63\t0\t0\t0\t0\n\t470\t471\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.64649444061925\t-1.4143033558974987\t-35.645579059547\t1.4238004345118769\t0\t0\t0\t0\n\t470\t479\t0.0105\t0.02983\t0.00402\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.24649444061925\t1.0143033558974988\t37.377604105311576\t-1.0904028592646668\t0\t0\t0\t0\n\t471\t532\t0.01909\t0.05413\t0.00729\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.57557905954701\t-1.9138004345118766\t-34.37\t1.69\t0\t0\t0\t0\n\t472\t473\t0.00438\t0.0086\t0.00086\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.529999999999999\t-2.79\t6.531917779497818\t2.695213578355083\t0\t0\t0\t0\n\t473\t500\t0.00628\t0.02\t0.00213\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.76191777949782\t5.714786421644917\t15.77739257396148\t-5.909666052436463\t0\t0\t0\t0\n\t475\t513\t0.00579\t0.01446\t0.00162\t65.52\t85.18\t85.18\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t65.45747897225561\t0.11288362169371947\t-65.24267525526383\t0.23708033376665608\t0\t0\t0\t0\n\t476\t485\t0.00769\t0.02711\t0.00317\t85.94\t111.72\t111.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.50435393042833\t0.9930210334568217\t-30.44248945565854\t-1.1413012785437007\t0\t0\t0\t0\n\t476\t510\t0.01025\t0.03198\t0.00354\t112.79999999999998\t135.36\t169.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t75.51557429109023\t3.68776588655065\t-75.00963882437306\t-2.516234610560352\t0\t0\t0\t0\n\t476\t511\t0.01025\t0.03198\t0.00354\t138.36\t166.03\t207.54000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t76.15125474581514\t3.73846004236843\t-75.63675314689523\t-2.5401752974409098\t0\t0\t0\t0\n\t477\t478\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.084505797132431\t4.103145369222892\t-9.084435437739169\t-4.102415390521687\t0\t0\t0\t0\n\t478\t535\t0.00091\t0.00256\t0.00033\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.084435437739169\t4.102415390521687\t-9.08363386489192\t-4.137434503654081\t0\t0\t0\t0\n\t479\t480\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.757341411953384\t-15.802313238137858\t50.75936096419268\t15.823266092673505\t0\t0\t0\t0\n\t479\t489\t0.00628\t0.01959\t0.00217\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.6600284872033104\t0.1471855219851284\t-0.66\t-0.39\t0\t0\t0\t0\n\t479\t525\t0.00083\t0.00248\t0.00027\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.719708819438496\t16.745530575417398\t-12.716426451001162\t-16.765934483228133\t0\t0\t0\t0\n\t480\t490\t0.0062\t0.01942\t0.00215\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.5300175457478528\t0.06931121916364684\t-0.53\t-0.31\t0\t0\t0\t0\n\t480\t496\t0.01587\t0.05182\t0.00527\t80.94\t97.13\t121.41\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.93448436808263\t8.13120890724198\t24.02573291423513\t-8.423140754118599\t0\t0\t0\t0\n\t480\t528\t0.00124\t0.00355\t0.00045\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.841392433039929\t24.348613686576424\t4.848230452184321\t-24.379392241950423\t0\t0\t0\t0\n\t480\t530\t0.00198\t0.00529\t0.00071\t50.0\t50.0\t50.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.928264874628912\t10.725880237701215\t-6.925366865003824\t-10.79759378668179\t0\t0\t0\t0\n\t481\t482\t0.00223\t0.00562\t0.0006\t50.0\t50.0\t50.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.94\t-1.25\t2.9402041327616133\t1.1841464247453568\t0\t0\t0\t0\n\t482\t514\t0.01471\t0.03025\t0.00563\t92.04\t110.44\t138.06\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.23214541490335\t-1.0438751619537234\t-48.909781762694145\t1.0878455728862795\t0\t0\t0\t0\n\t483\t484\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.75126472187546\t-11.200039408538458\t-55.748964041515734\t11.223908967269573\t0\t0\t0\t0\n\t484\t495\t0.01488\t0.02661\t0.00302\t170.72\t204.85999999999999\t256.08\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.51896404151574\t-13.883908967269573\t-44.23181838128558\t14.058682722732813\t0\t0\t0\t0\n\t485\t486\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.062489455658536\t-1.628698721456299\t-24.062085921268608\t1.632885390742211\t0\t0\t0\t0\n\t487\t488\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.000602161284013\t-6.423944683078152\t-14.000432501462413\t6.425704903725118\t0\t0\t0\t0\n\t487\t495\t0.00215\t0.00603\t0.00063\t98.36\t118.02999999999999\t147.54\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.850602161284012\t6.343944683078153\t14.8556219979378\t-6.400350460677198\t0\t0\t0\t0\n\t491\t492\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.6017310949760564\t-4.5131904154975295\t3.601754708896395\t4.51343540996083\t0\t0\t0\t0\n\t493\t494\t0.00231\t0.00694\t0.00072\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.57\t-0.93\t2.5701497568332425\t0.848311130399482\t0\t0\t0\t0\n\t495\t496\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.026196383347788\t-8.418332262055616\t-24.02573291423513\t8.423140754118599\t0\t0\t0\t0\n\t497\t498\t0.00603\t0.01744\t0.0023\t105.0\t105.0\t105.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.26\t-2.71\t7.263122039840981\t2.4551553381574482\t0\t0\t0\t0\n\t499\t500\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.197745691719\t-3.6260024556812454\t-22.19739257396148\t3.629666052436463\t0\t0\t0\t0\n\t501\t502\t0.00124\t0.00364\t0.00047\t56.99999999999999\t56.99999999999999\t56.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t-2.850819084660876e-23\t7.865702844676692e-9\t-0.053998261820138296\t0\t0\t0\t0\n\t502\t523\t0.0038\t0.01215\t0.00125\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.455633015049383\t0.2541765205158153\t12.460767901392082\t-0.38142508434784067\t0\t0\t0\t0\n\t503\t504\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.22487932821292\t-4.760843351686839\t-44.22349826455941\t4.775171887080646\t0\t0\t0\t0\n\t505\t506\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t57.96732536582889\t-4.237706982516013\t-57.96492079341702\t4.262654421304074\t0\t0\t0\t0\n\t505\t507\t0.01248\t0.03545\t0.00474\t86.66\t103.99000000000001\t129.99\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.50732536582889\t2.347706982516012\t62.9419374658938\t-1.6492825125380532\t0\t0\t0\t0\n\t507\t512\t0.00769\t0.01934\t0.00211\t64.98\t84.48\t84.48\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.9419374658938\t1.6492825125380532\t63.209822249260284\t-1.2166802710332716\t0\t0\t0\t0\n\t508\t510\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.64\t-1.23\t3.6406688574517734\t1.1296142682045565\t0\t0\t0\t0\n\t509\t511\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.27\t-1.55\t4.270935912243482\t1.450086476230149\t0\t0\t0\t0\n\t512\t513\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.95982224926028\t0.8466802710332715\t63.96267525526383\t-0.817080333766656\t0\t0\t0\t0\n\t514\t520\t0.00372\t0.01231\t0.00124\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.5452947099344987e-8\t-0.03546625682632687\t2.6923184018563816e-26\t-0.1\t0\t0\t0\t0\n\t515\t516\t0.0005\t0.0014\t0.00017\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.6\t-1.73\t4.600104681386452\t1.7107078833356437\t0\t0\t0\t0\n\t518\t519\t0.00074\t0.00231\t0.00026\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.19\t-3.9599999999999995\t12.19108054197414\t3.9341378107349847\t0\t0\t0\t0\n\t522\t523\t8.0e-5\t0.00017\t2.0e-5\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.85\t-1.38\t3.850011636401291\t1.3777252016856212\t0\t0\t0\t0\n\t524\t525\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.296250639210033\t-14.754110435928919\t5.296426451001163\t14.755934483228133\t0\t0\t0\t0\n\t524\t526\t0.00149\t0.00446\t0.00057\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.013749360789965987\t13.274110435928922\t0.016108605669614473\t-13.330750345940725\t0\t0\t0\t0\n\t526\t527\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.1661086056696144\t12.770750345940723\t2.1662287752013536\t-12.769503587010202\t0\t0\t0\t0\n\t528\t529\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.66823045218432\t19.719392241950423\t16.668707422557855\t-19.714443674324286\t0\t0\t0\t0\n\t530\t531\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.795366865003824\t9.09759378668179\t-2.7953020719503794\t-9.096921558772905\t0\t0\t0\t0\n\t533\t534\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.68434281948332e-12\t-2.0350747175767403e-19\t-3.792280616111794e-26\t1.001107923833819e-28\t0\t0\t0\t0\n\t533\t535\t0.0\t8.0e-5\t0.0\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5299999999943157\t-0.3\t0.5299999999943157\t0.3000002632079097\t0\t0\t0\t0\n\t536\t545\t0.0012\t0.0089\t0.01512\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-64.10583436413985\t-125.86778059982373\t64.31837528368754\t125.74081118258901\t0\t0\t0\t0\n\t579\t536\t0.00064\t0.04304\t0.0\t250.0\t250.0\t250.0\t1.00985\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-63.99126528659033\t-118.16301013461863\t64.10583436413985\t125.86778059982373\t0\t0\t0\t0\n\t537\t546\t0.0012\t0.0089\t0.01513\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.76\t-16.62\t47.78689773198137\t15.109009764893983\t0\t0\t0\t0\n\t538\t539\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.31613113210034\t-17.084875951394\t-50.31560121988663\t17.090440029561226\t0\t0\t0\t0\n\t538\t540\t0.00287\t0.01671\t0.02467\t295.0\t295.0\t295.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.49031371601214\t-20.17733386994048\t84.69214555795485\t18.70939907816089\t0\t0\t0\t0\n\t538\t543\t0.00457\t0.03351\t0.05245\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-238.86581741608825\t15.092209821334482\t241.32631268341922\t-2.6818743994662775\t0\t0\t0\t0\n\t539\t545\t0.00924\t0.05052\t0.07698\t367.86\t478.22\t478.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-205.23682623879847\t-28.115684478410575\t208.93882731107513\t39.8723812221229\t0\t0\t0\t0\n\t539\t550\t0.00494\t0.0269\t0.04225\t250.0\t250.0\t250.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t140.2860718143326\t4.937405356488413\t-139.37144531521426\t-4.425175809610367\t0\t0\t0\t0\n\t573\t539\t0.00165\t0.06901\t0.0\t205.87\t247.03999999999996\t308.8\t1.03303\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-115.06008015470721\t2.5394769927426566\t115.26635564435249\t6.087839092360936\t0\t0\t0\t0\n\t540\t541\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t112.60797271963396\t-52.25947660767013\t-112.6051108852743\t52.28952586839264\t0\t0\t0\t0\n\t540\t546\t0.00585\t0.04027\t0.07161\t463.05000000000007\t601.97\t601.97\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-301.7301182775888\t-11.499922470490755\t306.6782167518281\t37.6501447202986\t0\t0\t0\t0\n\t541\t545\t0.00585\t0.04027\t0.07161\t400.0\t400.0\t400.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-223.85280078859552\t-37.64270330880329\t226.6360945807487\t48.86885588030208\t0\t0\t0\t0\n\t541\t560\t0.01068\t0.0475\t0.09495\t382.19\t458.62999999999994\t573.28\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t232.309812044139\t-42.58570464911918\t-226.8200009791029\t56.78254090815184\t0\t0\t0\t0\n\t578\t541\t0.00165\t0.06901\t0.0\t160.0\t160.0\t160.0\t1.03658\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-103.97000000000001\t-20.49\t104.14809962973084\t27.938882089529837\t0\t0\t0\t0\n\t542\t543\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t295.09716903423066\t-56.66040004918994\t-295.08047243840434\t56.83571430534378\t0\t0\t0\t0\n\t542\t546\t0.00399\t0.02901\t0.04808\t525.91\t631.1\t788.87\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-185.34314514378372\t-59.7614811703932\t186.7309585653821\t64.52917722127361\t0\t0\t0\t0\n\t580\t542\t0.00157\t0.06798\t0.0\t160.0\t160.0\t160.0\t1.01194\t0.0\t1\t-29.999999999999996\t29.999999999999996\t110.12563160966728\t-100.3315036701573\t-109.75402389044694\t116.42188121958314\t0\t0\t0\t0\n\t581\t543\t0.00165\t0.06901\t0.0\t160.0\t160.0\t160.0\t1.01633\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-53.66534932126914\t57.86826901541413\t53.75415975498507\t-54.15383990587751\t0\t0\t0\t0\n\t544\t547\t0.00358\t0.04122\t1.1338\t1154.0\t1154.0\t1154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-468.3828144832221\t-17.237264208058416\t476.2558451486167\t-8.209776763200894\t0\t0\t0\t0\n\t545\t547\t0.00036\t0.02519\t0.0\t500.0\t500.0\t500.0\t1.07313\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-318.73081068349404\t-89.77852711793449\t319.1300941529111\t117.7172787696485\t0\t0\t0\t0\n\t545\t554\t0.00919\t0.06614\t0.10451\t375.0\t375.0\t375.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.67751114893493\t13.226464537357877\t-26.590381886906112\t-24.341888361412277\t0\t0\t0\t0\n\t546\t548\t0.00036\t0.02519\t0.0\t500.0\t500.0\t500.0\t1.07313\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-194.99736857171487\t-109.18168131928007\t195.18020145108318\t121.97490418396883\t0\t0\t0\t0\n\t546\t555\t0.00822\t0.05767\t0.0982\t400.0\t400.0\t400.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t87.44129077034552\t4.762847142824364\t-86.87859319085834\t-11.818658833180782\t0\t0\t0\t0\n\t547\t548\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t577.6110424378503\t14.665861764150796\t-577.5790394021216\t-14.47384354959591\t0\t0\t0\t0\n\t547\t549\t0.00097\t0.01052\t0.28395\t969.9999999999999\t969.9999999999999\t969.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t255.81235843562018\t-48.706413139682056\t-255.193182841598\t25.759561693419432\t0\t0\t0\t0\n\t547\t559\t0.00234\t0.02677\t0.74653\t1154.0\t1154.0\t1154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t109.7406637540594\t-34.11320084725957\t-109.47\t-40.41\t0\t0\t0\t0\n\t548\t557\t0.00137\t0.01569\t0.43744\t1154.0\t1154.0\t1154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t309.52474102571824\t27.060891459013813\t-308.23370324028383\t-57.42562560994945\t0\t0\t0\t0\n\t570\t548\t0.00079\t0.03678\t0.0\t426.0\t426.0\t426.0\t0.91667\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-92.35619480595986\t146.18515055642865\t92.5623838314981\t-136.5856159244069\t0\t0\t0\t0\n\t549\t556\t0.00097\t0.01052\t0.28395\t969.9999999999999\t969.9999999999999\t969.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t212.25445996835037\t85.56940919546744\t-211.74318818689838\t-109.3773426656075\t0\t0\t0\t0\n\t550\t551\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t68.06144531521426\t-54.324824190389634\t-68.06\t54.339999999999996\t0\t0\t0\t0\n\t552\t553\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.050154108336535\t25.541618137490975\t-14.05\t-25.540000000000003\t0\t0\t0\t0\n\t552\t554\t0.00136\t0.0099\t0.01586\t400.0\t400.0\t400.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.85015410833653\t-22.841618137490972\t52.89054941739329\t21.381961891885243\t0\t0\t0\t0\n\t554\t555\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-121.77660917841158\t36.230588879813254\t121.77952121755351\t-36.20001246890238\t0\t0\t0\t0\n\t554\t556\t0.00075\t0.02445\t0.0\t330.0\t330.0\t330.0\t1.039\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-192.8737739945624\t21.819022406405804\t193.14892167958334\t-12.849207874724472\t0\t0\t0\t0\n\t554\t558\t0.0039\t0.02847\t0.04498\t462.42\t554.91\t693.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t288.35021564248683\t-56.009866435468346\t-285.3245745947439\t73.07797008395595\t0\t0\t0\t0\n\t555\t557\t0.0004\t0.0253\t0.0\t500.0\t500.0\t500.0\t1.0457\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-184.9909280266952\t-7.5813286979168435\t185.12618165197915\t16.136120497127756\t0\t0\t0\t0\n\t556\t557\t1.0e-5\t6.0e-5\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.594266507315073\t122.22655054033198\t-18.592770030884147\t-122.21757168165549\t0\t0\t0\t0\n\t561\t564\t0.00686\t0.02215\t0.00229\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.430504198037165\t-0.695052994778564\t5.432504295565988\t0.4671461242572342\t0\t0\t0\t0\n\t561\t588\t0.02058\t0.06694\t0.00691\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.580504198037165\t-0.3049470052214359\t-1.5800011601598558\t-0.40001203665299767\t0\t0\t0\t0\n\t562\t573\t0.01446\t0.04802\t0.00469\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.27\t-1.11\t2.2707513580543246\t0.582571221310041\t0\t0\t0\t0\n\t563\t564\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.872582365277674\t1.5679560975081581\t-9.872504295565989\t-1.5671461242572342\t0\t0\t0\t0\n\t563\t579\t0.01372\t0.04446\t0.00461\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.452582365277674\t-1.967956097508158\t11.470558387724186\t1.5530714660974527\t0\t0\t0\t0\n\t565\t577\t0.00355\t0.01157\t0.00121\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.46659407846563\t14.638092999466576\t11.480224219267415\t-14.702984294841684\t0\t0\t0\t0\n\t566\t567\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.15230097288743\t50.206866881686686\t26.154742610843208\t-50.181534887897094\t0\t0\t0\t0\n\t566\t568\t0.00788\t0.05315\t0.00589\t196.0\t196.0\t196.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.26230097288743\t-57.966866881686684\t-12.001529781961613\t59.08953220625255\t0\t0\t0\t0\n\t567\t576\t0.0044\t0.03039\t0.00342\t208.0\t208.0\t208.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.674742610843204\t38.9515348878971\t45.82644272857161\t-38.259277504137316\t0\t0\t0\t0\n\t568\t569\t8.0e-5\t0.00083\t0.0\t708.43\t850.1100000000001\t1062.64\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t284.38857405896647\t-48.988898871077964\t-284.3285720772612\t49.61141943126602\t0\t0\t0\t0\n\t570\t568\t0.00101\t0.04727\t0.0\t496.5\t645.45\t645.45\t0.91667\t0.0\t1\t-29.999999999999996\t29.999999999999996\t312.35619246938893\t51.31484096847802\t-311.4727911189177\t-9.969908456818539\t0\t0\t0\t0\n\t568\t586\t0.00098\t0.00423\t0.02594\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.085746841912865\t-0.13072487835605204\t-39.07224783785045\t-2.690045973331556\t0\t0\t0\t0\n\t571\t575\t0.00256\t0.02273\t0.00199\t208.0\t208.0\t208.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.60294960734494\t-18.599875383005575\t-78.44003362022106\t19.842022003288953\t0\t0\t0\t0\n\t571\t579\t0.00174\t0.01207\t0.00134\t208.0\t208.0\t208.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-99.03294960734495\t-2.0201246169944307\t99.19956444096178\t3.0383239927475802\t0\t0\t0\t0\n\t572\t586\t0.00017\t0.00074\t0.00757\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.5\t-12.01\t36.50224783785045\t11.180045973331557\t0\t0\t0\t0\n\t574\t579\t1.0e-5\t0.00017\t0.00075\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.15000099645003728\t-76.71665302346477\t0.1505727031616726\t76.6492306889925\t0\t0\t0\t0\n\t575\t576\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.920033620221055\t-32.09202200328895\t-59.9164427285716\t32.12927750413732\t0\t0\t0\t0\n\t577\t584\t0.02595\t0.08512\t0.0086\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-80.02578009291645\t16.13574270176457\t81.94647768946855\t-10.6196755814045\t0\t0\t0\t0\n\t579\t583\t0.03529\t0.13702\t0.01374\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.82943024525731\t36.92238398678109\t48.06751612293524\t-33.48538304383698\t0\t0\t0\t0\n\t580\t582\t0.00488\t0.01587\t0.00164\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.191747377125886\t-32.057699634593135\t-53.99051964069596\t32.55422154707775\t0\t0\t0\t0\n\t580\t585\t0.01289\t0.04289\t0.0042\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t89.9638547035155\t-2.5504793831684065\t-88.8766191205143\t5.768939814389617\t0\t0\t0\t0\n\t582\t583\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.440519640695946\t-32.85422154707775\t-50.43751612293524\t32.88538304383698\t0\t0\t0\t0\n\t584\t585\t0.01628\t0.05397\t0.00529\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-85.49647768946856\t10.019675581404499\t86.80661912051431\t-6.168939814389616\t0\t0\t0\t0\n\t587\t588\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.18\t-0.3\t1.180001160159856\t0.3000120366529977\t0\t0\t0\t0\n];\n\n%%-----  OPF Data  -----%%\n%% cost data\n%    1    startup    shutdown    n    x1    y1    ...    xn    yn\n%    2    startup    shutdown    n    c(n-1)    ...    c0\nmpc.gencost = [\n\t2\t0.0\t0.0\t2\t23.535653000000003\t0.0\n\t2\t0.0\t0.0\t2\t27.46502\t0.0\n\t2\t0.0\t0.0\t2\t34.2278\t0.0\n\t2\t0.0\t0.0\t2\t36.624241\t0.0\n\t2\t0.0\t0.0\t2\t48.19011600000001\t0.0\n\t2\t0.0\t0.0\t2\t37.933947\t0.0\n\t2\t0.0\t0.0\t2\t12.156093\t0.0\n\t2\t0.0\t0.0\t2\t36.057882\t0.0\n\t2\t0.0\t0.0\t2\t46.03746499999999\t0.0\n\t2\t0.0\t0.0\t2\t18.648445\t0.0\n\t2\t0.0\t0.0\t2\t47.503236\t0.0\n\t2\t0.0\t0.0\t2\t103.913889\t0.0\n\t2\t0.0\t0.0\t2\t41.991113\t0.0\n\t2\t0.0\t0.0\t2\t33.415433\t0.0\n\t2\t0.0\t0.0\t2\t26.331314\t0.0\n\t2\t0.0\t0.0\t2\t41.212053\t0.0\n\t2\t0.0\t0.0\t2\t37.964524\t0.0\n\t2\t0.0\t0.0\t2\t28.621957\t0.0\n\t2\t0.0\t0.0\t2\t24.735716000000004\t0.0\n\t2\t0.0\t0.0\t2\t30.362388000000003\t0.0\n\t2\t0.0\t0.0\t2\t38.096425\t0.0\n\t2\t0.0\t0.0\t2\t39.564385\t0.0\n\t2\t0.0\t0.0\t2\t48.503408\t0.0\n\t2\t0.0\t0.0\t2\t36.698208\t0.0\n\t2\t0.0\t0.0\t2\t29.832915\t0.0\n\t2\t0.0\t0.0\t2\t19.462995\t0.0\n\t2\t0.0\t0.0\t2\t24.670298\t0.0\n\t2\t0.0\t0.0\t2\t42.514759\t0.0\n\t2\t0.0\t0.0\t2\t19.631594\t0.0\n\t2\t0.0\t0.0\t2\t44.491363\t0.0\n\t2\t0.0\t0.0\t2\t28.563386\t0.0\n\t2\t0.0\t0.0\t2\t44.314937\t0.0\n\t2\t0.0\t0.0\t2\t30.86321\t0.0\n\t2\t0.0\t0.0\t2\t122.11827800000002\t0.0\n\t2\t0.0\t0.0\t2\t42.045828\t0.0\n\t2\t0.0\t0.0\t2\t19.858774\t0.0\n\t2\t0.0\t0.0\t2\t100.342657\t0.0\n\t2\t0.0\t0.0\t2\t6.557863\t0.0\n\t2\t0.0\t0.0\t2\t32.124894\t0.0\n\t2\t0.0\t0.0\t2\t120.383376\t0.0\n\t2\t0.0\t0.0\t2\t53.89813600000001\t0.0\n\t2\t0.0\t0.0\t2\t30.44223\t0.0\n\t2\t0.0\t0.0\t2\t42.752811\t0.0\n\t2\t0.0\t0.0\t2\t27.829351\t0.0\n\t2\t0.0\t0.0\t2\t25.900149000000003\t0.0\n\t2\t0.0\t0.0\t2\t53.631717\t0.0\n\t2\t0.0\t0.0\t2\t101.198461\t0.0\n\t2\t0.0\t0.0\t2\t34.466152\t0.0\n\t2\t0.0\t0.0\t2\t28.732147\t0.0\n\t2\t0.0\t0.0\t2\t105.17840900000002\t0.0\n\t2\t0.0\t0.0\t2\t122.50313400000002\t0.0\n\t2\t0.0\t0.0\t2\t106.414426\t0.0\n\t2\t0.0\t0.0\t2\t27.620251\t0.0\n\t2\t0.0\t0.0\t2\t18.242351\t0.0\n\t2\t0.0\t0.0\t2\t46.958162\t0.0\n\t2\t0.0\t0.0\t2\t39.610535\t0.0\n\t2\t0.0\t0.0\t2\t44.894446\t0.0\n\t2\t0.0\t0.0\t2\t38.935936\t0.0\n\t2\t0.0\t0.0\t2\t42.47150800000001\t0.0\n\t2\t0.0\t0.0\t2\t46.45811400000001\t0.0\n\t2\t0.0\t0.0\t2\t10.435412\t0.0\n\t2\t0.0\t0.0\t2\t36.140449\t0.0\n\t2\t0.0\t0.0\t2\t31.930638\t0.0\n\t2\t0.0\t0.0\t2\t27.846608000000003\t0.0\n\t2\t0.0\t0.0\t2\t40.609265\t0.0\n\t2\t0.0\t0.0\t2\t28.147333\t0.0\n\t2\t0.0\t0.0\t2\t29.951893000000002\t0.0\n\t2\t0.0\t0.0\t2\t116.999725\t0.0\n\t2\t0.0\t0.0\t2\t27.759506\t0.0\n\t2\t0.0\t0.0\t2\t21.238147000000005\t0.0\n\t2\t0.0\t0.0\t2\t49.419174000000005\t0.0\n\t2\t0.0\t0.0\t2\t125.142988\t0.0\n\t2\t0.0\t0.0\t2\t33.921676\t0.0\n\t2\t0.0\t0.0\t2\t34.799871\t0.0\n\t2\t0.0\t0.0\t2\t28.78128\t0.0\n\t2\t0.0\t0.0\t2\t37.79375\t0.0\n\t2\t0.0\t0.0\t2\t26.464892\t0.0\n\t2\t0.0\t0.0\t2\t40.32149\t0.0\n\t2\t0.0\t0.0\t2\t36.682954\t0.0\n\t2\t0.0\t0.0\t2\t118.44625100000002\t0.0\n\t2\t0.0\t0.0\t2\t19.891648\t0.0\n\t2\t0.0\t0.0\t2\t46.939814\t0.0\n\t2\t0.0\t0.0\t2\t20.609107000000005\t0.0\n\t2\t0.0\t0.0\t2\t51.946595\t0.0\n\t2\t0.0\t0.0\t2\t115.13929200000001\t0.0\n\t2\t0.0\t0.0\t2\t38.381776\t0.0\n\t2\t0.0\t0.0\t2\t30.397232\t0.0\n\t2\t0.0\t0.0\t2\t7.1173090000000006\t0.0\n\t2\t0.0\t0.0\t2\t41.974613\t0.0\n\t2\t0.0\t0.0\t2\t27.925312000000005\t0.0\n\t2\t0.0\t0.0\t2\t42.08134700000001\t0.0\n\t2\t0.0\t0.0\t2\t40.432203\t0.0\n\t2\t0.0\t0.0\t2\t43.532489\t0.0\n\t2\t0.0\t0.0\t2\t53.88141000000001\t0.0\n\t2\t0.0\t0.0\t2\t103.63306\t0.0\n\t2\t0.0\t0.0\t2\t23.935594\t0.0\n\t2\t0.0\t0.0\t2\t122.17143700000001\t0.0\n\t2\t0.0\t0.0\t2\t63.266585\t0.0\n\t2\t0.0\t0.0\t2\t49.915606\t0.0\n\t2\t0.0\t0.0\t2\t27.676646\t0.0\n\t2\t0.0\t0.0\t2\t20.363747\t0.0\n\t2\t0.0\t0.0\t2\t25.563811\t0.0\n\t2\t0.0\t0.0\t2\t31.544193\t0.0\n\t2\t0.0\t0.0\t2\t105.419125\t0.0\n\t2\t0.0\t0.0\t2\t45.262274\t0.0\n\t2\t0.0\t0.0\t2\t45.018519\t0.0\n\t2\t0.0\t0.0\t2\t123.633802\t0.0\n\t2\t0.0\t0.0\t2\t33.598512\t0.0\n\t2\t0.0\t0.0\t2\t40.290814\t0.0\n\t2\t0.0\t0.0\t2\t45.715203\t0.0\n\t2\t0.0\t0.0\t2\t41.700445\t0.0\n\t2\t0.0\t0.0\t2\t31.832551\t0.0\n\t2\t0.0\t0.0\t2\t34.637815\t0.0\n\t2\t0.0\t0.0\t2\t38.244354\t0.0\n\t2\t0.0\t0.0\t2\t25.617682000000002\t0.0\n\t2\t0.0\t0.0\t2\t26.61175\t0.0\n\t2\t0.0\t0.0\t2\t26.589244\t0.0\n\t2\t0.0\t0.0\t2\t33.301644\t0.0\n\t2\t0.0\t0.0\t2\t40.945757\t0.0\n\t2\t0.0\t0.0\t2\t5.116384\t0.0\n\t2\t0.0\t0.0\t2\t88.599633\t0.0\n\t2\t0.0\t0.0\t2\t33.247253\t0.0\n\t2\t0.0\t0.0\t2\t36.486735\t0.0\n\t2\t0.0\t0.0\t2\t105.413837\t0.0\n\t2\t0.0\t0.0\t2\t48.960239\t0.0\n\t2\t0.0\t0.0\t2\t8.304805\t0.0\n\t2\t0.0\t0.0\t2\t42.676707\t0.0\n\t2\t0.0\t0.0\t2\t20.04202\t0.0\n\t2\t0.0\t0.0\t2\t30.385882\t0.0\n\t2\t0.0\t0.0\t2\t25.321525\t0.0\n\t2\t0.0\t0.0\t2\t27.304206\t0.0\n\t2\t0.0\t0.0\t2\t25.284434\t0.0\n\t2\t0.0\t0.0\t2\t31.276404\t0.0\n\t2\t0.0\t0.0\t2\t37.279277\t0.0\n\t2\t0.0\t0.0\t2\t46.78175100000001\t0.0\n\t2\t0.0\t0.0\t2\t33.671522\t0.0\n\t2\t0.0\t0.0\t2\t19.543519\t0.0\n\t2\t0.0\t0.0\t2\t39.300841\t0.0\n\t2\t0.0\t0.0\t2\t24.508809000000003\t0.0\n\t2\t0.0\t0.0\t2\t102.118437\t0.0\n\t2\t0.0\t0.0\t2\t25.764471\t0.0\n\t2\t0.0\t0.0\t2\t24.735825000000002\t0.0\n\t2\t0.0\t0.0\t2\t29.483804\t0.0\n\t2\t0.0\t0.0\t2\t17.836918\t0.0\n\t2\t0.0\t0.0\t2\t6.191415000000001\t0.0\n\t2\t0.0\t0.0\t2\t20.535865999999995\t0.0\n\t2\t0.0\t0.0\t2\t9.033542\t0.0\n\t2\t0.0\t0.0\t2\t31.037366\t0.0\n\t2\t0.0\t0.0\t2\t26.150452\t0.0\n\t2\t0.0\t0.0\t2\t35.87963\t0.0\n\t2\t0.0\t0.0\t2\t42.884523\t0.0\n\t2\t0.0\t0.0\t2\t25.752611\t0.0\n\t2\t0.0\t0.0\t2\t30.26322\t0.0\n\t2\t0.0\t0.0\t2\t36.168021\t0.0\n\t2\t0.0\t0.0\t2\t34.641486\t0.0\n\t2\t0.0\t0.0\t2\t39.185167\t0.0\n\t2\t0.0\t0.0\t2\t15.657894\t0.0\n\t2\t0.0\t0.0\t2\t25.598432\t0.0\n\t2\t0.0\t0.0\t2\t16.446303\t0.0\n\t2\t0.0\t0.0\t2\t22.99068\t0.0\n\t2\t0.0\t0.0\t2\t18.450031\t0.0\n\t2\t0.0\t0.0\t2\t22.144604\t0.0\n\t2\t0.0\t0.0\t2\t39.181255\t0.0\n\t2\t0.0\t0.0\t2\t36.412829\t0.0\n\t2\t0.0\t0.0\t2\t27.748868\t0.0\n\t2\t0.0\t0.0\t2\t108.451788\t0.0\n\t2\t0.0\t0.0\t2\t17.376283\t0.0\n];\n\n%column_names% pg_cost \nmpc.gen_data = {\n\tNaN\n\t7737.994808813849\n\tNaN\n\t3570.8634624456463\n\t-9638.023295375391\n\t-7586.7894732604045\n\t2175.9406685843073\n\t-7211.576467862885\n\t1196.9740450549648\n\tNaN\n\t-4.6773652665061706e-5\n\t-0.00010347800406476979\n\t-4.083312310576285e-5\n\t-3.111638146672758e-5\n\t4309.873490837587\n\t-3.9863227911117016e-5\n\t-3.5666940951907246e-5\n\t-2.598442951596404e-5\n\tNaN\n\t5922.691878151624\n\t-3.693569913388241e-5\n\tNaN\n\t8351.316706522472\n\tNaN\n\t2329.3539841254615\n\t3483.876138691378\n\t4088.5340686248687\n\t-8502.951884298127\n\t3514.0553599432674\n\t1156.7753942693616\n\tNaN\n\t-4.3454213717504524e-5\n\t-2.888210314680947e-5\n\t-0.0001217280497150454\n\t-4.1235727704895055e-5\n\t3491.4900756555962\n\t-9.992584296065899e-5\n\t949.4298476128713\n\t1016.9910160974665\n\tNaN\n\t-5.330152448665902e-5\n\t-2.9052686953021806e-5\n\tNaN\n\t1688.9632938462348\n\tNaN\n\t561.5240242432463\n\tNaN\n\tNaN\n\t-1.6297063848718728e-5\n\t-0.00010475021797743803\n\t-0.00012209758865940596\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\t-3.66909721807272e-5\n\t-4.119833064397927e-5\n\tNaN\n\t2139.2594811831996\n\tNaN\n\tNaN\n\t2784.6607762187655\n\t3654.8338103168808\n\tNaN\n\t2695.6703433273246\n\t71119.45212769478\n\t2498.355516554533\n\t1310.8933870741316\n\tNaN\n\tNaN\n\t84.80415792062634\n\t-3.344947300474462e-5\n\tNaN\n\t-3.6608893410885425e-5\n\t1323.2446187368914\n\t-3.94570778064014e-5\n\tNaN\n\tNaN\n\tNaN\n\t777.3232735322564\n\t1851.5221546787964\n\t506.4792497948626\n\tNaN\n\tNaN\n\t586.6665500701416\n\t4560.672227201935\n\t14403.168561157974\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\t1185.390966584154\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\t696.6562803256927\n\t500.7407387689352\n\tNaN\n\t2918.5505429391214\n\tNaN\n\tNaN\n\tNaN\n\t234.5189468130428\n\t5474.017362105704\n\t1915.3645957258404\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\t1101.0313660403604\n\tNaN\n\tNaN\n\t15464.627108413546\n\t7823.120776351588\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\t8690.362309875338\n\t10917.882042533869\n\t974.4870881222093\n\t1955.192039040128\n\t2189.3482503266614\n\tNaN\n\t1497.015985887749\n\tNaN\n\tNaN\n\tNaN\n\tNaN\n\t1021.184268327302\n\t644.1117994517078\n\tNaN\n\tNaN\n\t2140.430180450679\n\t742.9698073203863\n\t5236.440522252442\n\tNaN\n\tNaN\n\tNaN\n\t94.7221899661548\n\tNaN\n\tNaN\n\t7263.172728607623\n\t8680.324954010333\n\t8313.956557737823\n\t13862.928243373459\n\t17082.605945230465\n\t9056.213185410112\n\t7606.415212792695\n\t8867.23578259862\n\t7841.263252165274\n\t3475.5956256942186\n\t3591.7456074875204\n\tNaN\n\t6659.728255162803\n\t-0.00010806678819569608\n\t4516.117388651937\n};\n\nmpc.multinetwork = false;\n\nmpc.multiinfrastructure = false;\n\n"