"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case793_goc\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t1\t1\t15.786\t6.645\t0.0\t0.0\t1\t0.9940849588921638\t-11.285440994748827\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t2\t1\t25.758\t17.953\t0.0\t15.498000000000001\t1\t1.0112513909023184\t-17.16208989060164\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t3\t1\t9.059\t2.568\t0.0\t0.0\t1\t1.012817748433292\t-13.111106894220747\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t4\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.998366553866656\t-7.290304506627792\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t5\t1\t0.503\t-1.304\t0.0\t0.0\t1\t1.0107332536363312\t-17.818915093191926\t13.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t6\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0172578637835166\t-15.725979100186212\t14.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t7\t1\t6.984\t3.995\t0.0\t0.0\t1\t1.0138395930804869\t-12.729277039137498\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t8\t1\t2.177\t0.37\t0.0\t0.0\t1\t1.0119385304279573\t-17.155196252768036\t13.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t9\t1\t13.453999999999999\t2.64\t0.0\t0.0\t1\t1.003075723132745\t-12.457586527988965\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t10\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0099251438607155\t-17.754516019838658\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t11\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0144350121486283\t-18.068715803253404\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t12\t1\t10.003\t6.573000000000001\t0.0\t0.0\t1\t1.0056258971045575\t-10.508883413510386\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t13\t1\t8.299\t2.28\t0.0\t0.0\t1\t1.0014569157014717\t-14.171303669998593\t13.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t15\t1\t13.341\t3.441\t0.0\t0.0\t1\t1.021592411259407\t-13.19522374251384\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t16\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9939428438640068\t-8.928304754640328\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t17\t1\t0.0\t0.0\t0.0\t0.0160397150585\t1\t0.9932127699023571\t-9.183968739442532\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t18\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0132733167895276\t-10.369895911787637\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t19\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0136030196980652\t-10.282151106053378\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t20\t1\t13.053999999999998\t-4.149\t0.0\t0.0\t1\t0.9983855739918135\t-7.372556407841132\t13.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t21\t1\t8.103\t-1.089\t0.0\t0.0\t1\t0.9994255998520163\t-20.883172454220038\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t22\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0021853923316553\t-10.238847324095838\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t23\t2\t0.0\t0.0\t0.0\t-120.31\t1\t0.989629616191081\t0.0873111878964247\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t24\t1\t0.0\t0.0\t0.0\t0.00111992645637\t1\t1.0180806693681386\t-14.000904975341248\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t25\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0172578637835166\t-15.725979100186212\t14.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t27\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0096530042424747\t-17.737765332530053\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t28\t1\t24.865\t2.958\t0.0\t-4.2418108228\t1\t1.0279202274630983\t-16.67001607968047\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t30\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0160539669139186\t-13.679937457684648\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t31\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.013108851329268\t-10.368762783735693\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t32\t1\t7.159\t1.202\t0.0\t0.0\t1\t1.0107264914295104\t-17.404579718104433\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t33\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0110128162366308\t-10.755385088850163\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t34\t1\t10.024\t8.237\t0.0\t0.0\t1\t0.9902436997343099\t-7.006091753709221\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t35\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0136038863293864\t-10.282154535208715\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t36\t1\t108.41199999999999\t-4.52\t0.0\t-4.438\t1\t1.0110128162366308\t-10.755385088850165\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t37\t1\t-8.37\t-3.328\t0.0\t0.0\t1\t1.027383822969851\t-16.12034726144758\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t38\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0113404822747551\t-10.428398597480891\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t39\t1\t17.809\t7.168999999999999\t0.0\t0.0\t1\t0.9965751185454529\t-9.469366384116858\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t40\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9965013414368696\t-8.536751069200394\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t41\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.03385835587462\t-16.179082948377957\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t43\t2\t2.054\t0.462\t0.0\t0.0\t1\t1.0047935025431176\t-5.219131453843837\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t44\t1\t9.059\t2.301\t0.0\t0.0\t1\t0.9890983932197663\t-0.9179188911986178\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t45\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0110128162366308\t-10.755385088850163\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t46\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0600000098668587\t-14.571958717500651\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t47\t2\t10.794\t-1.53\t0.0\t0.0\t1\t0.9977298643957424\t-8.077638598549843\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t49\t1\t10.024\t8.237\t0.0\t0.0\t1\t0.9902436997343099\t-7.006091753709221\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t50\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0119781208380887\t-17.17855742389741\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t51\t1\t5.135\t3.081\t0.0\t0.0\t1\t1.0172221372089598\t-14.049201297390569\t13.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t52\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0334171973476463\t-16.212636830888727\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t53\t1\t7.168999999999999\t0.555\t0.0\t0.0\t1\t1.0159934724780408\t-18.006682949049114\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t54\t1\t14.655999999999999\t-1.109\t0.0\t-5.72431630412\t1\t1.005886267793679\t-18.393604926109653\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t55\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0280407971396215\t-15.725979100186208\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t56\t1\t6.429\t5.947\t0.0\t0.0\t1\t1.0069232479539705\t-10.388136751172315\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t57\t1\t7.364\t-0.277\t0.0\t0.0\t1\t0.9863315574708232\t-21.935195562021153\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t58\t1\t10.106\t10.951\t0.0\t34.5917650937\t1\t1.0249945663507185\t-17.102084468558342\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t59\t2\t9.151\t5.402\t0.0\t0.0\t1\t0.9894220241516086\t0.05618628221867501\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t60\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0039228420142678\t-12.370472009133213\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t61\t1\t3.8510000000000004\t-0.4719999999999999\t0.0\t0.0\t1\t1.0095690320434187\t-17.760320540929182\t13.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t62\t1\t8.001\t-0.277\t0.0\t0.0\t1\t1.0170989955354648\t-17.908007879156106\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t63\t1\t30.318\t0.092\t0.0\t0.0\t1\t1.0598448456057448\t-14.427002887035508\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t64\t1\t8.699\t7.713\t0.0\t0.0\t1\t0.9885268431994251\t0.052909848922816985\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t65\t2\t0.935\t0.606\t0.0\t0.0\t1\t0.9956544175324816\t-8.724998095533499\t14.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t66\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0132733167895274\t-10.369895911787637\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t67\t1\t0.0\t0.0\t0.0\t24.9999281688\t1\t0.9948599257736336\t-6.914409222243318\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t68\t1\t7.22\t-0.267\t0.0\t0.0\t1\t1.0077088350595775\t-19.50592524891474\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t69\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.013674313191907\t-10.267167981389585\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t70\t1\t5.69\t-3.5639999999999996\t0.0\t0.0\t1\t0.983258237172795\t-8.79018704707643\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t71\t2\t11.544\t-3.594\t0.0\t0.0\t1\t1.0039661075947586\t-7.275515448787698\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t72\t1\t5.495\t0.359\t0.0\t0.0\t1\t1.0096863681184407\t-17.67075004452241\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t73\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0167559080900703\t-12.773938242217948\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t74\t1\t6.819999999999999\t4.888\t0.0\t0.0017988139686600003\t1\t1.0121017265601138\t-17.133258421853252\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t75\t1\t3.061\t-2.485\t0.0\t0.0\t1\t0.9990963816804967\t-7.460643243453341\t13.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t76\t1\t5.484\t-0.277\t0.0\t0.0\t1\t1.0183137585966862\t-17.78859593459609\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t77\t1\t24.064\t0.43099999999999994\t0.0\t0.0\t1\t1.016019199765044\t-16.664314224036968\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t78\t1\t14.327000000000002\t3.533\t0.0\t0.0\t1\t1.0153770885817697\t-13.754942727990061\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t79\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0270831017748066\t-16.19082995117226\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t80\t1\t0.924\t0.555\t0.0\t0.0\t1\t0.9937659014953847\t-8.935073407026561\t14.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t81\t1\t30.843999999999998\t22.078\t0.0\t21.502\t1\t1.0018506286434472\t-14.126514847327044\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t82\t1\t7.168999999999999\t0.555\t0.0\t0.0\t1\t1.0159618988048575\t-18.01054832044807\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t83\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0094235471017083\t-19.307268080586407\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t84\t1\t8.894\t0.565\t0.0\t0.0\t1\t1.0071261466599681\t-19.56560584315026\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t85\t1\t14.04\t3.934\t0.0\t0.0\t1\t0.986263189281865\t-21.943001545593948\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t86\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.016249400502576\t-9.182969081315091\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t87\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0332297049207486\t-16.21351997666704\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t88\t1\t-0.267\t0.01\t0.0\t-1.541560956\t1\t0.9973764932427127\t-7.24492419922692\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t89\t1\t20.079\t0.021\t0.0\t0.0\t1\t1.0021700330430985\t-10.727725664115072\t35.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t90\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0600000095602367\t-14.344897457016371\t230.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t91\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0100437960550972\t-19.20681513302322\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t92\t1\t4.653\t-0.277\t0.0\t0.0\t1\t1.0150929017352126\t-18.020055820813226\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t93\t2\t0.0\t0.0\t0.0\t0.0\t1\t0.9930139315952637\t-9.092582712132867\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t94\t1\t2.229\t2.578\t0.0\t11.8045729003\t1\t1.018913679233053\t-13.95153693994442\t115.0\t1\t1.06\t0.93\t0\t0\t0\t0\n\t95\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9800334260024344\t-26.254533600015442\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t96\t1\t22.758\t40.419\t0.0\t0.0\t1\t0.9800055144044659\t-26.25981536364226\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t97\t1\t19.34\t25.989999999999995\t0.0\t0.0\t1\t0.9857559771852379\t-26.368836739432403\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t98\t1\t0.0\t0.0\t0.0\t-24.285\t1\t0.9858897749265016\t-26.374493118037275\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t99\t1\t7.188999999999999\t18.487\t0.0\t0.0\t1\t0.9835846456722478\t-25.745939944662823\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t100\t1\t8.216\t21.568\t0.0\t4.571\t1\t0.9837146089004805\t-25.772583161873385\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t101\t1\t105.543\t20.117\t0.0\t0.0\t1\t1.0041895048726657\t-27.689368369044704\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t102\t1\t1.156\t-45.892\t0.0\t-43.607\t1\t1.0070972296725125\t-27.479072741592265\t345.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t103\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0271296346744385\t-26.01642242498307\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t104\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9884484904188611\t13.27077325163386\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t105\t2\t4.396\t1.6230000000000002\t0.0\t0.0\t1\t0.9887695886436011\t13.021371022224995\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t106\t1\t5.628\t2.362\t0.0\t0.0\t1\t0.9736062014029367\t-12.133008100192122\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t107\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9737050603080726\t-12.134328408942686\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t108\t1\t10.028\t-13.958\t0.0\t0.0\t1\t1.0048725023069272\t18.230666780839353\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t109\t1\t8.453\t2.218\t0.0\t0.0\t1\t1.0203659812428776\t-26.42775455981901\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t110\t1\t1.921\t0.822\t0.0\t0.0\t1\t0.9732626168255772\t-12.103008229835936\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t111\t1\t3.4300000000000006\t1.458\t0.0\t0.0\t1\t0.9733125829935124\t-12.104670977975424\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t112\t1\t13.886\t5.166\t0.0\t0.0\t1\t0.9789561591350036\t-15.72534865799146\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t113\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9789561591350036\t-15.72534865799146\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t114\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9790987260754672\t-15.714387293198357\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t115\t1\t4.94\t1.7769999999999997\t0.0\t0.0\t1\t1.0284707814130378\t-26.489294837696185\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t116\t1\t24.249\t21.671\t0.0\t0.0\t1\t1.0323845858979086\t-26.474020794397116\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t117\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0329647279587708\t-26.479258856077703\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t118\t1\t5.608\t2.372\t0.0\t0.0\t1\t1.0237712716538325\t-26.215985459196524\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t119\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0239354871954867\t-26.204667742265244\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t120\t1\t9.88\t3.225\t0.0\t0.0\t1\t1.0222797291999746\t-26.494119719800064\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t121\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.021680389973185\t-26.34738424671122\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t122\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.021708500740703\t-26.344546385728346\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t123\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.021708742374818\t-26.344550545402925\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t124\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0216806120354638\t-26.3473882173096\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t125\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0204278910022757\t-26.422504002035407\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t126\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0284772663717068\t-26.489404579859443\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t127\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9683745978351581\t-11.189510246456873\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t128\t1\t1.027\t0.39\t0.0\t0.0\t1\t0.9679490629848642\t-11.141596447134509\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t129\t1\t4.611\t3.1939999999999995\t0.0\t0.0\t1\t0.9635639736552624\t-2.8705840357387298\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t130\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9637642475795232\t-2.867331261999374\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t131\t1\t82.164\t40.055\t0.0\t0.0\t1\t0.9787613528161944\t-15.744893961359805\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t132\t1\t5.371\t1.859\t0.0\t0.0\t1\t1.032206355905481\t-26.48663758969583\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t133\t1\t1.9720000000000002\t0.616\t0.0\t-1.321\t1\t1.0270463587056542\t-25.610287136659895\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t134\t2\t54.43399999999999\t25.697\t0.0\t0.0\t1\t0.9721214518506516\t-28.32086100441205\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t135\t1\t6.162\t2.188\t0.0\t0.0\t1\t1.0199504560054478\t-26.45907878375804\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t136\t1\t2.855\t0.924\t0.0\t0.0\t1\t1.0216406180638338\t-26.350816557221382\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t137\t1\t39.039\t-9.159\t0.0\t-13.204000000000002\t1\t0.9858919514630025\t-0.7814203458225543\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t138\t1\t0.44200000000000006\t0.103\t0.0\t0.0\t1\t0.9640952676113095\t3.6478880885818183\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t139\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9640972007732599\t3.6479796960128095\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t140\t1\t2.855\t1.7049999999999998\t0.0\t0.0\t1\t0.972767297528927\t-12.051969254809258\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t141\t1\t5.988\t0.688\t0.0\t0.0\t1\t0.974863868176124\t-11.628974961151956\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t142\t1\t8.34\t2.835\t0.0\t0.0\t1\t1.0360786602775798\t-26.595193005216448\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t143\t1\t0.426\t1.249\t0.0\t1.197\t1\t1.0362237661777987\t-26.591585998807048\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t144\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0204268231245408\t-26.4224855527751\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t145\t1\t53.244\t16.969\t0.0\t16.36\t1\t1.0492015704349675\t-27.039030179962857\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t146\t1\t1.643\t0.411\t0.0\t0.0\t1\t0.9713569195284224\t-12.833935486670486\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t147\t1\t1.099\t0.503\t0.0\t0.0\t1\t0.9713368346684802\t-12.852467308805736\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t148\t1\t6.707000000000001\t2.865\t0.0\t0.0\t1\t1.0536106113561607\t-26.25393309936086\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t149\t1\t9.227\t-8.412\t0.0\t-8.091\t1\t1.0541194748881264\t-26.230542588972142\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t150\t1\t4.94\t1.551\t0.0\t0.0\t1\t1.0283728020411411\t-26.49437630479232\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t151\t2\t19.421\t31.026999999999997\t0.0\t0.0\t1\t0.9542959525924212\t-3.857080894632031\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t152\t2\t7.188999999999999\t14.379\t0.0\t0.0\t1\t1.027005980113985\t-26.014548764935476\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t153\t1\t9.336\t3.143\t0.0\t0.0\t1\t1.033526891807016\t-26.56487033778189\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t154\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.033641634956352\t-26.565077658015205\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t155\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9752755698042284\t-12.136917363439924\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t156\t1\t0.0\t0.0\t0.0\t40.892\t1\t0.9754495531647835\t-12.111197674851187\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t157\t1\t3.02\t1.284\t0.0\t0.0\t1\t0.9775789605184981\t-12.895591505031605\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t158\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9777200294959936\t-12.887095427195751\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t159\t2\t14.944000000000003\t0.565\t0.0\t0.0\t1\t0.985421813246511\t-10.325401587118092\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t160\t1\t11.534\t2.732\t0.0\t0.0\t1\t0.9853739206841373\t-10.355964225381719\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t161\t1\t6.553000000000001\t2.845\t0.0\t0.0\t1\t1.0223142600269\t-26.309672586007203\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t162\t1\t8.535\t3.7800000000000002\t0.0\t0.0\t1\t1.0222330379534796\t-26.31683087959886\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t163\t1\t0.873\t0.082\t0.0\t0.0\t1\t0.9783181904546471\t-11.246831266339738\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t164\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9783182284917855\t-11.254632322061198\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t165\t1\t0.678\t0.4010000000000001\t0.0\t0.0\t1\t0.9751720718270331\t-12.143792235000568\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t166\t1\t0.544\t0.318\t0.0\t0.0\t1\t0.9753720163862933\t-12.116754233944624\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t167\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0304693293748333\t-26.27512085659758\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t168\t1\t10.65\t3.5539999999999994\t0.0\t0.0\t1\t1.0305956066872517\t-26.28808139614711\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t169\t1\t2.64\t0.955\t0.0\t0.0\t1\t0.9988342090012277\t16.807185814079364\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t170\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9989591362106678\t16.81648739434699\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t171\t1\t5.495\t0.781\t0.0\t0.0\t1\t0.9785903632763825\t-11.185677241899599\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t172\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9785909285102198\t-11.199969586846654\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t173\t1\t7.456\t2.783\t0.0\t0.0\t1\t0.9707119562092863\t-2.1719399413660887\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t174\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9716563572462116\t-2.102747153130789\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t175\t1\t3.071\t1.171\t0.0\t0.0\t1\t1.0405942823095498\t-26.406741409243132\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t176\t1\t6.593999999999999\t2.342\t0.0\t0.0\t1\t1.0410545608117148\t-26.39706525966375\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t177\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0265022944737767\t-26.493863523242837\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t178\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0265014164037576\t-26.493846827238404\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t179\t2\t6.152\t2.116\t0.0\t0.0\t1\t0.9714086688028075\t6.381281384841888\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t180\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9709505326608506\t6.6319337255841875\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t181\t1\t4.663\t1.941\t0.0\t0.0\t1\t0.9601516680610319\t-9.102972927518415\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t182\t1\t4.396\t1.838\t0.0\t0.0\t1\t0.960527227345565\t-9.15484157556689\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t183\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9553819106667244\t-6.487160179790823\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t184\t1\t3.7379999999999995\t1.263\t0.0\t0.0\t1\t1.0301083705566638\t-26.357545787507433\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t185\t1\t4.385\t1.592\t0.0\t0.0\t1\t1.030382365734592\t-26.366315239626545\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t186\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0304017944022748\t-26.343127880367174\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t187\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0307366606640918\t-26.349744945113343\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t188\t1\t0.77\t0.38\t0.0\t0.0\t1\t0.9545131231283756\t-5.024993208785596\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t189\t1\t1.315\t0.596\t0.0\t0.0\t1\t0.9542231033003965\t-4.968656413170951\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t190\t2\t0.0\t0.0\t0.0\t0.0\t1\t0.9876041312089271\t-14.964427202143671\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t191\t1\t4.724\t1.7769999999999997\t0.0\t0.0\t1\t1.021619709142131\t-26.442841887880114\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t192\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0216670607848464\t-26.439696723039578\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t193\t1\t4.724\t1.6739999999999997\t0.0\t0.0\t1\t1.0201044944005409\t-26.44725805355002\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t194\t1\t12.520000000000001\t4.067\t0.0\t0.0\t1\t1.0245685944676441\t-25.90881452827016\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t195\t1\t18.155\t5.789\t0.0\t5.562\t1\t1.0247504392587026\t-25.89466873606359\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t196\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9876116688560794\t-14.96455935013812\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t197\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.021708960969493\t-26.344554988693513\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t198\t1\t3.9539999999999997\t1.417\t0.0\t0.0\t1\t1.0235605291362435\t-26.50212956850362\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t199\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.023566386265729\t-26.501759043387814\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t200\t1\t5.454\t1.52\t0.0\t0.0\t1\t0.9746333790324427\t-12.152032520154615\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t201\t1\t7.621\t2.064\t0.0\t0.0\t1\t0.9747556737618241\t-12.149610521962808\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t202\t1\t2.208\t0.575\t0.0\t0.0\t1\t0.9740608819688662\t-12.14291052985664\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t203\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9739622621899325\t-12.141592948586643\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t204\t1\t12.14\t4.786\t0.0\t0.0\t1\t0.9747765537224411\t-12.061196853347667\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t205\t1\t11.513\t4.971\t0.0\t0.0\t1\t0.974637375593876\t-12.046654994434046\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t206\t1\t4.242\t1.746\t0.0\t0.0\t1\t0.974744338467656\t-12.123291448454832\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t207\t1\t2.64\t1.068\t0.0\t0.0\t1\t0.9746697249420667\t-12.124561919332487\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t208\t1\t35.298\t-1.7340000000000002\t0.0\t0.0\t1\t0.9653089519442193\t-14.044290316410239\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t209\t1\t0.544\t0.308\t0.0\t0.0\t1\t1.0340003097331387\t-26.57081633441839\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t210\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0340003097331387\t-26.57081633441839\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t211\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0340009054781765\t-26.57075802886256\t138.0\t2\t1.06\t0.93\t0\t0\t0\t0\n\t212\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0135390738946293\t-3.335806750469723\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t213\t1\t49.057\t17.073\t0.0\t0.0\t1\t1.0281848687091784\t-1.0435546796511794\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t214\t1\t280.42\t22.766\t0.0\t0.0\t1\t1.001418720677506\t-6.403023442539244\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t215\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0013609135238744\t-6.416700076070002\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t216\t1\t79.49\t46.269\t0.0\t0.0\t1\t1.0112354296167398\t-3.712260938213719\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t217\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0113171651379844\t-3.6779796305300896\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t218\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.018040291870654\t-4.380359552034696\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t219\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0179079594006921\t-4.3960820316670235\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t220\t1\t659.876\t-1.015\t0.0\t-1.094\t1\t1.0343667817962368\t-10.53458765598758\t500.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t221\t1\t33.03\t53.478\t0.0\t0.0\t1\t1.015220393043939\t-3.115651787110771\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t222\t2\t47.614\t94.56\t0.0\t0.0\t1\t1.0301740200566825\t-0.8179434634688769\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t223\t3\t61.623\t123.246\t0.0\t0.0\t1\t1.0214674648513984\t3.6979407984605236e-28\t500.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t224\t2\t1093.376\t292.448\t0.0\t0.0\t1\t1.0212729910581524\t-0.1748474587811161\t500.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t225\t1\t384.16\t86.874\t0.0\t0.0\t1\t1.0068060885758587\t-2.807612238646025\t500.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t226\t1\t73.234\t60.343999999999994\t0.0\t0.0\t1\t0.9928238478211819\t-8.629286445151504\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t227\t1\t69.903\t-55.812\t0.0\t0.0\t1\t0.9929277949011022\t-8.638467156155773\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t228\t1\t39.849\t-2.773\t0.0\t0.0\t1\t1.0127104167794256\t-3.365712870445635\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t229\t1\t14.425000000000002\t26.227\t0.0\t0.0\t1\t1.0126531790132558\t-3.3671122453284155\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t230\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0156650747136653\t-3.083559275222196\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t231\t1\t154.151\t57.107\t0.0\t0.0\t1\t1.0156650150109603\t-3.084679454573624\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t232\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0102047023750451\t-2.097336318280296\t500.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t233\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0103470555395786\t-2.075855975711245\t500.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t234\t1\t7.635\t39.439\t0.0\t0.0\t1\t1.0048376490913669\t-3.124212022709342\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t235\t1\t50.866\t41.501\t0.0\t0.0\t1\t1.0038681729620196\t-7.159464819566913\t500.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t236\t2\t327.101\t7.402\t0.0\t0.0\t1\t1.0600000038586606\t0.9777846008538114\t345.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t237\t1\t3.9539999999999997\t1.027\t0.0\t0.0\t1\t1.0146564222786367\t-4.792763629299197\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t238\t1\t2.331\t1.14\t0.0\t0.0\t1\t1.0019467315799329\t-9.960682781316175\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t239\t1\t1.6230000000000002\t0.411\t0.0\t0.0\t1\t1.015188828112648\t-4.721767851587728\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t240\t1\t4.56\t1.13\t0.0\t0.0\t1\t1.0151675117584469\t-4.726374218121744\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t241\t1\t8.423\t0.125\t0.0\t0.0\t1\t1.0117855700752103\t-17.4572740945872\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t242\t1\t14.266000000000002\t7.969999999999999\t0.0\t0.0\t1\t1.0076220848843265\t-3.279500447663471\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t243\t1\t20.048\t11.534\t0.0\t0.0\t1\t1.007513246097647\t-3.3118768677034103\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t244\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.022585390645949\t-0.8580415221205004\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t245\t1\t82.136\t9.435\t0.0\t0.0\t1\t1.0224443202139293\t-0.8949868727057858\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t246\t2\t20.541\t41.082\t0.0\t0.0\t1\t1.0416470474158919\t4.3939993352703715\t24.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t247\t1\t20.983\t21.178\t0.0\t0.0\t1\t1.012075709041072\t-4.434439533946524\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t248\t1\t37.487\t12.335\t0.0\t0.0\t1\t1.0219891120379465\t-0.9643826508267564\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t249\t1\t85.322\t11.126\t0.0\t0.0\t1\t1.0027171629373073\t-9.904306657999044\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t250\t1\t0.154\t0.688\t0.0\t0.0\t1\t1.0175790267271787\t-4.445448808438535\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t251\t1\t19.021\t12.581000000000001\t0.0\t0.0\t1\t1.007002017529806\t-4.1939300812138915\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t252\t1\t14.471\t6.296\t0.0\t0.0\t1\t1.0069329401707936\t-4.17693098562419\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t253\t1\t17.039\t-4.338\t0.0\t0.0\t1\t1.0141165541585817\t-17.13986848488022\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t254\t1\t72.177\t21.044\t0.0\t0.0\t1\t0.9922648905846044\t-0.7542929096314177\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t255\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0175803177718674\t-4.445435357878187\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t256\t2\t5.772\t1.232\t0.0\t0.0\t1\t1.0599999926587083\t-7.523982414688996\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t257\t1\t28.687\t16.008\t0.0\t0.0\t1\t1.0227066973599825\t-5.488749102786129\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t258\t1\t3.646\t0.308\t0.0\t0.0\t1\t1.0554188584731345\t-7.248088573025657\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t259\t1\t2.434\t0.616\t0.0\t0.0\t1\t1.0551470858763103\t-7.235407315624252\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t260\t1\t3.646\t0.616\t0.0\t0.0\t1\t1.0315844738753446\t-12.649188155327474\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t261\t1\t2.126\t0.411\t0.0\t0.0\t1\t1.04629131119791\t-9.78593153190162\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t262\t1\t2.634\t-8.716\t0.0\t0.0\t1\t1.0221379522805218\t-0.9502806845507374\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t263\t1\t1.212\t0.308\t0.0\t0.0\t1\t1.0142864114840584\t-4.85315827935232\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t264\t1\t0.411\t0.103\t0.0\t0.0\t1\t1.0142898878658404\t-4.85261175366434\t138.0\t3\t1.06\t0.93\t0\t0\t0\t0\n\t265\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.051970488722713\t-17.458625801313488\t345.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t266\t1\t3.05\t3.389\t0.0\t0.0\t1\t1.0541068335933954\t-27.534185749139684\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t267\t2\t15.087\t7.179\t0.0\t4.51851848771\t1\t1.060000010449527\t6.4830456444593345\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t268\t2\t0.0\t0.0\t0.0\t-28.7013868158\t1\t1.0600000096216466\t-15.37625481008091\t765.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t269\t1\t-8.812\t1.561\t0.0\t0.0\t1\t1.037192229334962\t-25.886213685905172\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t270\t1\t6.563\t3.102\t0.0\t0.0\t1\t1.0451637672776766\t-26.557125763814525\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t271\t1\t0.0\t0.0\t0.0\t-1.9357140573699998\t1\t1.0491309414778673\t-26.577684146412526\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t272\t2\t31.5\t5.967\t0.0\t0.0\t1\t1.0600000101761478\t-25.97658277990557\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t273\t1\t3.862\t2.835\t0.0\t0.0\t1\t1.0423406927576775\t-26.74485637858643\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t274\t1\t15.950000000000001\t4.283\t0.0\t0.0\t1\t1.0576127699820645\t-27.325314018478515\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t275\t2\t0.0\t0.0\t0.0\t25.9538764431\t1\t1.0600000082661827\t-26.926407021380626\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t276\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0335981452422238\t-31.02553188480016\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t277\t1\t165.819\t81.171\t0.0\t0.0\t1\t1.0519677904184441\t-17.458611104908346\t345.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t278\t1\t0.0\t0.0\t0.0\t17.9999055877\t1\t1.0313029909620468\t-31.126444180578016\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t279\t1\t7.59\t3.163\t0.0\t0.0\t1\t1.0331943665294676\t-31.340532092390497\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t280\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0434749968524624\t-23.911351760697414\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t281\t2\t2.095\t3.102\t0.0\t0.0\t1\t1.044021033049525\t-26.37600466926216\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t282\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.030720095602293\t-31.45998883067246\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t283\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.039883958775516\t-19.51731919167165\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t284\t1\t12.93\t7.664999999999999\t0.0\t0.0\t1\t1.0308202320220148\t-31.779588186413683\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t285\t1\t2.208\t2.044\t0.0\t17.9999589145\t1\t1.0510816470862983\t-26.998247525004427\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t286\t1\t1.458\t2.907\t0.0\t0.0\t1\t1.0336933488073112\t-22.158450024043333\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t287\t1\t1.397\t2.722\t0.0\t0.0\t1\t1.040784342699501\t-26.229968658212\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t288\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0600000081959489\t-20.979332749404975\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t289\t1\t8.369\t0.462\t0.0\t0.0\t1\t1.0195887726741713\t-32.5415246551994\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t290\t1\t2.855\t2.835\t0.0\t0.0\t1\t1.0374620783924067\t-26.61366043027973\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t291\t1\t1.294\t2.27\t0.0\t0.0\t1\t1.0203499938842782\t-18.982063239859468\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t292\t1\t19.452\t2.527\t0.0\t0.0\t1\t1.038496863077648\t-26.10076800337468\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t293\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.051970488722713\t-17.458625801313488\t18.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t294\t1\t27.595999999999997\t11.586\t0.0\t0.0\t1\t1.029877017601986\t-30.929230988323315\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t295\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.040354201497636\t-29.683889302836427\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t296\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0519704887227128\t-17.458625801313488\t18.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t297\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0384735559145926\t-25.54078969618129\t1.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t298\t2\t10.794\t3.759\t0.0\t0.0\t1\t1.059999993930195\t-24.76472995518132\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t299\t1\t0.0\t0.0\t0.0\t5.25176666127\t1\t1.0495799085503164\t-26.446322981399135\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t300\t1\t0.0\t0.0\t0.0\t26.3057695938\t1\t1.040088027114966\t-24.890453516045092\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t301\t1\t5.838\t7.097\t0.0\t0.0\t1\t1.0419175313753486\t-25.32893246959198\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t302\t1\t4.848\t3.379\t0.0\t0.0\t1\t1.0412501442244781\t-27.051513518554945\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t303\t2\t23.161\t6.482\t0.0\t0.0\t1\t1.026778959710832\t-22.95372162392596\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t304\t1\t19.329\t2.876\t0.0\t2.218\t1\t1.0404834886925591\t-25.10020694342915\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t305\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.051970488722713\t-17.458625801313488\t18.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t306\t1\t94.268\t-10.243\t0.0\t0.0\t1\t1.0413137663793908\t-25.33744041469426\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t307\t2\t16.042\t11.246\t0.0\t0.0\t1\t1.0102640281249688\t-16.714743642405683\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t308\t1\t107.787\t-29.102\t0.0\t0.0\t1\t1.0397323057325683\t-19.704338014674338\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t309\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0397323057325683\t-19.704338014674338\t22.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t310\t1\t6.111\t2.701\t0.0\t1.8125876268800003\t1\t1.0462396575814819\t-29.030421676774015\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t311\t1\t7.456\t2.403\t0.0\t0.0\t1\t1.0348277926237635\t-31.48495772296834\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t312\t1\t22.656\t14.768\t0.0\t17.9997272614\t1\t1.0048669043921103\t-1.4465641203648514\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t313\t1\t40.868\t10.919\t0.0\t0.0\t1\t1.0566933384296207\t-17.27864517625905\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t314\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0549354862228182\t-27.249992436376232\t1.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t315\t1\t0.0\t0.0\t0.0\t26.9998870416\t1\t1.0372328238591801\t-31.506954084186233\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t316\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.03156407620741\t-31.42790107913795\t161.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t317\t1\t8.679\t4.077\t0.0\t0.0\t1\t1.029585932954913\t-29.474578636654655\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t318\t1\t7.764\t2.804\t0.0\t0.0\t1\t1.041191440727654\t-26.02122008329586\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t319\t1\t16.155\t4.447\t0.0\t10.617548809\t1\t1.0470528070886296\t-30.127039244236485\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t320\t1\t2.465\t1.8900000000000001\t0.0\t0.0\t1\t1.0386277419282364\t-20.5741627012035\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t321\t1\t12.314\t10.127\t0.0\t0.0\t1\t1.0275412539718418\t-31.228709656601566\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t322\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.051970488722713\t-17.458625801313488\t345.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t323\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0127353305674713\t-17.92891278046102\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t324\t1\t9.86\t4.067\t0.0\t0.0\t1\t1.0321752372621702\t-27.624513489870793\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t325\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0338825265952767\t-24.17719420872202\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t326\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.051970488722713\t-17.458625801313488\t18.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t327\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0307026725106025\t-31.085356855109264\t161.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t328\t1\t1.931\t0.678\t0.0\t-2.46770793051e-5\t1\t1.0370912120958793\t-20.778349574442508\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t329\t1\t5.413\t0.37\t0.0\t0.0\t1\t1.0232721315712632\t-23.501479418650664\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t330\t1\t4.211\t1.6840000000000002\t0.0\t0.0\t1\t1.0246518063240901\t-31.70866864266869\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t331\t1\t11.472\t8.309\t0.0\t0.0\t1\t0.982855303073366\t-8.305406559698698\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t332\t1\t9.089\t2.65\t0.0\t0.0\t1\t1.018787252388477\t-32.26030057283461\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t333\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0492514948089284\t-26.520711630656898\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t334\t1\t15.775\t4.509\t0.0\t10.796535943\t1\t1.046858788398851\t-29.86298182130917\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t335\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.051970488722713\t-17.458625801313488\t18.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t336\t1\t9.521\t3.112\t0.0\t0.0\t1\t1.0259774991003898\t-31.777764757863913\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t337\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0203091929698627\t-32.21127153943683\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t338\t1\t2.629\t3.6769999999999996\t0.0\t0.0\t1\t1.0504022062548368\t-27.9663598538705\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t339\t1\t-2.331\t0.668\t0.0\t0.0\t1\t1.0501494714002408\t-27.96517776362298\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t340\t1\t0.021\t2.054\t0.0\t0.0\t1\t1.0413705725149207\t-26.611249635854353\t46.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t341\t1\t5.115\t1.14\t0.0\t0.0\t1\t1.050136394458612\t-27.994585678405087\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t342\t1\t101.091\t12.952\t0.0\t0.0\t1\t1.0388214731305274\t-20.56180782482027\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t343\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0401947405252168\t-25.76730635119553\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t344\t1\t4.837\t3.05\t0.0\t0.0\t1\t1.027829428054264\t-31.23759424560749\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t345\t2\t9.151\t5.967\t0.0\t4.20219431961\t1\t1.05028088879308\t-26.464595470558425\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t346\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0426050708044234\t-26.340745934913112\t1.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t347\t1\t9.315\t3.7379999999999995\t0.0\t0.0\t1\t1.0320819553309843\t-22.586976084263213\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t348\t1\t15.039\t2.262\t0.0\t5.534\t1\t1.0597763611880753\t-25.435077032358524\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t349\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0582430476446865\t-26.609599129388553\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t350\t2\t44.532\t2.978\t0.0\t0.0\t1\t1.0332541931984047\t-31.563553277347587\t161.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t351\t1\t6.654999999999999\t4.899\t0.0\t0.0\t1\t1.0306533140281389\t-23.431858943197604\t69.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t352\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0409338911720207\t-17.458611104908346\t26.4\t4\t1.06\t0.93\t0\t0\t0\t0\n\t353\t2\t15.18\t8.114\t0.0\t0.0\t1\t1.0292058729225726\t-20.181698669873214\t138.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t354\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0312808860501916\t-31.29148483184842\t161.0\t4\t1.06\t0.93\t0\t0\t0\t0\n\t355\t1\t83.704\t88.219\t0.0\t0.0\t1\t0.9932581741344012\t-5.424550261868953\t345.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t356\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0021986921749046\t-4.103338858129488\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t357\t1\t0.0\t0.0\t0.0\t-30.024999999999995\t1\t1.0022426171420507\t-4.077834839489096\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t358\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0207955226036083\t-5.510431068789391\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t359\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.020653212835516\t-5.524505232135255\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t360\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.017289352879963\t-6.3779385942479605\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t361\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.052741843753623\t-1.4050416533424008\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t362\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.052741843753623\t-1.4050416533424008\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t363\t1\t215.876\t23.79\t0.0\t24.399\t1\t1.0552769745306205\t-3.660951974667957\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t364\t1\t0.0\t0.0\t0.0\t-71.188\t1\t1.013359364969374\t-4.047948631482293\t345.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t365\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0215092919821374\t-4.92567667253208\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t366\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.021320525117558\t-4.918571561611757\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t367\t1\t86.886\t60.161\t0.0\t60.608\t1\t1.0544376489109597\t-5.584497517583575\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t368\t1\t0.0\t0.0\t0.0\t71.9997426832\t1\t1.010112219153008\t-5.3932754254485875\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t369\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0100395595555516\t-5.377305415472437\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t370\t1\t11.298\t41.082\t0.0\t0.0\t1\t1.0117646439196728\t-5.574396282663636\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t371\t1\t5.135\t10.27\t0.0\t0.0\t1\t1.0118982340847846\t-5.574164512286173\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t372\t1\t7.117\t3.1939999999999995\t0.0\t0.0\t1\t0.970715031553054\t-0.7116019135905742\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t373\t2\t15.045999999999998\t1.027\t0.0\t0.0\t1\t0.9801215716884015\t-10.43382145953068\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t374\t1\t8.36\t1.356\t0.0\t0.0\t1\t0.9799034962907139\t-10.427928777013372\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t375\t1\t4.334\t1.027\t0.0\t0.0\t1\t0.9654162750859715\t-0.3350953647044734\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t376\t1\t11.873\t0.01\t0.0\t-9.534\t1\t0.9783641164364745\t-15.169125102819406\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t377\t1\t158.644\t75.017\t0.0\t0.0\t1\t1.0314159898465727\t-6.73165354408982\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t378\t1\t68.848\t34.904\t0.0\t0.0\t1\t1.0321137316953304\t-6.359805003727473\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t379\t1\t0.0\t0.0\t0.0\t53.999804897500006\t1\t1.0228088118971717\t-6.532231865335795\t32.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t380\t1\t0.0\t0.0\t0.0\t11.017\t1\t0.9761694011835569\t-13.094129293457126\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t381\t1\t36.687\t10.356\t0.0\t0.0\t1\t1.0274026810114572\t-6.710814682796989\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t382\t1\t5.361\t2.167\t0.0\t0.0\t1\t0.9782510405460987\t-10.915914839405197\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t383\t1\t2.681\t1.027\t0.0\t0.0\t1\t0.9783357719476673\t-10.888646203799327\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t384\t1\t0.01\t0.01\t0.0\t0.0\t1\t0.9823798773435334\t-7.812800213228119\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t385\t2\t0.01\t0.01\t0.0\t0.0\t1\t0.9830141870577327\t-7.662647700498322\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t386\t1\t24.24\t-0.701\t0.0\t-5.842\t1\t0.982770716041299\t-10.678341331563558\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t387\t1\t17.234\t4.848\t0.0\t0.0\t1\t0.9779173662986872\t-10.939143512722184\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t388\t1\t0.0\t0.0\t0.0\t0.000892479146111\t1\t1.0552770705013428\t-3.660951862170312\t16.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t389\t1\t11.143\t1.027\t0.0\t0.0\t1\t0.9781319783569621\t-10.867439428779084\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t390\t1\t14.029\t2.681\t0.0\t12.518\t1\t1.0027845517314486\t-15.372001962756631\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t391\t2\t15.067\t3.1939999999999995\t0.0\t0.0\t1\t0.9636737840520851\t4.805913825159437\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t392\t1\t7.744\t1.027\t0.0\t0.0\t1\t0.9631586356334504\t4.014681180049961\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t393\t1\t5.885\t1.027\t0.0\t0.0\t1\t0.9784571899947244\t-10.763853152829572\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t395\t1\t9.706\t2.681\t0.0\t0.00349581693089\t1\t0.9883101156284598\t-5.728039941389051\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t396\t1\t4.334\t1.027\t0.0\t0.0\t1\t0.9813175521916613\t-12.659486829642661\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t397\t1\t29.715000000000003\t13.322000000000001\t0.0\t0.0\t1\t1.0256241883025616\t-6.613846124961536\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t398\t1\t23.735\t8.566\t0.0\t0.0\t1\t1.0314859499922087\t-6.406858948860321\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t399\t1\t20.428\t7.014999999999999\t0.0\t0.0\t1\t0.9767919043284288\t-9.393626801575898\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t400\t1\t8.566\t2.783\t0.0\t0.0\t1\t0.9784081115127772\t-10.108093056525517\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t401\t1\t17.234\t6.5009999999999994\t0.0\t0.0\t1\t0.975675758160664\t-13.132111845543314\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t402\t1\t15.067\t3.1939999999999995\t0.0\t0.0\t1\t0.9894934639624702\t-8.102960252156794\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t403\t1\t5.361\t0.0\t0.0\t0.0\t1\t0.9993485006480517\t-13.570505165846866\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t404\t1\t7.528\t2.167\t0.0\t0.0\t1\t0.998438237907705\t-11.548671358596842\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t405\t1\t5.361\t0.514\t0.0\t0.0\t1\t0.9721466046150816\t-5.451750470734697\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t406\t1\t0.0\t0.0\t0.0\t-0.0237680023282\t1\t1.0022788187001004\t-8.346906261566287\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t407\t1\t0.0\t0.0\t0.0\t-6.9892635799\t1\t1.0016272896375453\t-8.339658692023\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t408\t1\t12.834000000000001\t-0.061\t0.0\t0.0\t1\t0.982525874263205\t-7.4899178689803305\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t409\t1\t22.104\t0.658\t0.0\t0.0\t1\t0.9827343215789106\t-7.505550148442087\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t410\t1\t10.733\t1.027\t0.0\t0.0\t1\t0.9844863874407412\t-7.7392289224526944\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t411\t1\t8.566\t3.1939999999999995\t0.0\t0.0\t1\t0.9780055055862202\t-10.923311830485785\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t412\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9782103723796187\t-10.899834339455559\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t413\t1\t15.067\t3.1939999999999995\t0.0\t0.0\t1\t0.9860491551510324\t-10.55955228778972\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t414\t1\t31.263\t4.334\t0.0\t0.0\t1\t0.9805833432937707\t-8.243737250254132\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t415\t1\t19.401\t4.848\t0.0\t0.0\t1\t0.9793286715668693\t-8.264800691885995\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t416\t2\t11.862\t1.027\t0.0\t0.0\t1\t0.9518888581512807\t0.5010132555961856\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t417\t1\t18.261\t4.334\t0.0\t0.0\t1\t0.9751069175392624\t-11.908663235734743\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t418\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.981335920052782\t-12.657943300090748\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t419\t1\t0.0\t0.0\t0.0\t-0.0224910764389\t1\t0.9901400887409295\t-5.943584683882699\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t420\t1\t0.0\t0.0\t0.0\t-7.22356036406\t1\t0.9901298034157292\t-5.936885228393\t138.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t421\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.01916088993781\t-5.52935945516176\t500.0\t5\t1.06\t0.93\t0\t0\t0\t0\n\t422\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0296284518772723\t-16.434769145295622\t345.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t423\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0247363847486775\t-16.611347746708624\t345.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t424\t1\t7.446\t4.108\t0.0\t0.0\t1\t0.9948905096723872\t-15.728718242146584\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t425\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.994595893073341\t-15.730453808516778\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t426\t1\t3.543\t0.719\t0.0\t0.0\t1\t0.9897850712834882\t-19.63515770050111\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t427\t1\t3.543\t0.719\t0.0\t0.0\t1\t0.9899340032384567\t-19.635509079321935\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t428\t2\t19.319\t-7.094\t0.0\t-7.317\t1\t1.0167572680176207\t-19.96979555442734\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t429\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0080344713221678\t-24.770751734167355\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t430\t1\t2.896\t0.0\t0.0\t0.0\t1\t1.0075970491058845\t-19.618980288484398\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t431\t1\t4.139\t1.027\t0.0\t0.0\t1\t1.002583601572046\t-19.67146970301282\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t432\t1\t2.342\t0.411\t0.0\t0.0\t1\t1.0024259694426034\t-19.673912642856113\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t433\t1\t10.692\t2.054\t0.0\t0.0\t1\t1.0079073443501427\t-19.598445416789485\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t434\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.007738127888099\t-19.60413550996825\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t435\t1\t9.623\t2.444\t0.0\t0.0\t1\t0.9902791415125303\t-17.74099753104098\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t436\t2\t1.017\t0.308\t0.0\t0.0\t1\t0.9870456720492132\t-15.685700001951112\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t437\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0038847544646443\t-15.699809638490871\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t438\t1\t6.4399999999999995\t3.081\t0.0\t0.0\t1\t1.0097373935159726\t-18.112024851466806\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t439\t1\t9.469\t3.081\t0.0\t0.0\t1\t1.0097473145359064\t-18.134385692685957\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t440\t1\t14.490999999999998\t3.576\t0.0\t0.0\t1\t1.0135610777439297\t-20.188915568864022\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t441\t1\t34.649\t10.097\t0.0\t0.0\t1\t0.9807287676930033\t-15.437128045893028\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t442\t1\t0.709\t0.514\t0.0\t-7.663\t1\t1.0112913124332739\t-17.693072919532696\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t443\t1\t12.561\t0.924\t0.0\t12.284\t1\t1.015222030135067\t-17.280136424904853\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t444\t1\t5.958\t5.608\t0.0\t19.281\t1\t0.9884762727813599\t-15.452871013431972\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t445\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9962539769193127\t-16.737587232009282\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t446\t1\t5.063\t1.438\t0.0\t0.0\t1\t0.9962539769193125\t-16.737587232009282\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t447\t1\t13.68\t4.303\t0.0\t0.0\t1\t0.979172550187155\t-20.516611337211394\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t448\t1\t13.68\t4.303\t0.0\t0.0\t1\t0.9791911433679812\t-20.47413871163508\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t449\t2\t5.063\t4.108\t0.0\t0.0\t1\t1.0203510145427428\t-19.60030497967553\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t450\t1\t12.16\t3.9440000000000004\t0.0\t0.0\t1\t0.9870234461425146\t-18.915628570137656\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t451\t1\t23.602\t7.188999999999999\t0.0\t0.0\t1\t0.9911185274521297\t-17.628309770390473\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t452\t1\t6.08\t4.108\t0.0\t0.0\t1\t1.013803202122939\t-19.87964501109391\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t453\t1\t0.811\t0.246\t0.0\t0.0\t1\t0.9759435925451936\t-21.78717772691621\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t454\t1\t10.64\t4.211\t0.0\t0.0\t1\t0.9962803208082415\t-16.728452160242117\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t455\t1\t10.64\t4.211\t0.0\t0.0\t1\t0.9961125443898347\t-16.782995089910905\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t456\t1\t19.247\t6.84\t0.0\t0.0\t1\t0.9884868163986624\t-19.04622523692196\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t457\t1\t19.247\t6.84\t0.0\t0.0\t1\t0.9885818725320531\t-19.032575763356885\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t458\t1\t8.103\t2.465\t0.0\t0.0\t1\t0.9876456144281494\t-18.947304939107042\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t459\t1\t8.103\t2.465\t0.0\t0.0\t1\t0.9879671064660261\t-18.95699363756563\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t460\t1\t32.323\t40.733\t0.0\t32.216\t1\t0.9987592951795562\t-21.17722448132836\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t461\t1\t5.567\t1.695\t0.0\t0.0\t1\t0.9841170055347247\t-23.029028424042703\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t462\t1\t5.567\t1.695\t0.0\t0.0\t1\t0.9849275025595624\t-23.067996921272226\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t463\t1\t9.623\t2.927\t0.0\t0.0\t1\t0.9883863473705062\t-19.06028614188431\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t464\t1\t8.103\t2.547\t0.0\t0.0\t1\t0.9861011745357133\t-18.486266678000977\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t465\t1\t8.103\t2.547\t0.0\t0.0\t1\t0.985885848797801\t-18.440408470652\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t466\t1\t21.28\t11.01\t0.0\t0.0\t1\t0.9890332649996229\t-18.979171059588626\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t467\t1\t6.08\t1.664\t0.0\t0.0\t1\t0.9860248721292453\t-16.551054692653313\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t468\t1\t6.08\t1.664\t0.0\t0.0\t1\t0.9858829802181378\t-16.498097894523262\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t469\t2\t20.264\t8.227\t0.0\t0.0\t1\t0.9757843476223884\t-22.268863797385933\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t470\t1\t13.259000000000002\t6.480999999999999\t0.0\t0.0\t1\t0.9848255138361477\t-19.4895899525832\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t471\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9848282790351588\t-19.432606039194667\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t472\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0080343926954798\t-24.770750356203752\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t473\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9907993667179956\t-17.699193845745768\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t474\t2\t8.237\t2.054\t0.0\t0.0\t1\t1.0209651797045751\t-25.545133160735208\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t475\t1\t5.977\t2.27\t0.0\t0.0\t1\t0.9746662716220021\t-21.882058370598124\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t476\t1\t6.183\t2.496\t0.0\t0.0\t1\t0.9746399393536584\t-21.885033213597325\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t477\t1\t30.897\t7.416\t0.0\t0.0\t1\t0.9843045007943731\t-15.962728779008449\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t478\t1\t0.103\t0.041\t0.0\t0.0\t1\t0.9918788065191882\t-17.469819371032724\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t479\t1\t0.103\t0.041\t0.0\t0.0\t1\t0.9917652649423496\t-17.51971309675686\t138.0\t6\t1.06\t0.93\t0\t0\t0\t0\n\t480\t2\t16.871\t2.691\t0.0\t0.0\t1\t1.0070473044592052\t-14.954245703557884\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t481\t2\t33.672\t6.981\t0.0\t0.0\t1\t1.0096712441824884\t-14.524388169558172\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t482\t2\t21.106\t7.266\t0.0\t0.0\t1\t0.9919917189367871\t-18.877409568034583\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t483\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0116509687440716\t-10.771060582910076\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t484\t1\t60.75699999999999\t17.278\t0.0\t0.0\t1\t1.0100455908206836\t-14.503019070198265\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t485\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9995424712705209\t-16.660825935478094\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t486\t1\t60.75699999999999\t10.209\t0.0\t0.0\t1\t0.9992809591544503\t-16.696653728914484\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t487\t2\t60.75699999999999\t17.293\t0.0\t0.0\t1\t1.0005595862024133\t-16.89868118273018\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t488\t1\t50.163999999999994\t12.757\t0.0\t0.0\t1\t1.0067538608727407\t-14.788368784595207\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t489\t1\t33.555\t1.8340000000000003\t0.0\t0.0\t1\t1.0088417194497883\t-14.722379731038966\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t490\t2\t33.555\t16.086\t0.0\t0.0\t1\t1.0038166570935032\t-16.058947037309633\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t491\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9918355263788221\t-19.000950119427092\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t492\t1\t26.759\t4.695\t0.0\t0.0\t1\t0.9917027874435561\t-19.018082419238493\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t493\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9919451927854006\t-18.985032889867192\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t494\t2\t41.41\t3.885\t0.0\t0.0\t1\t1.006820405726597\t-14.767804296275816\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t495\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.001975862229214\t-15.008890238105762\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t496\t1\t41.41\t8.163\t0.0\t0.0\t1\t1.0017795267940401\t-15.034671912309268\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t497\t1\t43.585\t19.927\t0.0\t0.0\t1\t1.0065614877662856\t-17.131947587583596\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t498\t1\t45.293\t17.547\t0.0\t0.0\t1\t1.0030611461333014\t-15.374693217489025\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t499\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0169158929592428\t-16.92301304651808\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t500\t1\t30.751\t3.711\t0.0\t0.0\t1\t1.0168072345357813\t-16.940772416413704\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t501\t1\t30.751\t5.105\t0.0\t0.0\t1\t0.9921925531216668\t-18.959278573243335\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t502\t1\t7.074\t1.393\t0.0\t0.0\t1\t1.0045148343073969\t-15.293514593546334\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t503\t1\t34.876\t6.687\t0.0\t0.0\t1\t1.0025799821726233\t-15.024295752650367\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t504\t1\t35.238\t15.651000000000002\t0.0\t0.0\t1\t1.0023124564403945\t-15.043004853119577\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t505\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0017762903935143\t-14.859759114661362\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t506\t1\t69.752\t9.096\t0.0\t0.0\t1\t1.0015186625868704\t-14.901186331030111\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t507\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0069534794298818\t-16.362181121629884\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t508\t1\t10.332\t1.636\t0.0\t0.0\t1\t1.0069043298063778\t-16.368501399255827\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t509\t1\t8.677\t1.433\t0.0\t0.0\t1\t0.9983033100814972\t-16.989852150050286\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t510\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0027119307593808\t-17.88147679390814\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t511\t1\t47.312\t24.471\t0.0\t0.0\t1\t1.0023102589835884\t-17.91063471537369\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t512\t1\t47.312\t13.937\t0.0\t0.0\t1\t0.9958692841413282\t-17.137406215418295\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t513\t1\t48.001\t15.085999999999999\t0.0\t0.0\t1\t1.0019573188036899\t-15.033534706727592\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t514\t1\t48.001\t14.675000000000002\t0.0\t0.0\t1\t1.0076850112772433\t-16.0357764824713\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t515\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.989154391858189\t-16.513366740969154\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t516\t1\t42.619\t4.101\t0.0\t0.0\t1\t0.9889995450091646\t-16.5384523025824\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t517\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9893209756131277\t-16.48659066059558\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t518\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.989154391858189\t-16.513366740969154\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t519\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.989154391858189\t-16.513366740969154\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t520\t1\t65.116\t23.968\t0.0\t0.0\t1\t0.9900395397402224\t-18.706077813549058\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t521\t1\t65.116\t24.308\t0.0\t173.999974646\t1\t1.0132029678467696\t-18.928054141483074\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t522\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0039408030305688\t-11.699840546364369\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t523\t1\t87.47\t22.578\t0.0\t0.0\t1\t0.9956845747466612\t-15.454106528358338\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t524\t1\t87.47\t27.728\t0.0\t0.0\t1\t0.9834191076607803\t-17.94977500984832\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t525\t1\t0.0\t0.0\t0.0\t100.74800000000002\t1\t1.021272991024992\t-5.663119877639612\t500.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t526\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0093190489885482\t-10.233011303060854\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t527\t1\t87.47\t12.621000000000002\t0.0\t0.0\t1\t1.0138779018384914\t-16.895878345547747\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t528\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.012544179591441\t-16.05617000858607\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t529\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0041146273861128\t-11.359670922477095\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t530\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.991855178433564\t-18.82349874396952\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t531\t1\t46.082\t5.029\t0.0\t0.0\t1\t0.9798282844360406\t-20.151165715794434\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t532\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0044422395634225\t-11.30776350313684\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t533\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9937734470062246\t-18.96264423161444\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t534\t1\t46.082\t15.799\t0.0\t0.0\t1\t0.9934798174660641\t-18.986728160678933\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t535\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9799959812677068\t-16.915460986759008\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t536\t1\t31.2\t8.528\t0.0\t0.0\t1\t0.9798066679912649\t-16.935445846887884\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t537\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9801798720012549\t-16.897395863492214\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t538\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9799959812677068\t-16.915460986759008\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t539\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.979995981267707\t-16.915460986759008\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t540\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9815814782542651\t-16.731018149443113\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t541\t1\t13.635\t13.883999999999999\t0.0\t0.0\t1\t0.9813938706278785\t-16.738203255342903\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t542\t1\t20.549\t4.219\t0.0\t0.0\t1\t0.9837899851982693\t-16.65904982979881\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t543\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9991148788744199\t-12.234415667698832\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t544\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9859074473450885\t-16.52184953075872\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t545\t1\t58.51700000000001\t13.882999999999997\t0.0\t0.0\t1\t0.9988153326994309\t-12.269379957043187\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t546\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.99984983053983\t-12.141990737720715\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t547\t1\t58.51700000000001\t35.237\t0.0\t0.0\t1\t0.9774350007352384\t-17.076226028195126\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t548\t1\t8.809\t5.502\t0.0\t0.0\t1\t1.0037078865917723\t-18.348124353269185\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t549\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0094788144082405\t-17.115896008637527\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t550\t1\t63.212999999999994\t11.13\t0.0\t0.0\t1\t1.0092257502079238\t-17.15368688963173\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t551\t1\t0.0\t0.0\t0.0\t0.00196084330526\t1\t1.0092119984140382\t-11.896714396108733\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t552\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.008610786233258\t-16.929396108151405\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t553\t1\t63.212999999999994\t3.2419999999999995\t0.0\t0.0\t1\t0.9999118028155859\t-18.00021596784019\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t554\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0094547043831417\t-11.849757606184998\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t555\t1\t4.578\t2.907\t0.0\t0.0\t1\t1.0011481183115407\t-18.12885400309866\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t556\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0011894587414223\t-18.126574042064174\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t557\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0082100392819036\t-18.398120114056532\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t558\t1\t1.514\t0.645\t0.0\t0.0\t1\t1.0081987998046031\t-18.399027697115223\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t559\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9921112328529644\t-18.951561063574285\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t560\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379049\t-6.2039021590087975\t500.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t561\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0123823804962468\t-10.362503609367787\t230.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t562\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0065960514933234\t-13.75780527181774\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t563\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0077707521907255\t-12.862861900282372\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t564\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379049\t-6.2039021590087975\t22.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t565\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379049\t-6.2039021590087975\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t566\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379046\t-6.2039021590087975\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t567\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379049\t-6.2039021590087975\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t568\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379049\t-6.2039021590087975\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t569\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0280714336985548\t-6.039365542136637\t24.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t570\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379046\t-6.2039021590087975\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t571\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0284720763164816\t-5.865057102259015\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t572\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0219871325379049\t-6.2039021590087975\t13.8\t7\t1.06\t0.93\t0\t0\t0\t0\n\t573\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0059305450280651\t-13.90450354305676\t115.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t574\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.01423787999396\t-16.27404353588214\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t575\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0142378799939602\t-16.27404353588214\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t576\t1\t0.0\t0.0\t0.0\t-63.28499999999999\t1\t0.992428709577991\t-15.43834824901148\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t577\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9924287095779912\t-15.43834824901148\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t578\t2\t12.325\t30.811\t0.0\t0.0\t1\t1.05023478530626\t-15.201677792672664\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t579\t2\t20.449\t37.559\t0.0\t0.0\t1\t1.0504738027151703\t-15.179927362393013\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t580\t1\t12.325\t30.811\t0.0\t0.0\t1\t1.0324366070784876\t-12.550640229266051\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t581\t1\t12.325\t30.811\t0.0\t0.0\t1\t1.0325153052265226\t-12.537881205424556\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t582\t1\t26.595999999999997\t60.877\t0.0\t0.0\t1\t1.0110073489488904\t-14.732553852186355\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t583\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0110073489488902\t-14.732553852186351\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t584\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0113668130780664\t-16.247637238113384\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t585\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0112935470625366\t-16.246697910893666\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t586\t1\t45.201\t182.693\t0.0\t0.0\t1\t1.0059749165945702\t-12.97445345514007\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t587\t2\t0.0\t0.0\t0.0\t152.666683289\t1\t1.0400506340854527\t-9.465545665991469\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t588\t1\t0.0\t0.0\t0.0\t-9.99997701893\t1\t1.0223028294318464\t-12.71234014208043\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t589\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.012178340420395\t-11.428583469411198\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t590\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0123025134196735\t-11.442466137717545\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t591\t1\t0.0\t0.0\t0.0\t22.6090610561\t1\t1.0052809400009253\t-9.57960228463104\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t592\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0054171167858854\t-9.60324868591857\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t593\t1\t82.925\t17.1\t0.0\t0.0\t1\t1.0114877421558832\t-14.607109120228062\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t594\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0599519417194172\t-17.504894856392106\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t595\t1\t15.866\t8.798\t0.0\t6.261\t1\t1.0222615899928273\t-19.473027798747133\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t596\t2\t19.74\t33.79\t0.0\t0.0\t1\t1.0600000096458175\t-17.471301682352557\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t597\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0600000096458173\t-17.471301682352557\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t598\t1\t6.737\t2.147\t0.0\t5.39683649115\t1\t1.0253186714914606\t-15.565450799885188\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t599\t1\t56.97\t40.628\t0.0\t0.0\t1\t0.9943837495074452\t-18.658685722425904\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t600\t1\t94.372\t-6.258\t0.0\t0.0\t1\t1.0559574046598357\t-18.401273574344724\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t601\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0595474627758872\t-17.30100918944891\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t602\t1\t22.462\t13.001999999999999\t0.0\t0.0\t1\t1.0032412571190947\t-16.468434260154382\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t603\t1\t25.656000000000002\t23.817\t0.0\t0.0\t1\t1.0033255975704096\t-16.460010233510133\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t604\t1\t199.807\t30.736\t0.0\t0.0\t1\t1.0041776250957377\t-15.496456665729296\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t605\t1\t149.608\t-16.574\t0.0\t-38.3905811468\t1\t1.0253516607248143\t-15.504185788188444\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t606\t1\t24.611\t2.892\t0.0\t12.0268641938\t1\t1.0254121394011055\t-15.88765514132865\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t607\t1\t1.232\t0.483\t0.0\t0.0\t1\t0.9942602118270261\t-18.66467596638273\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t608\t1\t4.807\t1.951\t0.0\t0.0\t1\t0.993463710358962\t-18.717487306304125\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t609\t1\t2.136\t0.8630000000000001\t0.0\t0.0\t1\t1.0456166927795436\t-18.22632205226147\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t610\t1\t14.29\t-0.31\t0.0\t0.0\t1\t0.992218421351147\t-14.80701376482449\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t611\t1\t11.873\t0.01\t0.0\t0.0\t1\t0.9912790586585362\t-15.24846376742332\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t612\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9987313344158526\t-13.734947336699486\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t613\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9986771543181703\t-13.747943600001703\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t614\t1\t5.361\t1.654\t0.0\t0.0\t1\t0.9842179027482552\t-15.681915176322782\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t615\t1\t4.334\t0.514\t0.0\t0.0\t1\t0.98819824558876\t-15.237545905381982\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t616\t1\t13.413\t0.0\t0.0\t0.0\t1\t0.982822534243059\t-15.99064952293412\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t617\t1\t12.386\t1.654\t0.0\t0.0\t1\t0.9835257416642929\t-15.878101815913267\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t618\t1\t12.386\t2.681\t0.0\t0.0\t1\t0.9945386384992657\t-13.582637470494227\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t619\t1\t12.386\t-0.144\t0.0\t0.0\t1\t0.9974076085519429\t-13.6944237202775\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t620\t2\t13.413\t3.1939999999999995\t0.0\t0.0\t1\t0.9943863273830444\t-13.616368666293964\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t621\t1\t14.029\t2.681\t0.0\t0.0\t1\t0.9969534824642435\t-13.230453708319393\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t622\t1\t4.334\t1.027\t0.0\t0.0\t1\t0.990303706765987\t-15.397013563018358\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t623\t1\t5.361\t0.0\t0.0\t-2.498\t1\t1.0150093479949147\t-11.20490822705354\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t624\t1\t81.87\t7.567\t0.0\t-123.97415594300001\t1\t0.9957087298030373\t-14.988320932676402\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t625\t2\t0.01\t0.0\t0.0\t0.0\t1\t0.9887235771948654\t-13.516947974085369\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t626\t1\t15.067\t3.1939999999999995\t0.0\t0.0\t1\t0.9905271788792323\t-15.378000523189112\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t627\t1\t7.528\t0.0\t0.0\t0.0\t1\t0.989009607715028\t-15.145186844158165\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t628\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9903219075349152\t-15.395497908846592\t138.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t629\t1\t0.0\t0.0\t0.0\t-3.29845074998\t1\t1.0400534889961537\t-9.465560912072123\t500.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t630\t2\t651.148\t0.0\t0.0\t0.0\t1\t1.0517709421185688\t-17.96202819635359\t345.0\t8\t1.06\t0.93\t0\t0\t0\t0\n\t631\t1\t89.792\t28.552\t0.0\t30.406\t1\t1.021031989804386\t-16.114294884682337\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t632\t1\t0.0\t0.0\t0.0\t23.095361287\t1\t1.0600000102149163\t-6.595829433425738\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t633\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.059735092023599\t-5.24789212218112\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t634\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0559412894952023\t-3.0355448386917803\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t635\t1\t159.626\t88.218\t0.0\t0.0\t1\t1.0559136167550054\t-3.0213422359235564\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t636\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9689747860636871\t-13.208889354848862\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t637\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9902648347688112\t-10.727485925524785\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t638\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9902889006595735\t-10.726526613745962\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t639\t1\t0.0\t0.0\t0.0\t-66.624\t1\t1.0043821779325413\t-14.247892432416672\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t640\t1\t0.0\t0.0\t0.0\t-75.05\t1\t1.0043995367532594\t-14.237729678851997\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t641\t1\t43.463\t30.409\t0.0\t0.0\t1\t0.9909733430522565\t-15.52473291241874\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t642\t1\t60.126000000000005\t81.669\t0.0\t88.396\t1\t1.0579399731151284\t-2.06247661485314\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t643\t1\t0.0\t0.0\t0.0\t0.007064835560239999\t1\t1.0562861940336468\t-4.008802709248662\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t644\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.056379834559895\t-4.0246637962726215\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t645\t2\t11.298\t41.082\t0.0\t0.0\t1\t1.0592384550781504\t-1.1692702056919553\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t646\t2\t5.135\t10.27\t0.0\t0.0\t1\t1.0593510608487628\t-1.1934812281825113\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t647\t1\t54.139\t61.861\t0.0\t64.9798833475\t1\t1.0451478030181938\t-8.612824190298625\t345.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t648\t2\t7.117\t3.1939999999999995\t0.0\t0.0\t1\t1.01476921949738\t21.208649146597764\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t649\t1\t15.045999999999998\t1.027\t0.0\t0.0\t1\t0.9720280473957704\t-3.1925842446426707\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t650\t1\t8.36\t1.356\t0.0\t0.0\t1\t0.9718087689306639\t-3.1423454332351866\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t651\t1\t14.553000000000003\t4.334\t0.0\t0.0\t1\t0.9764179194635696\t-11.528014814675975\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t652\t2\t4.334\t1.027\t0.0\t0.0\t1\t1.0600000105219292\t39.28964407419227\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t653\t1\t61.49\t28.471000000000004\t0.0\t26.663999999999998\t1\t0.9807294161184789\t-13.868445777818735\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t655\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9793116521610924\t-9.52094701122758\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t656\t1\t4.053\t21.389\t0.0\t0.0\t1\t0.9768217597224572\t-12.005999255246763\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t657\t1\t5.361\t2.167\t0.0\t0.0\t1\t0.9639095880400759\t-4.95856691373215\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t658\t1\t2.681\t1.027\t0.0\t0.0\t1\t0.9638002880239976\t-4.938069393064183\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t659\t2\t0.01\t0.01\t0.0\t0.0\t1\t1.019926266965444\t4.5332613708100515\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t660\t1\t0.01\t0.01\t0.0\t0.0\t1\t1.0196333356412564\t4.840339143724112\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t661\t1\t16.094\t5.361\t0.0\t0.0\t1\t0.9625821045584254\t-5.706108132044528\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t662\t1\t17.234\t4.848\t0.0\t0.0\t1\t0.9635057737559444\t-4.985026745437141\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t664\t1\t4.334\t0.514\t0.0\t0.0\t1\t0.9776161782250667\t-9.270653749106\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t665\t1\t10.219\t2.167\t0.0\t0.0\t1\t0.975690029416114\t-12.128233382172466\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t666\t1\t11.143\t1.027\t0.0\t0.0\t1\t0.9651612366677031\t-4.586585220844054\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t667\t2\t15.067\t3.1939999999999995\t0.0\t0.0\t1\t1.023247128207908\t28.8880357382187\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t668\t1\t7.744\t1.027\t0.0\t0.0\t1\t1.0297224900252568\t28.658362290228055\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t669\t1\t2.167\t0.514\t0.0\t0.0\t1\t0.9776715512305838\t-13.49582521670499\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t670\t1\t2.167\t0.514\t0.0\t0.0\t1\t0.9769661547954362\t-13.43348499105354\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t671\t1\t8.976\t3.1939999999999995\t0.0\t0.0\t1\t0.9771950353791681\t-13.474612247147794\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t672\t1\t5.885\t1.027\t0.0\t0.0\t1\t0.9668371466736763\t-4.1945008661224525\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t673\t1\t26.025\t6.418\t0.0\t0.0\t1\t0.9777414420072758\t-13.4100475514172\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t674\t2\t9.706\t2.681\t0.0\t0.000688750148895\t1\t1.022560349619296\t9.14123812595501\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t675\t2\t43.164\t13.107\t0.0\t0.0\t1\t0.9794237485810967\t-13.95611272800855\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t676\t1\t16.094\t2.681\t0.0\t0.0\t1\t0.962844785139989\t-6.190612245249162\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t677\t1\t20.428\t7.014999999999999\t0.0\t0.0\t1\t0.9816001804091721\t0.5376824544492792\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t678\t1\t8.566\t2.783\t0.0\t0.0\t1\t0.9742665457179966\t-1.9090508333849525\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t679\t1\t17.234\t6.5009999999999994\t0.0\t0.0\t1\t0.9788196010814256\t-9.558686176398945\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t680\t1\t7.539\t1.299\t0.0\t0.0\t1\t1.0153845046369578\t-10.8685703357977\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t681\t1\t5.361\t0.514\t0.0\t0.0\t1\t0.9997057885165711\t26.90195784442233\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t682\t1\t0.0\t0.0\t0.0\t-28.295644745999997\t1\t1.0501788243963135\t-7.542461017695325\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t683\t1\t70.516\t5.102\t0.0\t-18.0282977038\t1\t1.0499275175405516\t-7.571836224554148\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t684\t2\t9.706\t1.027\t0.0\t0.05899999999999999\t1\t1.0012572410995797\t21.2588916509092\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t685\t1\t8.566\t3.1939999999999995\t0.0\t0.0\t1\t0.9635301401787737\t-4.971251634102054\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t686\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9643058831575725\t-4.834580235972658\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t687\t1\t19.679\t2.065\t0.0\t9.64758779406\t1\t1.0495995616389546\t-8.134859116139594\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t688\t2\t31.263\t4.334\t0.0\t0.0\t1\t1.0199632223568407\t3.6540122541701034\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t689\t1\t19.401\t4.848\t0.0\t0.0\t1\t0.9912108127379176\t3.54355316979257\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t690\t2\t11.862\t1.027\t0.0\t0.0\t1\t1.0594451266196456\t27.46155155880534\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t691\t1\t18.261\t4.334\t0.0\t0.0\t1\t0.9662715949023865\t-6.808421186226924\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t692\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9776970427888136\t-9.259771466347377\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t693\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0175799968912873\t8.606978166875363\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t694\t1\t0.0\t0.0\t0.0\t-2.53784203966\t1\t1.0183447722453345\t8.520261343601492\t138.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t695\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0572994775155093\t-2.5711959421022144\t500.0\t9\t1.06\t0.93\t0\t0\t0\t0\n\t696\t1\t0.0\t0.0\t0.0\t-1.9030000000000002\t1\t1.0014094620878562\t-27.549140591288822\t345.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t697\t1\t0.0\t0.0\t0.0\t-37.362\t1\t0.983948891856105\t-26.423002972778217\t345.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t698\t1\t124.481\t9.232\t0.0\t0.0\t1\t0.9862697212616707\t-26.52102665650558\t345.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t699\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0030531969260854\t-25.8350304534672\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t700\t1\t6.480999999999999\t2.26\t0.0\t0.0\t1\t1.0068023875217265\t-24.631496847475148\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t701\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0068730859276354\t-24.650467947959655\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t702\t1\t24.249\t21.671\t0.0\t0.0\t1\t1.0088555270494484\t-25.394517130256393\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t703\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0087385489199578\t-25.367204832241782\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t704\t1\t5.608\t2.372\t0.0\t0.0\t1\t1.004355341906497\t-25.94719732621955\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t705\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.004522781504431\t-25.935438689734763\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t706\t1\t20.215\t-8.126\t0.0\t0.0\t1\t1.006695898985617\t-25.972224244367617\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t707\t1\t25.537\t-8.014\t0.0\t0.0\t1\t1.0066303337917173\t-25.983149875794464\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t708\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0066305718598447\t-25.98315403546904\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t709\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0066961177910159\t-25.972228214966\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t710\t1\t5.371\t1.859\t0.0\t0.0\t1\t1.008673060823843\t-25.40772787886447\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t711\t1\t1.643\t0.514\t0.0\t0.0\t1\t1.0206215590121084\t-25.500467689808904\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t712\t1\t1.9720000000000002\t0.616\t0.0\t0.0\t1\t1.0204273312053433\t-25.50284192863014\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t713\t1\t2.855\t0.924\t0.0\t0.0\t1\t1.0066555237433228\t-25.975759322378394\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t714\t1\t8.34\t2.835\t0.0\t0.0\t1\t1.027918860280341\t-26.258657251129158\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t715\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0285095901608612\t-26.268099691903682\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t716\t1\t8.011\t2.629\t0.0\t0.0\t1\t1.0076088247390607\t-24.465186866128654\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t717\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0077963323796695\t-24.506128688364022\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t718\t1\t5.053\t2.105\t0.0\t0.0\t1\t1.014446925473783\t-22.473198725780595\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t719\t1\t7.188999999999999\t14.379\t0.0\t0.0\t1\t1.0029324408910238\t-25.8331567934196\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t720\t1\t26.457000000000004\t7.179\t0.0\t0.0\t1\t1.0076364970654896\t-24.097049319696115\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t721\t1\t5.957\t1.951\t0.0\t0.0\t1\t1.0076938742514434\t-24.020363450224668\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t722\t1\t9.336\t3.143\t0.0\t0.0\t1\t1.0167139330898425\t-25.81992464493683\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t723\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0172722032671913\t-25.833626866602682\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t724\t1\t6.553000000000001\t2.845\t0.0\t0.0\t1\t1.0050695503369915\t-25.98758236365012\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t725\t1\t8.535\t3.7800000000000002\t0.0\t0.0\t1\t1.0051736019088129\t-25.98845742417507\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t726\t1\t38.683\t9.946\t0.0\t0.0\t1\t1.0056380556600195\t-24.278830809146054\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t727\t1\t5.053\t1.6739999999999997\t0.0\t0.0\t1\t1.0057509657327872\t-24.26109339393892\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t728\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0115279587603816\t-25.463663757074958\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t729\t1\t10.65\t3.5539999999999994\t0.0\t0.0\t1\t1.0113367456863194\t-25.46515184706061\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t730\t1\t4.057\t1.387\t0.0\t0.0\t1\t1.0144082418125024\t-22.475520639184342\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t731\t1\t3.071\t0.822\t0.0\t0.0\t1\t1.0144936589790166\t-22.47227799681264\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t732\t1\t3.7379999999999995\t1.263\t0.0\t0.0\t1\t1.006380593151246\t-25.573348488410005\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t733\t1\t4.385\t1.592\t0.0\t0.0\t1\t1.0061823511831025\t-25.56046804056497\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t734\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0066811255953831\t-25.558249238616842\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t735\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.006545362172972\t-25.5430978442047\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t736\t1\t12.520000000000001\t4.067\t0.0\t0.0\t1\t1.006749505587016\t-24.9943605338806\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t737\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0069345808935863\t-24.979709849502818\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t738\t2\t2.968\t1.068\t0.0\t0.0\t1\t1.014619391647476\t-22.461450846723277\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t739\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0372974460168107\t-26.52883288712934\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t740\t2\t4.396\t2.29\t0.0\t0.0\t1\t1.037887733211141\t-26.538029719111666\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t741\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0066307872285438\t-25.983158478759627\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t742\t1\t0.77\t0.308\t0.0\t0.0\t1\t1.0226824891010033\t-25.49678500462074\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t743\t1\t0.0\t0.0\t0.0\t-1.15\t1\t1.0228846061993713\t-25.493351074424396\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t744\t1\t0.544\t0.308\t0.0\t0.0\t1\t1.0188439669706615\t-25.901753744167273\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t745\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0188439669706615\t-25.901753744167273\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t746\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0188445715780303\t-25.90169369100052\t138.0\t10\t1.06\t0.93\t0\t0\t0\t0\n\t747\t2\t0.0\t0.0\t0.0\t0.0\t1\t1.0182040933407277\t-27.388382073217315\t345.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t748\t1\t0.0\t0.0\t0.0\t-19.101\t1\t0.983200511399342\t-26.382118641526038\t345.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t749\t1\t86.312\t9.232\t0.0\t0.0\t1\t0.9898640236292816\t-26.6068102974343\t345.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t750\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0302030710513865\t-24.517766087580164\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t751\t1\t6.480999999999999\t2.26\t0.0\t0.0\t1\t1.0383875411651262\t-24.52676624053074\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t752\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.038175394897198\t-24.514276137260612\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t753\t1\t24.249\t21.671\t0.0\t0.0\t1\t1.0324594134811262\t-23.696436469487463\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t754\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0326669814596723\t-23.77444594491013\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t755\t1\t5.608\t2.372\t0.0\t0.0\t1\t1.0270364156557321\t-25.023651215294816\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t756\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.02720010090164\t-25.01240520175005\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t757\t1\t22.628\t-8.126\t0.0\t0.0\t1\t1.0254869177192574\t-25.45014628621041\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t758\t1\t20.663\t-8.014\t0.0\t0.0\t1\t1.025354541259722\t-25.440845693768253\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t759\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0253547837561257\t-25.440849853442835\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t760\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0254871406088848\t-25.45015025680879\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t761\t1\t5.371\t1.859\t0.0\t0.0\t1\t1.0322811966553231\t-23.70905144042419\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t762\t1\t1.643\t0.514\t0.0\t0.0\t1\t1.0113040205880492\t-25.420800991612445\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t763\t1\t1.9720000000000002\t0.616\t0.0\t0.0\t1\t1.0115002797376522\t-25.394980959092187\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t764\t1\t2.855\t0.924\t0.0\t0.0\t1\t1.0254472962920833\t-25.45355320551492\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t765\t1\t8.34\t2.835\t0.0\t0.0\t1\t1.0494837518017028\t-18.767405324865233\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t766\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0495726002304213\t-18.63823151182942\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t767\t1\t8.011\t2.629\t0.0\t0.0\t1\t1.0400009532537522\t-24.579376784607046\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t768\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0395321343172041\t-24.546301923027077\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t769\t1\t5.053\t2.105\t0.0\t0.0\t1\t1.0583758615218626\t-25.21345770624358\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t770\t2\t7.188999999999999\t14.379\t0.0\t0.0\t1\t1.030079046484644\t-24.515892427532567\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t771\t1\t26.457000000000004\t7.179\t0.0\t0.0\t1\t1.0430715207897763\t-24.85787778371535\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t772\t1\t5.957\t1.951\t0.0\t0.0\t1\t1.0438053488363197\t-24.861287725111985\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t773\t1\t9.336\t3.143\t0.0\t0.0\t1\t1.0387193163982056\t-21.5409792535025\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t774\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.038666644109689\t-21.414198399013518\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t775\t1\t6.553000000000001\t2.845\t0.0\t0.0\t1\t1.0258617553820013\t-25.26172125654948\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t776\t1\t8.535\t3.7800000000000002\t0.0\t0.0\t1\t1.0258395224297066\t-25.281901503750984\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t777\t1\t8.453\t9.946\t0.0\t0.0\t1\t1.040967508358326\t-24.985150856886307\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t778\t1\t5.053\t1.6739999999999997\t0.0\t0.0\t1\t1.0411086950647181\t-24.972501969800785\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t779\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0255903882449184\t-24.307175048326386\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t780\t1\t10.65\t3.5539999999999994\t0.0\t0.0\t1\t1.0257988543100787\t-24.28104235299463\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t781\t1\t4.057\t1.387\t0.0\t0.0\t1\t1.0583389209913279\t-25.2155943100394\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t782\t1\t3.071\t0.822\t0.0\t0.0\t1\t1.0584208243843605\t-25.212615210398194\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t783\t1\t3.7379999999999995\t1.263\t0.0\t0.0\t1\t1.0311422444162415\t-23.998876337479782\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t784\t1\t4.385\t1.592\t0.0\t0.0\t1\t1.0311708702242754\t-24.05648786380327\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t785\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.031435365866565\t-23.98448705355309\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t786\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0315248879693588\t-24.039942689385352\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t787\t1\t12.520000000000001\t4.067\t0.0\t0.0\t1\t1.0352266527885148\t-24.279836343540495\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t788\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0354066184163337\t-24.265980161396772\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t789\t2\t2.968\t1.068\t0.0\t0.0\t1\t1.0585410687555463\t-25.202662987801116\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t790\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0598240866936854\t-16.62569432135828\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t791\t2\t4.396\t2.29\t0.0\t0.336\t1\t1.0600000103587783\t-16.498046893988\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t792\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0253550031308714\t-25.440854296733423\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t793\t1\t0.77\t0.308\t0.0\t0.0\t1\t1.0084188263394338\t-25.6388541089855\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t794\t1\t0.0\t0.0\t0.0\t-2.22\t1\t1.0082324361909294\t-25.66370577240505\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t795\t1\t0.544\t0.308\t0.0\t0.0\t1\t1.0403525735695105\t-21.01197796983257\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t796\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0403525735695105\t-21.01197796983257\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t797\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0403531656769969\t-21.0119203741156\t138.0\t11\t1.06\t0.93\t0\t0\t0\t0\n\t99994\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0077707521907255\t-12.862861900282372\t1.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t99995\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.0053294654347713\t-16.5262330457996\t1.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t99996\t1\t0.0\t0.0\t0.0\t0.0\t1\t0.9902950445719031\t-17.296236406056686\t1.0\t7\t1.06\t0.93\t0\t0\t0\t0\n\t99997\t1\t0.0\t0.0\t0.0\t0.0\t1\t1.012544179591441\t-16.05617000858607\t1.0\t7\t1.06\t0.93\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t6\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t63.0\t28.499999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t23\t460.4594591110442\t103.27984162071408\t183.0\t-183.0\t0.995\t100.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t25\t0.0\t0.0\t22.5\t-22.5\t0.995\t67.5\t0\t280.0\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t25\t0.0\t0.0\t22.5\t-22.5\t0.995\t67.5\t0\t60.42999999999999\t14.249999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t31\t34.68499900642183\t64.05896458815451\t160.0\t-160.0\t0.995\t100.0\t1\t136.038\t34.685\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t33\t0.0\t0.0\t19.29\t-19.29\t0.995\t57.87\t0\t46.2\t11.4\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35\t0.0\t0.0\t33.127\t-33.127\t0.995\t99.38\t0\t288.0\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35\t0.0\t0.0\t23.05\t-23.05\t0.995\t69.15\t0\t300.0\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t35\t0.0\t0.0\t16.237\t-16.237\t0.995\t48.71\t0\t40.14\t25.14\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t43\t192.05374684824216\t0.772731235855249\t160.0\t-160.0\t0.995\t100.0\t1\t301.053\t1.129\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t45\t0.0\t0.0\t67.75\t-67.75\t0.995\t203.25\t0\t173.25\t50.54\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t46\t11.515999034025542\t159.99999303187244\t160.0\t-160.0\t0.995\t100.0\t1\t55.716\t11.516\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t47\t33.98255411678371\t-3.90224907293768\t160.0\t-160.0\t0.995\t100.0\t1\t68.734\t15.271\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t52\t27.669999003894386\t19.643302984691342\t160.0\t-160.0\t0.995\t100.0\t1\t111.717\t27.67\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t55\t34.67399900509953\t-3.051641051603305\t160.0\t-160.0\t0.995\t100.0\t1\t136.0\t34.674\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t59\t3.8329990116408696\t5.40489078096285\t66.11\t-103.57799999999999\t0.995\t100.0\t1\t297.895\t3.833\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t65\t20.907470492886606\t0.9145726487582199\t92.232\t-2.97\t0.995\t27.8\t1\t265.263\t7.393\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t65\t0.0\t0.0\t9.267\t-9.267\t0.995\t27.8\t0\t25.2\t4.75\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t71\t39.292815846236905\t-3.4242879753737965\t160.0\t-160.0\t0.995\t100.0\t1\t67.904\t15.032\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t80\t0.0\t0.0\t9.267\t-9.267\t0.995\t27.8\t0\t26.25\t4.75\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t80\t0.0\t0.0\t9.267\t-9.267\t0.995\t27.8\t0\t25.2\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t86\t65.41649890451549\t3.3135108782937017\t160.0\t-160.0\t0.995\t100.0\t1\t83.388\t19.498\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t87\t0.0\t0.0\t95.526\t-95.526\t0.995\t100.0\t0\t274.737\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t90\t59.59900098392642\t-10.27396988080527\t160.0\t-160.0\t0.995\t100.0\t1\t59.599000000000004\t12.637\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t93\t2.964999059294127\t-122.7465864823112\t160.0\t-160.0\t0.995\t100.0\t1\t265.263\t2.965\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t98\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t65.268\t50.268\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t99\t0.0\t0.0\t52.613\t-1.0\t0.995\t163.45\t0\t151.316\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t100\t0.0\t0.0\t52.613\t-1.0\t0.995\t148.19\t0\t151.316\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t100\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t28.104000000000003\t13.104\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t105\t4.99999900468468\t43.92000089381966\t43.92\t-43.92\t0.995\t100.0\t1\t126.316\t5.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t116\t0.0\t0.0\t50.324999999999996\t-40.0\t0.995\t147.7\t0\t144.737\t32.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t117\t0.0\t0.0\t37.667\t-37.667\t0.995\t113.0\t0\t112.99999999999999\t32.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t121\t0.0\t0.0\t45.0\t-45.0\t0.995\t135.0\t0\t135.0\t35.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t131\t0.0\t0.0\t8.333\t-8.333\t0.995\t25.0\t0\t25.0\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t131\t0.0\t0.0\t8.333\t-8.333\t0.995\t25.0\t0\t25.0\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t131\t0.0\t0.0\t11.438\t-11.438\t0.995\t30.0\t0\t32.895\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t131\t0.0\t0.0\t9.15\t-9.15\t0.995\t25.0\t0\t26.316\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t133\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t295.0\t2.396\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t134\t4.99999902219259\t16.667000785653624\t16.667\t-16.667\t0.995\t50.0\t1\t52.632\t5.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t151\t0.0\t0.0\t43.92\t-1.0\t0.995\t120.0\t0\t126.316\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t151\t58.3329990025601\t43.920000885337686\t43.92\t-1.0\t0.995\t120.0\t1\t126.316\t58.333\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t151\t4.999999004989382\t43.920000885337686\t43.92\t-43.92\t0.995\t100.0\t1\t126.316\t5.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t152\t78.99999900324296\t54.89700052890928\t54.897\t-1.0\t0.995\t144.0\t1\t157.887\t79.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t152\t0.0\t0.0\t36.667\t-36.667\t0.995\t110.0\t0\t110.00000000000001\t79.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t156\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t62.466\t47.466\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t159\t137.23078483900693\t25.964833871184332\t160.0\t-160.0\t0.995\t100.0\t1\t308.421\t0.037\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t179\t9.999999005816958\t43.92000089842462\t43.92\t-43.92\t0.995\t100.0\t1\t126.316\t10.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t190\t27.019246053023572\t160.00000122334566\t160.0\t-160.0\t0.995\t100.0\t1\t83.856\t18.133\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t221\t0.0\t0.0\t123.333\t-123.333\t0.995\t370.0\t0\t370.0\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t221\t0.0\t0.0\t123.333\t-123.333\t0.995\t370.0\t0\t370.0\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t221\t0.0\t0.0\t157.837\t-23.75\t0.995\t449.45\t0\t453.94699999999995\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t222\t486.8420047662255\t149.34136835413648\t169.275\t-19.0\t0.995\t455.56\t1\t486.8419999999999\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t222\t0.0\t0.0\t135.42\t-19.0\t0.995\t397.31\t0\t389.474\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t223\t1016.7695021104931\t82.86910197243314\t190.0\t-19.0\t0.995\t616.84\t1\t1148.453\t50.876\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t223\t1148.4530108633517\t82.86910197243314\t190.0\t-19.0\t0.995\t616.84\t1\t1148.453\t50.876\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t223\t1148.4530108941806\t82.86910197243314\t190.0\t-19.0\t0.995\t616.84\t1\t1148.453\t50.876\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t224\t0.0\t0.0\t169.275\t-19.0\t0.995\t451.84\t0\t486.8419999999999\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t224\t239.9999979873949\t155.54999493687035\t155.55\t-19.0\t0.995\t416.51\t1\t447.368\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t224\t295.9190126544418\t155.54999493687035\t155.55\t-19.0\t0.995\t416.51\t1\t447.368\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t233\t43.09999900659305\t33.527840896704944\t160.0\t-160.0\t0.995\t100.0\t1\t186.779\t43.1\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t236\t0.0\t0.0\t50.324999999999996\t-15.0\t0.995\t166.81\t0\t144.737\t91.667\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t236\t526.3160051760625\t73.3621461083555\t183.0\t-183.0\t0.995\t120.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t246\t460.52600452222754\t160.1249929008305\t160.125\t-19.0\t0.995\t477.9\t1\t460.526\t240.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t250\t0.0\t0.0\t10.98\t-10.98\t0.995\t30.0\t0\t31.579\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t256\t1.9999990140109378\t92.96400022864893\t92.964\t-92.964\t0.995\t0.43\t1\t267.368\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t267\t271.89451708070635\t-38.51696629925739\t160.0\t-160.0\t0.995\t100.0\t1\t309.474\t2.626\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t268\t422.31600398398433\t123.14016715665824\t160.0\t-160.0\t0.995\t100.0\t1\t422.31600000000003\t97.451\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t272\t78.39500097568562\t73.16900933662754\t160.0\t-160.0\t0.995\t100.0\t1\t78.395\t15.256999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t275\t1.4609990048239325\t155.9848956407856\t160.0\t-160.0\t0.995\t100.0\t1\t76.902\t1.461\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t281\t1.7819990207505008\t5.663906086483726\t160.0\t-160.0\t0.995\t100.0\t1\t286.316\t1.7819999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t293\t0.0\t0.0\t76.667\t-76.667\t0.995\t230.0\t0\t173.25\t117.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t296\t0.0\t0.0\t76.667\t-76.667\t0.995\t230.0\t0\t173.25\t117.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t298\t23.053854753949693\t4.194588187503405\t160.0\t-160.0\t0.995\t100.0\t1\t29.593000000000004\t3.981\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t303\t4.999999004397125\t-8.038201105777112\t43.92\t-43.92\t0.995\t100.0\t1\t126.316\t5.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t304\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t44.434\t29.433999999999997\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t305\t0.0\t0.0\t76.667\t-76.667\t0.995\t230.0\t0\t173.25\t117.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t307\t6.643999027227052\t49.53025558079714\t160.0\t-160.0\t0.995\t100.0\t1\t38.823\t6.644\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t309\t0.0\t0.0\t147.09\t-81.3\t0.995\t300.0\t0\t519.615\t198.808\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t326\t0.0\t0.0\t76.667\t-76.667\t0.995\t230.0\t0\t173.25\t117.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t335\t0.0\t0.0\t76.667\t-76.667\t0.995\t230.0\t0\t173.25\t117.8\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t337\t1.9069990206707423\t1.5224938583400258\t160.0\t-160.0\t0.995\t100.0\t1\t272.632\t1.907\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t342\t0.0\t0.0\t99.918\t-99.918\t0.995\t100.0\t0\t287.368\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t345\t10.551259724306314\t2.7349247101305396\t160.0\t-160.0\t0.995\t100.0\t1\t28.717\t3.7290000000000005\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t350\t34.141999004244305\t12.16632651019412\t160.0\t-160.0\t0.995\t100.0\t1\t134.156\t34.142\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t352\t0.0\t0.0\t302.333\t-302.333\t0.995\t907.0\t0\t254.0\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t353\t25.541999003933487\t159.99999826308087\t160.0\t-160.0\t0.995\t100.0\t1\t124.492\t25.542000000000005\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t357\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t137.965\t122.96500000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t361\t526.4300050844189\t14.415318820187956\t160.0\t-160.0\t0.995\t100.0\t1\t526.43\t129.035\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t364\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t42.029\t27.028999999999996\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t370\t0.0\t0.0\t92.945\t-62.0\t0.995\t216.55\t0\t267.313\t99.538\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t370\t0.0\t0.0\t92.945\t-62.0\t0.995\t179.0\t0\t267.313\t99.538\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t370\t0.0\t0.0\t92.945\t-75.0\t0.995\t179.0\t0\t267.313\t99.538\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t371\t0.0\t0.0\t65.514\t-65.514\t0.995\t179.0\t0\t188.421\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t373\t25.999999012771475\t20.129997278178692\t20.13\t-20.13\t0.995\t58.99\t1\t57.89500000000001\t26.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t374\t0.0\t0.0\t18.333\t-18.333\t0.995\t55.0\t0\t55.00000000000001\t26.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t375\t0.0\t0.0\t107.60399999999998\t-107.60399999999998\t0.995\t0.36\t0\t309.474\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t376\t0.0\t0.0\t9.516\t-9.516\t0.995\t26.0\t0\t27.368\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t376\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t261.0\t3.293\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t380\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t33.035\t18.035\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t384\t0.0\t0.0\t6.587999999999999\t-6.587999999999999\t0.995\t18.0\t0\t18.947\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t385\t1.9999990038163824\t0.8715573536036623\t8.052\t-8.052\t0.995\t22.0\t1\t23.158\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t390\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t28.077999999999996\t13.078000000000001\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t391\t311.5789680134628\t-108.33595913310286\t108.33599999999998\t-108.33599999999998\t0.995\t0.24\t1\t311.579\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t395\t0.0\t0.0\t97.722\t-97.722\t0.995\t2.0\t0\t281.053\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t401\t0.0\t0.0\t94.794\t-94.794\t0.995\t1.0\t0\t272.632\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t402\t0.0\t0.0\t96.258\t-96.258\t0.995\t1.08\t0\t276.842\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t408\t0.0\t0.0\t107.96999999999998\t-107.96999999999998\t0.995\t0.12\t0\t310.526\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t414\t0.0\t0.0\t100.64999999999999\t-100.64999999999999\t0.995\t9.0\t0\t289.474\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t416\t1.9999990110442665\t-14.812072797254086\t101.01599999999999\t-101.01599999999999\t0.995\t0.24\t1\t290.526\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t422\t3.7799990045956777\t159.99999893462248\t160.0\t-160.0\t0.995\t100.0\t1\t123.413\t3.7800000000000002\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t428\t1.9999990163464967\t-101.01598734222044\t101.01599999999999\t-101.01599999999999\t0.995\t7.22\t1\t290.526\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t428\t0.0\t0.0\t97.356\t-97.356\t0.995\t5.0\t0\t280.0\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t428\t0.0\t0.0\t107.96999999999998\t-107.96999999999998\t0.995\t5.0\t0\t310.526\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t436\t11.914999004512387\t-74.07156141821378\t160.0\t-160.0\t0.995\t100.0\t1\t121.822\t11.915\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t437\t22.38999900661101\t137.2710783523716\t160.0\t-160.0\t0.995\t100.0\t1\t179.592\t22.39\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t442\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t275.0\t2.602\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t443\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t29.366999999999997\t14.367000000000003\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t444\t0.0\t0.0\t1.333\t-1.333\t0.995\t4.0\t0\t289.0\t3.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t449\t44.38351448588175\t-2.353648421288581\t160.0\t-160.0\t0.995\t100.0\t1\t47.8\t6.299\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t469\t38.27626531598556\t-74.27471618766252\t92.964\t-92.964\t0.995\t2.0\t1\t267.368\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t470\t0.0\t0.0\t11.667\t-11.667\t0.995\t35.0\t0\t35.0\t9.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t470\t0.0\t0.0\t9.201\t-9.201\t0.995\t24.12\t0\t26.461000000000002\t9.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t471\t0.0\t0.0\t11.667\t-11.667\t0.995\t35.0\t0\t35.0\t9.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t471\t0.0\t0.0\t10.0\t-10.0\t0.995\t30.0\t0\t30.0\t9.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t471\t0.0\t0.0\t9.333\t-9.333\t0.995\t28.0\t0\t28.000000000000004\t9.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t474\t10.129999034427534\t73.68279322174801\t160.0\t-160.0\t0.995\t100.0\t1\t70.019\t10.13\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t480\t55.016031411775\t13.474685022313224\t160.0\t-160.0\t0.995\t100.0\t1\t65.965\t14.472999999999999\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t481\t53.30000093314883\t5.278709619053597\t160.0\t-160.0\t0.995\t100.0\t1\t53.29999999999999\t10.82\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t482\t24.56099900356901\t5.644348895804805\t160.0\t-160.0\t0.995\t100.0\t1\t100.94099999999999\t24.561\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t483\t306.33100305321057\t75.25312319468641\t160.0\t-160.0\t0.995\t100.0\t1\t306.331\t50.888\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t487\t34.42599900529546\t29.296015637946233\t160.0\t-160.0\t0.995\t100.0\t1\t135.14\t34.426\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t490\t83.56500098776672\t22.49658995635863\t160.0\t-160.0\t0.995\t100.0\t1\t83.565\t19.549\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t494\t83.59900098150885\t63.26272939388602\t160.0\t-160.0\t0.995\t100.0\t1\t83.599\t10.194\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t499\t18.302999028294767\t17.02328626342756\t160.0\t-160.0\t0.995\t100.0\t1\t89.883\t18.303\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t525\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t203.917\t188.917\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t549\t58.57600098563782\t-0.7739632653873848\t160.0\t-160.0\t0.995\t100.0\t1\t58.57600000000001\t7.318\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t559\t0.0\t0.0\t31.014999999999997\t-31.014999999999997\t0.995\t93.044\t0\t80.5\t31.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t564\t0.0\t0.0\t47.69\t-11.618\t0.995\t141.505\t0\t137.159\t36.178\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t565\t0.0\t0.0\t47.692\t-11.62\t0.995\t135.577\t0\t137.164\t38.4\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t566\t0.0\t0.0\t47.692\t-11.62\t0.995\t120.747\t0\t137.164\t26.419999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t567\t0.0\t0.0\t47.692\t-11.62\t0.995\t153.119\t0\t137.164\t13.119999999999997\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t568\t0.0\t0.0\t47.69\t-11.618\t0.995\t120.216\t0\t137.159\t52.077\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t569\t23.75999900647285\t47.691997826872765\t47.692\t-11.62\t0.995\t110.999\t1\t137.164\t23.76\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t570\t0.0\t0.0\t44.179\t-44.179\t0.995\t132.538\t0\t95.0\t40.98\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t571\t41.35699900401781\t43.285997806177306\t43.286\t-10.545\t0.995\t125.632\t1\t124.49299999999998\t41.357\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t572\t0.0\t0.0\t43.286\t-10.54\t0.995\t97.012\t0\t124.49299999999998\t39.82\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t573\t0.0\t0.0\t5.906\t-5.906\t0.995\t12.76\t0\t16.985\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t576\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t85.769\t70.769\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t578\t134.9999986526856\t75.02999738082318\t75.03\t-21.0\t0.995\t253.76\t1\t215.78900000000002\t135.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t579\t0.0\t0.0\t68.333\t-68.333\t0.995\t205.0\t0\t204.99999999999997\t135.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t579\t0.0\t0.0\t84.912\t-31.0\t0.995\t232.0\t0\t244.211\t100.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t579\t526.3160052222278\t182.9999981872669\t183.0\t-183.0\t0.995\t222.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t580\t0.0\t0.0\t91.616\t-15.0\t0.995\t268.92\t0\t263.492\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t581\t0.0\t0.0\t77.333\t-77.333\t0.995\t232.0\t0\t231.99999999999997\t100.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t581\t0.0\t0.0\t91.5\t-15.0\t0.995\t268.92\t0\t263.158\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t587\t963.1050095741052\t159.99999982169723\t160.0\t-160.0\t0.995\t100.0\t1\t963.105\t72.892\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t591\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t74.949\t59.949\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t596\t89.99999900576935\t71.05591937968123\t81.252\t-19.0\t0.995\t222.0\t1\t233.684\t90.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t599\t0.0\t0.0\t0.333\t-0.333\t0.995\t1.0\t0\t299.0\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t602\t0.0\t0.0\t7.32\t-7.32\t0.995\t20.0\t0\t21.053\t5.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t611\t0.0\t0.0\t9.516\t-9.516\t0.995\t26.0\t0\t27.368\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t619\t0.0\t0.0\t0.333\t-0.333\t0.995\t1.0\t0\t252.0\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t620\t1.9999990165333301\t-11.338700212698845\t94.428\t-94.428\t0.995\t2.0\t1\t271.579\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t623\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t259.0\t5.802\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t625\t1.9999993719682765\t-18.29991438534911\t18.3\t-18.3\t0.995\t50.0\t1\t52.632\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t630\t1.9999990181036174\t101.38199684462079\t101.38199999999999\t-101.38199999999999\t0.995\t108.13\t1\t291.579\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t633\t10.95099900504302\t68.3365894723284\t160.0\t-160.0\t0.995\t100.0\t1\t145.216\t10.951\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t634\t15.442999015390036\t159.9999990887258\t160.0\t-160.0\t0.995\t100.0\t1\t296.567\t15.442999999999998\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t639\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t85.248\t70.248\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t640\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t221.788\t206.788\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t645\t98.48299900643414\t92.85499713779674\t92.855\t-62.0\t0.995\t216.55\t1\t267.056\t98.483\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t645\t0.0\t0.0\t92.855\t-62.0\t0.995\t179.0\t0\t267.056\t98.483\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t645\t98.48299900643414\t92.85499713779674\t92.855\t-75.0\t0.995\t179.0\t1\t267.056\t98.483\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t646\t1.9999990072085219\t65.51399717380129\t65.514\t-65.514\t0.995\t179.0\t1\t188.421\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t648\t125.76279442591441\t-1.0060529945409227\t183.0\t-183.0\t0.995\t100.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t649\t0.0\t0.0\t20.13\t-20.13\t0.995\t58.99\t0\t57.89500000000001\t26.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t650\t0.0\t0.0\t18.333\t-18.333\t0.995\t55.0\t0\t55.00000000000001\t26.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t652\t1.9999990093689584\t-29.77918685754216\t98.82\t-98.82\t0.995\t0.36\t1\t284.211\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t652\t526.316004505576\t-86.96009556076287\t183.0\t-183.0\t0.995\t100.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t659\t1.9999990030139172\t6.5879982779642186\t6.587999999999999\t-6.587999999999999\t0.995\t18.0\t1\t18.947\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t660\t0.0\t0.0\t8.052\t-8.052\t0.995\t22.0\t0\t23.158\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t667\t1.9999991359976919\t3.577223116367646\t108.70199999999998\t-108.70199999999998\t0.995\t0.24\t1\t312.632\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t667\t1.9999997235780262\t10.118449240752735\t183.0\t-183.0\t0.995\t100.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t674\t1.9999990105818877\t100.28398923362974\t100.28399999999999\t-100.28399999999999\t0.995\t2.0\t1\t288.421\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t675\t1.999999004140237\t-5.489996610012295\t5.49\t-5.49\t0.995\t15.0\t1\t15.789\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t679\t0.0\t0.0\t93.33\t-93.33\t0.995\t1.0\t0\t268.421\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t684\t310.5260030456002\t107.9700009502779\t107.96999999999998\t-107.96999999999998\t0.995\t0.12\t1\t310.526\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t684\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t34.44\t19.44\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t688\t1.9999990147648354\t48.440035371278896\t98.088\t-98.088\t0.995\t9.0\t1\t282.105\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t690\t1.9999992939439257\t12.260548332542125\t106.50599999999999\t-106.50599999999999\t0.995\t0.24\t1\t306.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t690\t267.17161239326515\t35.31621588622415\t183.0\t-183.0\t0.995\t100.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t693\t526.3160050620706\t-50.93962901715331\t183.0\t-183.0\t0.995\t100.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t696\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t28.122000000000003\t13.122\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t697\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t257.0\t4.417\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t698\t0.0\t0.0\t52.613\t-1.0\t0.995\t148.19\t0\t151.316\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t702\t0.0\t0.0\t50.324999999999996\t-40.0\t0.995\t147.7\t0\t144.737\t32.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t703\t0.0\t0.0\t37.667\t-37.667\t0.995\t113.0\t0\t112.99999999999999\t32.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t706\t0.0\t0.0\t45.0\t-45.0\t0.995\t135.0\t0\t135.0\t35.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t719\t0.0\t0.0\t54.903\t-1.25\t0.995\t144.0\t0\t157.903\t79.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t719\t0.0\t0.0\t36.667\t-36.667\t0.995\t110.0\t0\t110.00000000000001\t79.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t738\t6.281999074560907\t160.00000038025425\t160.0\t-160.0\t0.995\t100.0\t1\t49.192\t6.282\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t740\t1.0409990246960037\t94.58658754189469\t160.0\t-160.0\t0.995\t100.0\t1\t283.158\t1.041\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t743\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t263.0\t4.745\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t747\t3.6329995624105527\t160.00000131726966\t160.0\t-160.0\t0.995\t100.0\t1\t29.602\t3.633\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t748\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t260.0\t4.417\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t749\t0.0\t0.0\t52.613\t-1.0\t0.995\t148.19\t0\t151.316\t70.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t753\t0.0\t0.0\t50.324999999999996\t-40.0\t0.995\t147.7\t0\t144.737\t32.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t754\t0.0\t0.0\t37.667\t-37.667\t0.995\t113.0\t0\t112.99999999999999\t32.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t757\t0.0\t0.0\t45.0\t-45.0\t0.995\t135.0\t0\t135.0\t35.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t770\t99.13999900894791\t73.0000001764707\t73.0\t-1.25\t0.995\t144.0\t1\t268.981\t99.14\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t770\t0.0\t0.0\t36.667\t-36.667\t0.995\t110.0\t0\t110.00000000000001\t79.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t789\t49.1920009647696\t118.81922231760798\t160.0\t-160.0\t0.995\t100.0\t1\t49.192\t9.222\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t791\t458.28476345309133\t30.269688441089816\t183.0\t-183.0\t0.995\t100.0\t1\t526.316\t2.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t794\t0.0\t0.0\t33.333\t-33.333\t0.995\t100.0\t0\t294.0\t4.745\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t1\t60\t0.02461\t0.07336\t0.00802\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.20865604101273\t-19.92734534784444\t-19.021769554004575\t19.684013206993736\t0\t0\t0\t0\n\t1\t93\t0.03244\t0.09513\t0.01073\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-34.99465604101273\t13.28234534784444\t35.45929603179806\t-12.978994936147547\t0\t0\t0\t0\n\t2\t74\t0.00068\t0.00368\t0.00043\t125.0\t125.0\t125.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.70774370536984\t-20.113314749316892\t17.712512915584856\t20.095114538299377\t0\t0\t0\t0\n\t2\t549\t0.0001\t0.01\t0.0\t119.80999999999999\t143.78\t143.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.050256294630161\t18.00902481239473\t8.050636815286383\t-17.970972746772876\t0\t0\t0\t0\n\t4\t43\t0.0037\t0.01909\t0.00247\t190.0\t190.0\t190.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-188.67675729950997\t6.267396004927033\t189.99974684824218\t0.31073123585524903\t0\t0\t0\t0\n\t4\t93\t0.00349\t0.01802\t0.00231\t190.0\t190.0\t190.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t172.81697175497567\t-1.2083650209510954\t-171.7712032907555\t6.378991365662881\t0\t0\t0\t0\n\t7\t60\t0.01649\t0.04916\t0.00537\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.475643674887655\t22.052914560963313\t5.560440264811464\t-22.346712891852732\t0\t0\t0\t0\n\t7\t73\t0.00374\t0.01116\t0.00122\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5083563251123453\t-26.047914560963314\t1.5330080083613704\t25.995712668036937\t0\t0\t0\t0\n\t10\t27\t0.0125\t0.02353\t0.00262\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5040620122057466\t1.3023916844323964\t0.5043458731229418\t-1.5690119306989876\t0\t0\t0\t0\n\t11\t92\t0.00236\t0.00669\t0.00079\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.753540198648865\t-4.806438119307097\t14.75905286018354\t4.740715179512417\t0\t0\t0\t0\n\t16\t93\t0.00506\t0.01482\t0.00168\t333.45\t384.75\t384.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.015005527655976\t-0.31791548238070416\t-18.996483569684983\t0.20634766873663693\t0\t0\t0\t0\n\t17\t81\t0.00892\t0.05374\t0.01281\t249.00000000000003\t249.00000000000003\t249.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t153.78410565166973\t-35.23691565626009\t-151.53735269547806\t47.498138670185405\t0\t0\t0\t0\n\t17\t93\t0.0001\t0.001\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-153.78410565166973\t35.25273837973839\t153.80933932951336\t-35.000401601313534\t0\t0\t0\t0\n\t18\t66\t2.0e-5\t0.001\t0.0\t333.0\t350.0\t350.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t2.1125581825116276e-26\t-7.105427448155696e-13\t-4.547473542747617e-11\t0\t0\t0\t0\n\t19\t31\t0.00071\t0.00582\t0.01221\t509.99999999999994\t509.99999999999994\t509.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.317769258231028\t4.666723944712998\t-27.31241839094819\t-5.876694978147384\t0\t0\t0\t0\n\t19\t35\t7.0e-5\t0.001\t0.00171\t564.0\t612.0\t612.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.2565952307534125e-9\t-0.1756839500631417\t0.0\t-2.515489114634842e-24\t0\t0\t0\t0\n\t19\t69\t0.0001\t0.001\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.317769263487623\t-4.491039994649856\t27.31851525980084\t4.498499957804771\t0\t0\t0\t0\n\t21\t57\t0.04598\t0.09139\t0.00983\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.625755973391815\t3.1299884200204873\t-21.4044371227753\t-3.659185613850919\t0\t0\t0\t0\n\t21\t91\t0.02947\t0.10073\t0.01266\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.728755973391813\t-2.0409884200204877\t29.99009648639027\t1.6562116304580001\t0\t0\t0\t0\n\t22\t67\t0.01108\t0.04402\t0.00618\t236.27000000000004\t283.52\t283.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-118.6690535162597\t50.04821746025543\t120.50234278816853\t-43.38088181503774\t0\t0\t0\t0\n\t22\t73\t0.00993\t0.03804\t0.00535\t225.45999999999998\t270.55\t270.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t102.18309454275618\t-62.70790665948229\t-100.76533177705731\t67.59388455862145\t0\t0\t0\t0\n\t23\t44\t0.00266\t0.01058\t0.0015\t276.93\t332.32\t332.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t154.17255354720152\t-32.4423583917798\t-153.49851584298258\t34.976479170013896\t0\t0\t0\t0\n\t23\t137\t0.0001\t0.01\t0.0\t152.75\t183.3\t183.3\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t148.29357159113235\t36.62757638644473\t-148.26974745979624\t-34.24516325283769\t0\t0\t0\t0\n\t23\t254\t0.0001\t0.01\t0.0\t300.0\t400.0\t400.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t143.97014980841732\t-26.459823338293788\t-143.94827084868038\t28.647719311983185\t0\t0\t0\t0\n\t24\t94\t0.00489\t0.02021\t0.00261\t141.0\t153.0\t153.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.136732838956137\t-3.0867705652123925\t5.138388684322946\t2.822869178596965\t0\t0\t0\t0\n\t27\t72\t0.01151\t0.02166\t0.00241\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.355851710787039\t2.0395350324083754\t4.358521944789642\t-2.2801933972293345\t0\t0\t0\t0\n\t30\t73\t0.01736\t0.07168\t0.00928\t165.0\t165.0\t165.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.712645292765327\t3.9647019191491153\t21.7952418230335\t-4.582355604775008\t0\t0\t0\t0\n\t30\t94\t0.01303\t0.05385\t0.00695\t141.0\t153.0\t153.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.380734897354086\t-7.518821899409773\t-7.367388684322947\t6.854462349886213\t0\t0\t0\t0\n\t31\t38\t0.00032\t0.00211\t0.00427\t405.99999999999994\t432.0\t432.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.997364226402475\t75.31232438213985\t-61.96759408869323\t-75.55353154784198\t0\t0\t0\t0\n\t31\t66\t0.00151\t0.01243\t0.02626\t497.0\t497.0\t497.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.00048217284595401317\t-2.688184416459307\t-0.0004557353049077467\t-0.007334482880804465\t0\t0\t0\t0\n\t31\t66\t0.00151\t0.01236\t0.02612\t509.99999999999994\t509.99999999999994\t509.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.0004290018784080174\t-2.6884803993786606\t0.00045573530561828944\t0.0073344829262792\t0\t0\t0\t0\n\t32\t50\t0.0092\t0.02296\t0.00287\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.03272573336044\t1.2032058224083984\t17.059016772322437\t-1.4311458570743216\t0\t0\t0\t0\n\t32\t72\t0.02022\t0.04363\t0.00517\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.873725733360441\t-2.4052058224083983\t-9.853521944789641\t1.9211933972293347\t0\t0\t0\t0\n\t33\t36\t0.0001\t0.001\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.3646218740108538e-25\t-1.951465845042371e-26\t-2.8421709444896115e-12\t-6.800827308096774e-21\t0\t0\t0\t0\n\t36\t38\t0.00062\t0.00521\t0.01419\t633.0\t633.0\t633.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-111.14545890374347\t6.4624674347258475\t111.22070332192887\t-7.2810682246302285\t0\t0\t0\t0\n\t36\t45\t0.0001\t0.001\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.842170965224748e-12\t-7.047783244374722e-21\t-1.0729779786555912e-25\t-1.2883885923179001e-26\t0\t0\t0\t0\n\t36\t483\t0.0001\t0.01\t0.0\t257.59\t297.22\t297.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.733458903749174\t-6.478755441697229\t-2.7334105290303055\t6.48359291358479\t0\t0\t0\t0\n\t37\t55\t0.00249\t0.02091\t0.043\t509.99999999999994\t509.99999999999994\t509.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-34.645658611753085\t-1.2519965450071118\t34.67399900509953\t-3.0516410515976204\t0\t0\t0\t0\n\t37\t79\t0.00037\t0.00306\t0.00647\t509.99999999999994\t509.99999999999994\t509.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.01565861175308\t4.579996545007111\t-43.00908752215789\t-5.208371827996507\t0\t0\t0\t0\n\t40\t47\t0.00855\t0.03356\t0.00426\t160.0\t160.0\t160.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.141969739822375\t2.131553364458743\t23.188554116783706\t-2.3722490729376804\t0\t0\t0\t0\n\t40\t93\t0.01448\t0.0565\t0.00724\t160.0\t160.0\t160.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.4420616422399\t1.4036455443568334\t-17.39724662888542\t-1.9452114896504453\t0\t0\t0\t0\n\t41\t46\t0.00572\t0.03592\t0.12701\t617.0\t617.0\t617.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-94.94867574755995\t-65.70936020110041\t95.61691508660118\t55.982479280721506\t0\t0\t0\t0\n\t41\t87\t0.0001\t0.001\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.00506892703898\t58.01239178650914\t-69.99733533863113\t-57.93505590243638\t0\t0\t0\t0\n\t44\t67\t0.01683\t0.06688\t0.0094\t264.9\t317.88\t317.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t144.4395158429826\t-37.27747917001389\t-140.61729095914725\t51.54146216282318\t0\t0\t0\t0\n\t46\t90\t0.00242\t0.01482\t0.05476\t658.0\t658.0\t658.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.255915479970003\t1.7604022778565\t29.274853840706726\t-7.797258095528917\t0\t0\t0\t0\n\t50\t74\t0.00113\t0.00465\t0.00061\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.059016772322437\t1.4311458570743216\t17.06225139806432\t-1.480312942494501\t0\t0\t0\t0\n\t52\t87\t0.0001\t0.001\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.547921030669923\t19.02101041394656\t-3.5475704653871807\t-19.017504761133345\t0\t0\t0\t0\n\t53\t62\t0.00689\t0.01291\t0.00144\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.338185335720476\t-1.110500907363707\t14.35197926462027\t0.9875422229562095\t0\t0\t0\t0\n\t53\t82\t0.00037\t0.001\t0.0\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.169185335720478\t0.5555009073637072\t-7.168999999999999\t-0.555\t0\t0\t0\t0\n\t57\t85\t0.0002\t0.001\t0.0\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.040437122775298\t3.936185613850919\t-14.04\t-3.934\t0\t0\t0\t0\n\t58\t76\t0.02397\t0.04498\t0.00499\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.041712044337253\t0.18499681530081577\t-27.86226167331313\t-0.36910639018246516\t0\t0\t0\t0\n\t58\t91\t0.0293\t0.08307\t0.00997\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.75765996504309\t2.2725932434844855\t-46.14575982276255\t-1.5700573242839806\t0\t0\t0\t0\n\t58\t92\t0.03256\t0.0924\t0.01108\t59.0\t59.0\t59.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.53591516671008\t3.6623271067035073\t-19.412052860183536\t-4.463715179512417\t0\t0\t0\t0\n\t58\t499\t0.0001\t0.01\t0.0\t139.18\t167.01\t167.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.745140739882714\t83.17432241176584\t31.752684636040158\t-82.41993279602615\t0\t0\t0\t0\n\t62\t76\t0.00523\t0.00981\t0.00108\t74.0\t74.0\t74.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.35297926462027\t-0.7105422229562094\t22.37826167331313\t0.6461063901824652\t0\t0\t0\t0\n\t63\t90\t0.00075\t0.00528\t0.02325\t331.0\t331.0\t331.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.318\t-0.092\t30.324147143219697\t-2.4767117852763527\t0\t0\t0\t0\n\t68\t83\t0.01058\t0.02193\t0.00216\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.11861603268499\t-0.18475896393182287\t16.145685546744822\t0.021151476238236024\t0\t0\t0\t0\n\t68\t84\t0.0059\t0.01222\t0.00121\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.89861603268499\t0.45175896393182285\t-8.894\t-0.565\t0\t0\t0\t0\n\t69\t86\t0.00519\t0.04108\t0.09283\t509.99999999999994\t509.99999999999994\t509.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.43805894150297\t-4.681273262022579\t47.551723688933656\t-3.9819203655442137\t0\t0\t0\t0\n\t71\t93\t0.03778\t0.11512\t0.0141\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.74881584623691\t0.1697120246262037\t-27.459914456809294\t-0.6951836558678216\t0\t0\t0\t0\n\t79\t87\t0.00493\t0.0412\t0.0844\t509.99999999999994\t509.99999999999994\t509.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.8020034407395399\t-19.6784976980177\t0.8128691323729058\t10.812507045990959\t0\t0\t0\t0\n\t81\t494\t0.0001\t0.01\t0.0\t235.85\t272.14\t272.14\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t112.39287556669817\t-50.2818662392864\t-112.37777109939735\t51.792312969369846\t0\t0\t0\t0\n\t83\t91\t0.0039\t0.01106\t0.00133\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.145685546744822\t-0.021151476238236024\t16.155663336372278\t-0.08615430617401973\t0\t0\t0\t0\n\t95\t96\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.01118558881928\t8.931496537110998\t-43.01078375580984\t-8.927277290591483\t0\t0\t0\t0\n\t95\t99\t0.00171\t0.00961\t0.01424\t250.0\t250.0\t250.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-92.48289398528672\t-20.047845880328765\t92.64184779650054\t19.56847986710799\t0\t0\t0\t0\n\t96\t748\t0.0001\t0.01\t0.0\t121.81\t146.17\t146.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.25278375580984\t-31.491722709408513\t-20.251324063939474\t31.63769189644652\t0\t0\t0\t0\n\t97\t98\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.34899177427784\t-66.5509455585089\t-39.347761501527614\t66.56386342248297\t0\t0\t0\t0\n\t97\t100\t0.00194\t0.01415\t0.0223\t341.0\t341.0\t341.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.03578234363766\t22.836627469815944\t68.13961953885932\t-24.24169958195429\t0\t0\t0\t0\n\t97\t697\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.346790569359824\t17.72431808869296\t-9.34637736794886\t-17.682997947598\t0\t0\t0\t0\n\t98\t749\t0.0001\t0.01\t0.0\t122.55\t141.4\t141.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.174644517655516\t-39.49323655057828\t-39.17146094102888\t39.81159421323876\t0\t0\t0\t0\n\t99\t100\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t206.58602179357882\t-80.49639465339807\t-206.5758594026915\t80.60309975777747\t0\t0\t0\t0\n\t99\t102\t0.00537\t0.04039\t0.06005\t319.0\t319.0\t319.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t65.55182252040073\t-67.75643865593737\t-65.07985512423832\t65.35629647177282\t0\t0\t0\t0\n\t100\t698\t0.0001\t0.01\t0.0\t187.88\t216.79\t216.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t126.47702880502038\t-25.572029605225893\t-126.45982258065152\t27.29265204211368\t0\t0\t0\t0\n\t101\t102\t0.00066\t0.00496\t0.00758\t319.0\t319.0\t319.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-81.21338776341923\t-48.307311572994564\t81.27158912572052\t47.97812254161562\t0\t0\t0\t0\n\t101\t696\t0.0001\t0.01\t0.0\t125.8\t150.96\t151.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.32961223658077\t28.190311572994563\t24.3309873143536\t-28.052803795714006\t0\t0\t0\t0\n\t102\t747\t0.0001\t0.01\t0.0\t258.73\t298.54\t298.54\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.347734001482205\t-111.67059331581109\t17.360325897352514\t112.9297829028397\t0\t0\t0\t0\n\t103\t152\t0.01248\t0.04595\t0.00524\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.1940235857121219e-26\t9.27797072210344e-27\t9.03790332098016e-6\t-0.5527177046642702\t0\t0\t0\t0\n\t104\t105\t8.0e-5\t0.00083\t0.0\t634.11\t731.66\t731.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t504.2998901786856\t-85.73129629587821\t-504.0856342214309\t87.95420185240704\t0\t0\t0\t0\n\t104\t170\t0.00364\t0.01149\t0.00123\t644.69\t743.87\t743.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-504.2998901786856\t85.73129629587821\t514.0489202043626\t-55.07903180724719\t0\t0\t0\t0\n\t105\t180\t0.00653\t0.02058\t0.00222\t628.23\t724.88\t724.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t504.6896332261156\t-45.65720095858738\t-487.53842009443133\t99.49793530751313\t0\t0\t0\t0\n\t106\t107\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.5003425990830292\t-11.740923551978566\t-1.5002243596221327\t11.742150286385012\t0\t0\t0\t0\n\t106\t140\t0.00488\t0.01231\t0.00189\t74.62\t97.01\t97.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.12834259908303\t9.378923551978566\t7.13557402080928\t-9.539682500483467\t0\t0\t0\t0\n\t107\t203\t0.00074\t0.00223\t0.0003\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.5002243596221327\t-11.742150286385012\t-1.4991332498072187\t11.716987800055787\t0\t0\t0\t0\n\t108\t170\t0.00157\t0.00463\t0.00057\t653.46\t753.99\t754.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t520.9354895182893\t-41.72975987994277\t-516.6891011366563\t54.19532943589692\t0\t0\t0\t0\n\t108\t684\t0.0001\t0.01\t0.0\t667.77\t770.51\t770.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-530.9634895182892\t55.68775987994277\t531.2457554875633\t-27.461162952548225\t0\t0\t0\t0\n\t109\t144\t0.00041\t0.00124\t0.00013\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.453\t-2.218\t8.453300635161852\t2.2053735234098677\t0\t0\t0\t0\n\t110\t111\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.722122638638928\t-6.121385852060344\t-2.722084733727774\t6.121779115471474\t0\t0\t0\t0\n\t110\t140\t0.00455\t0.01289\t0.00174\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.643122638638928\t5.299385852060344\t4.645549441728815\t-5.457246720182352\t0\t0\t0\t0\n\t111\t207\t0.00603\t0.01711\t0.00231\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.7079152662722267\t-7.579779115471474\t0.7114993527034937\t7.370808604647312\t0\t0\t0\t0\n\t112\t113\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.0686584032928386e-20\t3.943532700414994e-21\t1.3051057044051294e-25\t2.11652866813553e-25\t0\t0\t0\t0\n\t112\t114\t0.0005\t0.00149\t0.0096\t98.0\t98.0\t98.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.886\t-5.166\t13.887121543151832\t4.249187249666124\t0\t0\t0\t0\n\t114\t131\t8.0e-5\t0.00066\t7.0e-5\t132.0\t152.31\t152.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.17097727429419\t40.10585438457003\t-82.164\t-40.055\t0\t0\t0\t0\n\t114\t190\t0.00207\t0.01413\t0.00162\t154.01\t177.7\t177.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.05809881744602\t-44.35504163423615\t96.29967609526146\t45.84741544425772\t0\t0\t0\t0\n\t115\t126\t0.00339\t0.01116\t0.00113\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.144684355822936e-7\t-0.11952636958070734\t7.336211999897477e-26\t1.7161212082909205e-26\t0\t0\t0\t0\n\t115\t150\t0.00132\t0.00231\t0.00023\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.940334154617963\t1.5272587887337483\t-4.94\t-1.551\t0\t0\t0\t0\n\t115\t175\t0.00636\t0.0205\t0.00213\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.073116558824577\t-53.46145716205012\t24.279089955198156\t53.89739243524328\t0\t0\t0\t0\n\t115\t178\t0.00264\t0.00818\t0.00094\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.166061073190386\t22.075636375791305\t-8.152178714777325\t-22.131860591971282\t0\t0\t0\t0\n\t115\t192\t0.0081\t0.02298\t0.00239\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.026721216547791\t28.201088367105783\t-5.962490468649175\t-28.26999926629354\t0\t0\t0\t0\n\t116\t117\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.746937522223465\t-72.61720660156077\t-4.742962515281224\t72.65844729856272\t0\t0\t0\t0\n\t116\t132\t0.00174\t0.00496\t0.00065\t56.99999999999999\t56.99999999999999\t56.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.3715254700160715\t1.791231684969893\t-5.371\t-1.859\t0\t0\t0\t0\n\t116\t153\t0.00455\t0.01405\t0.0016\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.441282907579255\t-11.202959826319843\t-8.432964360598467\t11.057927106551745\t0\t0\t0\t0\n\t116\t186\t0.00504\t0.01562\t0.00173\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.256200730465768\t16.339892543559483\t10.273943194257361\t-16.46893769805648\t0\t0\t0\t0\n\t116\t195\t0.00711\t0.02322\t0.00234\t302.57\t349.12\t349.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.55254516935302\t44.018042199351235\t32.753223507187904\t-43.61022628456182\t0\t0\t0\t0\n\t117\t145\t0.00496\t0.01628\t0.00164\t123.51999999999998\t148.23\t148.23\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.881178851306874\t-112.20093911772868\t-30.252561975340615\t114.08645904306356\t0\t0\t0\t0\n\t117\t168\t0.00496\t0.01496\t0.00179\t172.26\t198.76\t198.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.494168839360295\t21.771183998098255\t16.529042150522127\t-21.856559929171155\t0\t0\t0\t0\n\t117\t187\t0.00504\t0.01562\t0.00173\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.644047496665351\t17.77130782106771\t9.66351360136685\t-17.895174403463447\t0\t0\t0\t0\n\t118\t119\t0.00124\t0.00421\t0.00059\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.608\t-2.372\t5.6084369169756165\t2.3116351343902806\t0\t0\t0\t0\n\t119\t122\t0.00413\t0.01587\t0.00183\t91.74\t105.86\t105.90000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.579602121483944\t9.457126868139913\t-18.56240911377198\t-9.582509149632267\t0\t0\t0\t0\n\t119\t152\t0.00488\t0.01678\t0.00193\t100.49999999999999\t115.96\t115.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.188039038459564\t-11.768762002530194\t24.221607128427337\t11.681229336893907\t0\t0\t0\t0\n\t120\t144\t0.00355\t0.01149\t0.00116\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.710147547558609\t18.19625236262517\t5.722577621952104\t-18.277027890014928\t0\t0\t0\t0\n\t120\t199\t0.00182\t0.00587\t0.00587\t113.99999999999999\t113.99999999999999\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.1698524524413925\t-21.42125236262517\t4.177919427920287\t20.833050213144855\t0\t0\t0\t0\n\t121\t122\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.502300000494117\t-2.8333854831472256\t6.502338556917533\t2.833785505996653\t0\t0\t0\t0\n\t121\t124\t0.00066\t0.00207\t0.00021\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.56017479426243e-10\t-0.021920449599380897\t-1.1636475598981816e-25\t2.807756244896113e-25\t0\t0\t0\t0\n\t121\t136\t0.00066\t0.0024\t0.00031\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.855056753167999\t0.8918488793796676\t-2.855\t-0.924\t0\t0\t0\t0\n\t121\t144\t0.00314\t0.01355\t0.00135\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.651345642962516\t6.688124583818196\t-11.645887886620518\t-6.805317167020146\t0\t0\t0\t0\n\t121\t162\t0.00223\t0.00826\t0.00099\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.004102396392415\t-4.724667530451257\t8.005937585730146\t4.628069973039831\t0\t0\t0\t0\n\t122\t123\t0.00066\t0.00215\t0.00022\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.327560951699191e-10\t-0.022965544446392653\t-8.941534179744704e-25\t-1.0980035419973652e-25\t0\t0\t0\t0\n\t122\t144\t0.00314\t0.01355\t0.00135\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.060070553436738\t6.806137508432208\t-12.054273176270225\t-6.9218684077186845\t0\t0\t0\t0\n\t122\t197\t0.00091\t0.00273\t0.00033\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.58495450213733e-9\t-0.03444832035020039\t-6.232442677782556e-25\t-7.113447753653485e-27\t0\t0\t0\t0\n\t125\t144\t0.0014\t0.00455\t0.00046\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.168034460635623e-27\t-8.855113136207706e-26\t7.712230927994737e-9\t-0.04789848651987012\t0\t0\t0\t0\n\t127\t128\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-88.82559924944063\t58.248839549139966\t88.83522477613425\t-58.14897470969642\t0\t0\t0\t0\n\t127\t140\t0.00405\t0.01331\t0.00135\t107.11\t123.59\t123.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t88.82559924944063\t-58.248839549139966\t-88.3386252630977\t59.72206875065499\t0\t0\t0\t0\n\t128\t182\t0.01025\t0.02926\t0.0039\t107.37\t123.89000000000001\t123.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-89.86222477613424\t57.75897470969642\t91.11294001286335\t-54.551250186465936\t0\t0\t0\t0\n\t129\t130\t0.00231\t0.00273\t0.00058\t39.0\t39.0\t39.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.611\t-3.1939999999999995\t4.611778537981278\t3.1410584757067794\t0\t0\t0\t0\n\t130\t151\t0.00579\t0.01785\t0.00204\t198.93\t238.72\t238.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.75781577849405\t20.73465319715045\t-95.15917954654861\t-19.07674790074757\t0\t0\t0\t0\n\t130\t174\t0.0043\t0.01347\t0.00147\t188.62\t226.33999999999997\t226.33999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-100.36959431647531\t-23.87571167285723\t100.86220422564504\t25.281178469732744\t0\t0\t0\t0\n\t133\t167\t0.01198\t0.03702\t0.00418\t156.12\t180.13\t180.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.301876030274606\t-18.35948196715561\t-27.179850855116385\t18.294169619029915\t0\t0\t0\t0\n\t133\t757\t0.0001\t0.01\t0.0\t151.01\t174.25\t174.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.27387603027461\t16.35005916866436\t29.274941880136858\t-16.243474182441386\t0\t0\t0\t0\n\t135\t144\t0.00372\t0.01207\t0.00122\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.162\t-2.188\t6.163519180532599\t2.0659534092196385\t0\t0\t0\t0\n\t137\t174\t0.00686\t0.02215\t0.00232\t174.85\t209.82\t209.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t109.23074745979623\t30.570100513612093\t-108.32221954401324\t-27.858855851628807\t0\t0\t0\t0\n\t138\t139\t0.00033\t0.00041\t9.0e-5\t39.0\t39.0\t39.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.44200000000000006\t-0.103\t0.44200072830058834\t0.09463557088552846\t0\t0\t0\t0\n\t139\t151\t0.0076\t0.02355\t0.00263\t604.64\t697.67\t697.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t483.6511002164839\t-82.61266669327082\t-463.96817498584096\t143.3618547330703\t0\t0\t0\t0\n\t139\t179\t0.00273\t0.00876\t0.0009\t607.79\t701.3\t701.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-484.09310094478445\t82.51803112238531\t491.1763147205657\t-59.87376734831573\t0\t0\t0\t0\n\t140\t190\t0.01694\t0.05562\t0.0056\t95.16\t109.79999999999998\t109.79999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t73.70250180055959\t-46.43013952998917\t-72.34854183737497\t50.33760937354322\t0\t0\t0\t0\n\t141\t151\t0.03413\t0.08545\t0.00909\t144.77\t167.04\t167.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.44310613152331\t79.14347447833772\t122.50331665317049\t-62.312933214348234\t0\t0\t0\t0\n\t141\t158\t0.00992\t0.01661\t0.00395\t109.59999999999998\t126.46\t126.49999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.09944008980402\t-66.98874348460342\t-84.85985771947165\t68.68780074404253\t0\t0\t0\t0\n\t141\t164\t0.02496\t0.03802\t0.00491\t39.0\t39.0\t39.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.491908793101276\t1.1333491926409442\t15.555432123356875\t-1.5048710261199387\t0\t0\t0\t0\n\t141\t205\t0.0062\t0.01562\t0.00277\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.847574834820584\t-13.976080186375247\t-38.736617055011415\t13.992433761639733\t0\t0\t0\t0\n\t142\t143\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.797969853750633\t-17.168749799663598\t9.798261073958484\t17.171771209299266\t0\t0\t0\t0\n\t142\t211\t0.00463\t0.01446\t0.00163\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.4579698537506336\t14.3337497996636\t-1.4489080026241181\t-14.480071914740714\t0\t0\t0\t0\n\t143\t740\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.224261073958484\t-17.13548085607\t10.224631883387367\t17.172561798953108\t0\t0\t0\t0\n\t144\t192\t0.0014\t0.00471\t0.00048\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.2289038779931534\t-26.528601640447665\t1.2383685835761842\t26.51040182661088\t0\t0\t0\t0\n\t144\t193\t0.00331\t0.01066\t0.0011\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.724792981127955\t1.5620502060154164\t-4.724\t-1.6739999999999997\t0\t0\t0\t0\n\t145\t275\t0.0001\t0.01\t0.0\t124.05\t148.86\t148.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.991438024659388\t-113.04597945986718\t23.003527151055053\t114.25489209943169\t0\t0\t0\t0\n\t146\t147\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.65427579011536\t-1.1764458301445737\t-36.6531354648431\t1.188276704830576\t0\t0\t0\t0\n\t146\t155\t0.0105\t0.02983\t0.00402\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.297275790115364\t0.7654458301445736\t38.46059505426832\t-0.6822976149304734\t0\t0\t0\t0\n\t147\t208\t0.01909\t0.05413\t0.00729\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.55413546484311\t-1.6912767048305761\t-35.298\t1.7340000000000002\t0\t0\t0\t0\n\t148\t149\t0.00438\t0.0086\t0.00086\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.707000000000001\t-2.865\t6.709088048280664\t2.773585503757177\t0\t0\t0\t0\n\t149\t176\t0.00628\t0.02\t0.00213\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t34.204065650871904\t58.024660022870854\t-33.94688303090622\t-57.43937059566437\t0\t0\t0\t0\n\t149\t272\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.14015369915257\t-61.37670474126319\t50.14580643181561\t61.94197800756728\t0\t0\t0\t0\n\t151\t189\t0.00579\t0.01446\t0.00162\t113.45\t130.9\t130.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t105.86108038426354\t-40.79625331770166\t-105.04314601712446\t42.69145121242068\t0\t0\t0\t0\n\t152\t161\t0.00769\t0.02711\t0.00317\t85.94\t111.72\t111.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.142493946160084\t11.093224953436783\t-23.094201173336938\t-11.255804694503986\t0\t0\t0\t0\n\t152\t186\t0.01025\t0.03198\t0.00354\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.054813300742126\t-15.542344588077302\t-14.012701810047384\t15.299117401069703\t0\t0\t0\t0\n\t152\t187\t0.01025\t0.03198\t0.00354\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.095152221397864\t-16.628431457118435\t-14.049574285165145\t16.395897413775433\t0\t0\t0\t0\n\t153\t154\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.9030356394015331\t-14.200927106551745\t0.9031872859132801\t14.202500439103128\t0\t0\t0\t0\n\t154\t211\t0.00091\t0.00256\t0.00033\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.9031872859132801\t-14.202500439103128\t0.9049080026269603\t14.172071183779833\t0\t0\t0\t0\n\t155\t156\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.92902444087837\t-15.330440047094148\t52.931578371860596\t15.356937081026519\t0\t0\t0\t0\n\t155\t165\t0.00628\t0.01959\t0.00217\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.6780362142676315\t0.19473262152379983\t-0.678\t-0.4010000000000001\t0\t0\t0\t0\n\t155\t201\t0.00083\t0.00248\t0.00027\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.790393172342425\t15.818005040500822\t-13.786546760826743\t-15.832179847575741\t0\t0\t0\t0\n\t156\t166\t0.0062\t0.01942\t0.00215\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.5440223192927653\t0.1135132766629369\t-0.544\t-0.318\t0\t0\t0\t0\n\t156\t172\t0.01587\t0.05182\t0.00527\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.3735231604764\t2.75843401640907\t28.509308025054654\t-2.8181172855616965\t0\t0\t0\t0\n\t156\t204\t0.00124\t0.00355\t0.00045\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.072367925763357\t23.745814716967875\t15.082690038463662\t-23.759051558327478\t0\t0\t0\t0\n\t156\t206\t0.00198\t0.00529\t0.00071\t50.0\t50.0\t50.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.5969181068975224\t10.126969578370865\t-7.593568782331202\t-10.185528937059656\t0\t0\t0\t0\n\t156\t656\t0.0001\t0.01\t0.0\t106.69999999999999\t123.11000000000001\t123.11000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.626627711811118\t-13.192855805615963\t17.62713716900094\t13.243801524597828\t0\t0\t0\t0\n\t157\t158\t0.00223\t0.00562\t0.0006\t50.0\t50.0\t50.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.02\t-1.284\t3.0202495932699263\t1.2272811074088423\t0\t0\t0\t0\n\t158\t190\t0.01471\t0.03025\t0.00563\t110.38\t127.36000000000001\t127.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t81.83960812620172\t-69.91508185145139\t-80.06255204523785\t73.02580249041661\t0\t0\t0\t0\n\t159\t160\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t62.37432064582467\t-0.3092695925768055\t-62.37111535103429\t0.3425245260275924\t0\t0\t0\t0\n\t159\t386\t0.0001\t0.01\t0.0\t151.46\t174.76\t174.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.91246419318227\t25.70910346376114\t-59.9080870401551\t-25.271388161047305\t0\t0\t0\t0\n\t160\t171\t0.01488\t0.02661\t0.00302\t50.93\t61.12\t61.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.83711535103429\t-3.074524526027593\t-50.43974011438698\t3.4939344951733142\t0\t0\t0\t0\n\t161\t162\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.541201173336937\t8.410804694503986\t-16.54093758573015\t-8.408069973039831\t0\t0\t0\t0\n\t163\t164\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.555636268738551\t-1.5027530177548347\t-15.555432123356875\t1.5048710261199387\t0\t0\t0\t0\n\t163\t171\t0.00215\t0.00603\t0.00063\t39.0\t39.0\t39.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.428636268738554\t1.4207530177548346\t16.434746468636664\t-1.4639305243043166\t0\t0\t0\t0\n\t167\t168\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.179850855116385\t-18.294169619029915\t-27.179042150522125\t18.302559929171156\t0\t0\t0\t0\n\t169\t170\t0.00231\t0.00694\t0.00072\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.64\t-0.955\t2.640180932293724\t0.8837023713502701\t0\t0\t0\t0\n\t171\t172\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.50999364575031\t-2.8110039708689976\t-28.509308025054654\t2.8181172855616965\t0\t0\t0\t0\n\t173\t174\t0.00603\t0.01744\t0.0023\t105.0\t105.0\t105.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.456\t-2.783\t7.460015318368206\t2.5776773818960588\t0\t0\t0\t0\n\t175\t176\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.350089955198158\t-55.06839243524328\t27.352883030906224\t55.09737059566437\t0\t0\t0\t0\n\t177\t178\t0.00124\t0.00364\t0.00047\t56.99999999999999\t56.99999999999999\t56.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t3.326318036876074e-26\t7.2162720803703735e-9\t-0.04952416361079289\t0\t0\t0\t0\n\t178\t199\t0.0038\t0.01215\t0.00125\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.152178707561053\t22.181384755582076\t-8.13193289696827\t-22.24798852169669\t0\t0\t0\t0\n\t179\t180\t8.0e-5\t0.00083\t0.0\t615.32\t709.99\t710.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-487.3283157147488\t101.67776824674036\t487.53842009443133\t-99.49793530751313\t0\t0\t0\t0\n\t181\t182\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t95.51925909582977\t-52.60618970073111\t-95.50894001286335\t52.713250186465935\t0\t0\t0\t0\n\t181\t183\t0.01248\t0.03545\t0.00474\t112.57\t129.89\t129.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-100.18225909582976\t50.66518970073112\t101.89144022686365\t-46.24499506355968\t0\t0\t0\t0\n\t183\t188\t0.00769\t0.01934\t0.00211\t112.18\t129.43\t129.43\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-101.89144022686365\t46.24499506355968\t102.94704639914534\t-43.78260974894761\t0\t0\t0\t0\n\t184\t186\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.7379999999999995\t-1.263\t3.7387586157900237\t1.169820296986775\t0\t0\t0\t0\n\t185\t187\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.385\t-1.592\t4.386060683798297\t1.4992769896880114\t0\t0\t0\t0\n\t188\t189\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.71704639914535\t43.40260974894761\t103.72814601712446\t-43.287451212420684\t0\t0\t0\t0\n\t190\t196\t0.00372\t0.01231\t0.00124\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.394759922205733e-7\t-0.12094533961996866\t-1.3160266977558796e-30\t7.754493307675392e-26\t0\t0\t0\t0\n\t190\t444\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.13066370089895\t-9.089880745251914\t-83.12349371298363\t9.806879536784367\t0\t0\t0\t0\n\t191\t192\t0.0005\t0.0014\t0.00017\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.724\t-1.7769999999999997\t4.724121885072991\t1.7595974396826581\t0\t0\t0\t0\n\t194\t195\t0.00074\t0.00231\t0.00026\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.520000000000001\t-4.067\t12.52122080854231\t4.043512796863399\t0\t0\t0\t0\n\t195\t474\t0.0001\t0.01\t0.0\t318.91\t367.97\t368.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.42944431573022\t39.618444567574564\t63.434770326446596\t-39.08584349593271\t0\t0\t0\t0\n\t198\t199\t8.0e-5\t0.0002\t2.0e-5\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.9539999999999997\t-1.417\t3.954013469047983\t1.4149383085518363\t0\t0\t0\t0\n\t200\t201\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.165355147234044\t-13.766191856528758\t6.165546760826743\t13.768179847575743\t0\t0\t0\t0\n\t200\t202\t0.00149\t0.00446\t0.00057\t62.0\t62.0\t62.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.7113551472340446\t12.246191856528759\t-0.7089844266324405\t-12.293208693119203\t0\t0\t0\t0\n\t202\t203\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.4990155733675596\t11.718208693119202\t1.4991332498072187\t-11.716987800055787\t0\t0\t0\t0\n\t204\t205\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.22269003846366\t18.973051558327477\t27.223617055011417\t-18.963433761639735\t0\t0\t0\t0\n\t206\t207\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.3515687823312024\t8.439528937059658\t-3.3514993527034935\t-8.438808604647312\t0\t0\t0\t0\n\t209\t210\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.842170941691412e-12\t-8.614661589579157e-21\t2.82526230491347e-24\t4.4140379836935156e-26\t0\t0\t0\t0\n\t209\t211\t0.0\t0.0002\t0.0\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5439999999971579\t-0.308\t0.5439999999971579\t0.30800073096088143\t0\t0\t0\t0\n\t212\t221\t0.0012\t0.0089\t0.01512\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-46.1548266618393\t-13.615135337389603\t46.18163692428375\t12.258180088211338\t0\t0\t0\t0\n\t213\t222\t0.0012\t0.0089\t0.01513\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.057\t-17.073\t49.08732348178122\t15.695312432528091\t0\t0\t0\t0\n\t214\t215\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t115.56239786721845\t16.573930903664387\t-115.55967971271257\t-16.54539028129284\t0\t0\t0\t0\n\t214\t216\t0.00287\t0.01671\t0.02467\t295.0\t295.0\t295.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-285.049586292979\t-4.427908279030433\t287.3752436682429\t15.47020642244698\t0\t0\t0\t0\n\t214\t219\t0.00457\t0.03351\t0.05245\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-110.93281157423947\t-34.912022624633956\t111.54109807801792\t34.02513189995784\t0\t0\t0\t0\n\t215\t221\t0.00924\t0.05052\t0.07698\t367.86\t478.22\t478.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-116.39171148993262\t-6.703829243737175\t117.6408025292631\t5.706733368801258\t0\t0\t0\t0\n\t215\t226\t0.00494\t0.0269\t0.04225\t250.0\t250.0\t250.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t144.16575260485084\t5.941573151813705\t-143.13862315920142\t-4.549043171617848\t0\t0\t0\t0\n\t216\t217\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-292.46431087318194\t-11.418066095424722\t292.4810654182105\t11.59398881824993\t0\t0\t0\t0\n\t216\t222\t0.00585\t0.04027\t0.07161\t463.05000000000007\t601.97\t602.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-134.21990889663127\t-28.42084120330136\t135.28556690805274\t28.29533092840757\t0\t0\t0\t0\n\t216\t364\t0.0001\t0.01\t0.0\t502.52\t579.83\t579.83\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t59.818976101570385\t-21.90029912372089\t-59.815007839752596\t22.297125305498973\t0\t0\t0\t0\n\t217\t221\t0.00585\t0.04027\t0.07161\t400.0\t400.0\t400.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.882178345360124\t-9.581658153215326\t25.92249892749229\t2.506891893077063\t0\t0\t0\t0\n\t217\t236\t0.01068\t0.0475\t0.09495\t521.26\t601.45\t601.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-194.95959028365456\t-57.22376503461288\t199.21500517606256\t65.9601461083555\t0\t0\t0\t0\n\t218\t219\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t140.24997760313414\t50.81371743023648\t-140.2456835158122\t-50.768629513401606\t0\t0\t0\t0\n\t218\t222\t0.00399\t0.02901\t0.04808\t380.0\t380.0\t380.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-225.26551770643962\t-7.103777015211303\t227.21992206390723\t16.27083365114262\t0\t0\t0\t0\n\t220\t223\t0.00358\t0.04122\t1.1338\t1154.0\t1154.0\t1154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-458.61371177888685\t54.75123218019794\t466.09700327100245\t-88.39243254494995\t0\t0\t0\t0\n\t220\t587\t0.0001\t0.01\t0.0\t437.95000000000005\t525.54\t525.54\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-201.26228822111315\t-54.90671879557409\t201.30296553763066\t58.97445044732748\t0\t0\t0\t0\n\t221\t230\t0.00919\t0.06614\t0.10451\t375.0\t375.0\t375.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.9496999284022584\t-5.936142834129251\t0.9498073572159881\t-4.839360879797862\t0\t0\t0\t0\n\t222\t231\t0.00822\t0.05767\t0.0982\t400.0\t400.0\t400.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t74.14907774720794\t11.557831225880367\t-73.70144302331265\t-18.69312339483123\t0\t0\t0\t0\n\t223\t224\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1592.846552798289\t22.11072978304444\t-1592.6033422094056\t-17.246518005375734\t0\t0\t0\t0\n\t223\t225\t0.00097\t0.01052\t0.28395\t969.9999999999999\t969.9999999999999\t969.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t488.8970748873332\t94.20057743575323\t-486.56452462973635\t-98.10825641532406\t0\t0\t0\t0\n\t223\t235\t0.00234\t0.02677\t0.74653\t1154.0\t1154.0\t1154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t482.1936554499092\t15.924199191254559\t-476.91166843601167\t-32.059506719664896\t0\t0\t0\t0\n\t224\t233\t0.00137\t0.01569\t0.43744\t1154.0\t1154.0\t1154.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t222.98376991724103\t32.454437574207\t-222.2905437858056\t-69.65465428051095\t0\t0\t0\t0\n\t224\t525\t0.0001\t0.01\t0.0\t998.64\t1152.28\t1152.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t997.923068957258\t37.83395281461646\t-996.966900910752\t57.782851835979265\t0\t0\t0\t0\n\t225\t232\t0.00097\t0.01052\t0.28395\t969.9999999999999\t969.9999999999999\t969.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-121.74409432257282\t-34.949186736495804\t121.8899710554658\t7.651114992898636\t0\t0\t0\t0\n\t225\t357\t0.0001\t0.01\t0.0\t366.53\t439.84\t439.84\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t224.14861895230916\t46.18344315181987\t-224.0969491702278\t-41.01646494368191\t0\t0\t0\t0\n\t226\t227\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.90462315920144\t-55.79495682838215\t-69.903\t55.812\t0\t0\t0\t0\n\t228\t229\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.42517473728511\t26.22883474162722\t-14.425000000000002\t-26.227\t0\t0\t0\t0\n\t228\t230\t0.00136\t0.0099\t0.01586\t400.0\t400.0\t400.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-54.27417473728511\t-23.455834741627218\t54.320035358917615\t22.158346850003607\t0\t0\t0\t0\n\t230\t231\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.520285460841817\t-0.8777247562453985\t-9.520267739187084\t0.8779108336456704\t0\t0\t0\t0\n\t230\t234\t0.0039\t0.02847\t0.04498\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.690611568469744\t35.25413867276878\t-7.635\t-39.439\t0\t0\t0\t0\n\t232\t233\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-194.4308697182798\t-62.1455107521823\t194.43495250856432\t62.227166557770545\t0\t0\t0\t0\n\t235\t591\t0.0001\t0.01\t0.0\t426.75\t512.1\t512.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t426.0456684360117\t-9.441493280335099\t-425.8654612243482\t27.462214446672938\t0\t0\t0\t0\n\t237\t240\t0.00686\t0.02215\t0.00229\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.5775287709523385\t-0.7285819110387164\t5.5796264808053975\t0.49947451087542766\t0\t0\t0\t0\n\t237\t264\t0.02058\t0.06694\t0.00691\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.6235287709523385\t-0.2984180889612836\t-1.6230012160555116\t-0.41101261655586235\t0\t0\t0\t0\n\t238\t249\t0.01446\t0.04802\t0.00469\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.331\t-1.14\t2.3319005061301366\t0.6718004909453638\t0\t0\t0\t0\n\t239\t240\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.139708352170492\t1.6303239263046392\t-10.139626480805397\t-1.6294745108754276\t0\t0\t0\t0\n\t239\t255\t0.01372\t0.04446\t0.00461\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.762708352170494\t-2.0413239263046394\t11.781560870380016\t1.6261849859599682\t0\t0\t0\t0\n\t241\t253\t0.00355\t0.01157\t0.00121\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.579396810183155\t-4.790914248337719\t50.668887650221976\t4.958424144076511\t0\t0\t0\t0\n\t241\t442\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.15639681018315\t4.665914248337718\t-42.15463954252161\t-4.490187482182146\t0\t0\t0\t0\n\t242\t243\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.74317330370395\t6.5103502442930825\t-69.73930726692149\t-6.470240112649071\t0\t0\t0\t0\n\t242\t244\t0.00788\t0.05315\t0.00589\t250.88999999999996\t301.06\t301.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.00917330370396\t-14.480350244293083\t84.57253435770666\t17.67321812120631\t0\t0\t0\t0\n\t243\t252\t0.0044\t0.03039\t0.00342\t208.0\t208.0\t208.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.691307266921484\t-5.063759887350931\t-49.58323909779745\t5.463208615044439\t0\t0\t0\t0\n\t244\t245\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t82.1412308333606\t9.489269896132692\t-82.136\t-9.435\t0\t0\t0\t0\n\t244\t262\t0.00098\t0.00423\t0.02594\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t40.138640939465816\t0.19315400281261372\t-40.12351930007542\t-2.8391936659518535\t0\t0\t0\t0\n\t247\t251\t0.00256\t0.02273\t0.00199\t208.0\t208.0\t208.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.068774989399444\t24.338468044625753\t16.090157232158102\t-24.351432971019875\t0\t0\t0\t0\n\t247\t255\t0.00174\t0.01207\t0.00134\t274.5\t329.4\t329.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.914225010600558\t-45.51646804462575\t4.949722529407572\t45.62470219501648\t0\t0\t0\t0\n\t248\t262\t0.00017\t0.00074\t0.00757\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.487\t-12.335\t37.48951930007542\t11.555193665951851\t0\t0\t0\t0\n\t250\t255\t1.0e-5\t0.0002\t0.00075\t95.0\t95.0\t95.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.154\t-0.688\t0.15400004299067727\t0.6103407305415948\t0\t0\t0\t0\n\t251\t252\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.1111572321581\t11.770432971019876\t35.112239097797456\t-11.75920861504444\t0\t0\t0\t0\n\t253\t260\t0.02595\t0.08512\t0.0086\t124.21\t143.32\t143.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-92.79843715146343\t10.810443737468365\t95.00330331388018\t-4.4779603932072725\t0\t0\t0\t0\n\t253\t443\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.090549501241448\t-11.430867881544877\t-25.08981031758134\t11.504786247554074\t0\t0\t0\t0\n\t255\t259\t0.03529\t0.13702\t0.01374\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.255116419030497\t-35.2162948761816\t-28.557662064610874\t36.44806226513263\t0\t0\t0\t0\n\t256\t258\t0.00488\t0.01587\t0.00164\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.3931137690643\t37.47406590195102\t22.47618456521208\t-37.38739132143205\t0\t0\t0\t0\n\t256\t261\t0.01289\t0.04289\t0.0042\t133.33\t153.85\t153.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t103.49822282137582\t4.554060268977094\t-102.2667177128529\t-0.9222162946261011\t0\t0\t0\t0\n\t258\t259\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.12218456521208\t37.07939132143205\t26.12366206461087\t-37.06406226513263\t0\t0\t0\t0\n\t260\t261\t0.01628\t0.05397\t0.00529\t129.61\t149.56\t149.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-98.64930331388018\t3.861960393207273\t100.1407177128529\t0.5112162946261012\t0\t0\t0\t0\n\t263\t264\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.212\t-0.308\t1.2120012160555118\t0.3080126165558624\t0\t0\t0\t0\n\t265\t277\t0.0001\t0.001\t0.00513\t869.9999999999999\t869.9999999999999\t869.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.077671819565081e-13\t-1.6365935531655815e-21\t7.281144298139803e-8\t-0.5677051151079543\t0\t0\t0\t0\n\t266\t275\t0.00428\t0.02744\t0.0076\t270.0\t270.0\t270.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.5802232015166\t-15.72229969802541\t45.66926549945414\t15.443967341058515\t0\t0\t0\t0\n\t266\t338\t0.00321\t0.02058\t0.0029\t270.0\t270.0\t270.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.5302232015166\t12.333299698025412\t-42.47345790331494\t-12.290465641040848\t0\t0\t0\t0\n\t267\t312\t0.0349\t0.0517\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t256.80751708070636\t-40.61895882636771\t-235.81036528286154\t71.72362209137023\t0\t0\t0\t0\n\t269\t300\t0.0057\t0.0207\t0.046\t171.0\t174.0\t174.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-87.69604776431474\t7.951278261859172\t88.10929632243713\t-11.412900395056846\t0\t0\t0\t0\n\t269\t324\t0.009\t0.0328\t0.0074\t165.0\t165.0\t165.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t96.50804776431474\t-9.512278261859173\t-95.72189427636879\t11.585144200311412\t0\t0\t0\t0\n\t270\t285\t0.1299\t0.1733\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.4208944735586513\t-4.615312913074167\t-1.3931631869835945\t4.652309310021509\t0\t0\t0\t0\n\t270\t290\t0.2386\t0.3089\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.4776839286236463\t1.4646488075585904\t-1.4682288783243833\t-1.4524079649876174\t0\t0\t0\t0\n\t270\t298\t0.1225\t0.287\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.095779569461305\t-0.05118346955916716\t12.259854753949693\t0.4355881875034051\t0\t0\t0\t0\n\t270\t302\t0.1431\t0.3619\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.6342011672790075\t0.09984757507474389\t-2.6250980039012934\t-0.07682566853109947\t0\t0\t0\t0\n\t271\t310\t0.04268\t0.108\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.89756456113956\t-11.63199445219258\t-38.25840755305966\t13.24935520366001\t0\t0\t0\t0\n\t272\t348\t0.0092\t0.0322\t0.0078\t281.0\t346.0\t346.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.247414930093058\t9.09595911029723\t30.32977002518507\t-9.683939400824277\t0\t0\t0\t0\n\t272\t349\t0.0125\t0.0444\t0.0104\t292.0\t395.0\t395.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.99660947396308\t-3.835927781236972\t-26.91435264611725\t2.9614952816260316\t0\t0\t0\t0\n\t273\t285\t0.05465\t0.12933\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.6559108324784164\t-7.313688723007668\t-0.6287887662331877\t7.377873477399459\t0\t0\t0\t0\n\t273\t340\t0.01669\t0.03948\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.5179108324784165\t4.478688723007669\t4.524127705398963\t-4.463982782749491\t0\t0\t0\t0\n\t275\t349\t0.0134\t0.0483\t0.011\t319.0\t319.0\t319.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.921296415907575\t6.303303083111497\t10.941234088485082\t-7.465351289648936\t0\t0\t0\t0\n\t276\t279\t0.0159\t0.0402\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.99787436993902\t-4.062631853234857\t-12.970273685386116\t4.13241471606611\t0\t0\t0\t0\n\t276\t321\t0.0172\t0.0434\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.445937859168787\t9.507760329108539\t-12.406444819461706\t-9.408109287056972\t0\t0\t0\t0\n\t276\t330\t0.0485\t0.1228\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.488762096598684\t3.053865476477084\t-11.424606432242209\t-2.891425979921019\t0\t0\t0\t0\n\t277\t322\t0.0001\t0.001\t0.00513\t869.9999999999999\t869.9999999999999\t869.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.280931414014461e-8\t-0.5677051151072438\t1.3625137965697742e-21\t-7.105427357577112e-13\t0\t0\t0\t0\n\t278\t336\t0.06765\t0.0975\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.998433707581137\t-1.92808176899137\t-10.919128329379292\t2.0423799859118947\t0\t0\t0\t0\n\t278\t344\t0.025\t0.0632\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.753329852652623\t3.7910726780353143\t-4.744640761776889\t-3.7691066563012368\t0\t0\t0\t0\n\t279\t311\t0.0129\t0.0326\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.3802736853861175\t-7.29541471606611\t-5.370343870272072\t7.320508667440115\t0\t0\t0\t0\n\t280\t306\t0.0052\t0.0281\t0.0072\t236.0\t269.0\t269.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t94.69957837142502\t-8.693159671969667\t-94.268\t10.243\t0\t0\t0\t0\n\t280\t308\t0.0005\t0.084\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-94.69957837142502\t8.693159671969667\t94.74110688156078\t-1.7163699691597505\t0\t0\t0\t0\n\t281\t287\t0.09062\t0.14311\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.3130009792494995\t2.561906086483727\t0.3185391541574911\t-2.5531600236819845\t0\t0\t0\t0\n\t282\t336\t0.0005\t0.084\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.016756439676001\t5.7969885332248134\t-7.01636656203487\t-5.731489089515073\t0\t0\t0\t0\n\t283\t308\t0.00014\t0.00137\t0.00171\t755.0\t798.0\t798.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t256.1455423875881\t-14.336432235246422\t-256.0603358727783\t14.985353480715474\t0\t0\t0\t0\n\t284\t315\t0.0205\t0.0515\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.93\t-7.664999999999999\t12.973588868082969\t7.774503741769983\t0\t0\t0\t0\n\t285\t299\t0.186\t0.2481\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.426838846204018\t2.4762409895674327\t2.447077986451293\t-2.449244587979595\t0\t0\t0\t0\n\t285\t302\t0.1224\t0.2276\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.2407907994208\t3.335438152025377\t-2.222901996098706\t-3.3021743314689003\t0\t0\t0\t0\n\t286\t328\t0.0136\t0.0818\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.348816731740108\t1.298375749088511\t31.474114146155546\t-0.5447486535606856\t0\t0\t0\t0\n\t286\t351\t0.0221\t0.0761\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.89081673174011\t-4.20537574908851\t-29.702366422102923\t4.854292878653323\t0\t0\t0\t0\n\t287\t301\t0.09998\t0.23659\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.274035986991325\t2.2095040024763137\t6.3148735771432225\t-2.1128670205396274\t0\t0\t0\t0\n\t287\t340\t0.05478\t0.12964\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.558496832833834\t-2.3783439787943292\t-4.545127705398963\t2.4099827827494904\t0\t0\t0\t0\n\t288\t347\t0.0195\t0.1248\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.676516831719166\t19.733042454120184\t-27.476000995602877\t-18.4497411029761\t0\t0\t0\t0\n\t289\t336\t0.06732\t0.17033\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.369\t-0.462\t8.414494891414162\t0.5771091036031788\t0\t0\t0\t0\n\t290\t333\t0.3786\t0.5048\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.3867711216756167\t-1.3825920350123828\t1.4002597243063162\t1.4005768385199675\t0\t0\t0\t0\n\t291\t323\t0.0025\t0.0152\t0.0426\t171.0\t191.0\t191.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-113.29165040580335\t68.68025863275969\t113.72055393370977\t-70.47469620745969\t0\t0\t0\t0\n\t291\t353\t0.003\t0.0178\t0.05\t235.0\t287.0\t287.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t111.99765040580336\t-70.9502586327597\t-111.50159957011259\t68.64254649399597\t0\t0\t0\t0\n\t292\t343\t0.0051\t0.03292\t0.00445\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-19.452\t-2.527\t19.47014055970626\t2.1633885491099925\t0\t0\t0\t0\n\t294\t317\t0.0091\t0.0327\t0.0074\t165.0\t165.0\t165.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-75.8936749725378\t22.689590611764103\t76.43356195453987\t-21.534213900890443\t0\t0\t0\t0\n\t295\t338\t0.0073\t0.0902\t0.0253\t595.0\t645.0\t645.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.9634953458387\t-9.42259137977823\t37.06002215127522\t7.850405155931204\t0\t0\t0\t0\n\t300\t343\t0.00649\t0.03695\t0.00861\t285.35\t329.25\t329.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.474453968675746\t-8.059184956526154\t-43.35760520426985\t7.79293790194151\t0\t0\t0\t0\n\t300\t353\t0.0099\t0.0524\t0.0142\t489.06\t564.29\t564.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-156.72311954429267\t57.33682105665525\t159.27991035133758\t-45.32405205958918\t0\t0\t0\t0\n\t303\t347\t0.0\t0.0747\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.080500497801438\t-7.260100552888557\t9.080500497801438\t7.35587055148805\t0\t0\t0\t0\n\t303\t347\t0.0\t0.0747\t0.0\t400.0\t500.0\t500.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.080500497801438\t-7.260100552888557\t9.080500497801438\t7.35587055148805\t0\t0\t0\t0\n\t304\t318\t0.0116\t0.066\t0.0152\t236.0\t266.0\t266.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.439610776941535\t-6.197999247629578\t-25.367170984758687\t4.963475700981176\t0\t0\t0\t0\n\t304\t777\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.79795222481056\t-4.796327016394576\t21.798412369613466\t4.842341496688411\t0\t0\t0\t0\n\t307\t329\t0.07964\t0.20154\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.42898472011974\t-23.248928112651594\t-48.94337641579672\t29.53910261859411\t0\t0\t0\t0\n\t307\t331\t0.0253\t0.064\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-175.73425591533504\t129.41630094683836\t187.54130647742485\t-99.54866316131472\t0\t0\t0\t0\n\t308\t342\t0.01145\t0.06115\t0.0324\t540.0\t696.0\t696.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.853552758186275\t-4.845740911706861\t-25.78174349738272\t1.7297330858500812\t0\t0\t0\t0\n\t310\t334\t0.0167\t0.04225\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.147407553059665\t-13.966265210013711\t-31.959979906753315\t14.440445931956367\t0\t0\t0\t0\n\t311\t315\t0.0093\t0.0236\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.0856561297279286\t-9.723508667440116\t2.094244842193505\t9.745303679718337\t0\t0\t0\t0\n\t312\t331\t0.0285\t0.0462\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t213.15436528286153\t-68.31626257144943\t-199.01330647742483\t91.23966316131472\t0\t0\t0\t0\n\t313\t342\t0.007\t0.0575\t0.0158\t319.0\t409.99999999999994\t409.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t112.05285562006371\t21.453664946144578\t-111.2344511770703\t-16.465700204524946\t0\t0\t0\t0\n\t313\t791\t0.0001\t0.01\t0.0\t296.38\t355.65\t355.65\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-152.9208556200637\t-32.37266494614458\t152.94273700978516\t34.56080391828996\t0\t0\t0\t0\n\t316\t350\t0.0031\t0.0214\t0.0092\t234.0\t234.0\t234.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.395856057753292\t-10.128507483813278\t-10.390000995755685\t9.18832651019412\t0\t0\t0\t0\n\t316\t354\t0.00204\t0.014\t0.00607\t208.0\t225.99999999999997\t225.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.415107714331914\t4.322840274299891\t17.42133568596593\t-4.925845531757822\t0\t0\t0\t0\n\t317\t324\t0.0105\t0.0381\t0.0086\t165.0\t165.0\t165.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-85.11256195453987\t17.45721390089044\t85.86189427636879\t-15.652144200311414\t0\t0\t0\t0\n\t318\t343\t0.00331\t0.01875\t0.00493\t220.00000000000003\t220.00000000000003\t220.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.867136704154753\t9.53753728877445\t23.88746464456359\t-9.956326451051503\t0\t0\t0\t0\n\t319\t334\t0.01051\t0.02659\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.155\t7.193226659748084\t16.18497990675332\t-7.11737835141634\t0\t0\t0\t0\n\t320\t342\t0.0011\t0.0102\t0.0034\t276.0\t362.0\t362.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.465\t-1.8900000000000001\t2.4650916584010742\t1.5240073246698318\t0\t0\t0\t0\n\t321\t344\t0.0172\t0.0434\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.09244481946170631\t-0.7188907129430305\t-0.09235923822311096\t0.7191066563012369\t0\t0\t0\t0\n\t325\t351\t0.00967\t0.05605\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.99035142574406\t10.08376759901676\t23.047366422102918\t-9.753292878653323\t0\t0\t0\t0\n\t327\t354\t0.00306\t0.021\t0.00912\t199.0\t225.99999999999997\t225.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.43091037301946\t-5.829541943980216\t-17.42133568596593\t4.925845531757822\t0\t0\t0\t0\n\t330\t332\t0.059\t0.1492\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.213606432242208\t1.2074259799210185\t-7.183545362822692\t-1.1314071399653463\t0\t0\t0\t0\n\t332\t337\t0.027\t0.0682\t0.0\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.905454637177307\t-1.5185928600346537\t1.9069990206707423\t1.5224938583400258\t0\t0\t0\t0\n\t338\t341\t0.00321\t0.02058\t0.0029\t259.0\t278.0\t278.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.7844357520397223\t0.7630604851096436\t-2.7841854009578664\t-1.0813444605818392\t0\t0\t0\t0\n\t339\t341\t0.0037\t0.0238\t0.0066\t178.0\t193.0\t193.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.331\t-0.668\t-2.330814599042134\t-0.05865553941816075\t0\t0\t0\t0\n\t348\t789\t0.0001\t0.01\t0.0\t123.07\t142.0\t142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.36877002518507\t13.637318329170908\t45.37076828884671\t-13.437491963005915\t0\t0\t0\t0\n\t353\t428\t0.0001\t0.01\t0.0\t556.66\t642.3\t642.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.41631177729149\t128.56750382867406\t37.43323821969935\t-126.87485958788345\t0\t0\t0\t0\n\t356\t357\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-224.09193794102583\t-10.75642019461399\t224.0969491702278\t10.856644778619112\t0\t0\t0\t0\n\t356\t369\t0.00131\t0.01547\t0.41152\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t140.30886549503865\t-81.7262901282261\t-140.00347514641004\t43.67489179445508\t0\t0\t0\t0\n\t358\t359\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.26808304932888\t66.08689943117008\t-131.2660102757264\t-66.04544395905245\t0\t0\t0\t0\n\t358\t361\t0.00224\t0.02606\t0.70304\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-302.8296177076963\t-125.15501251599174\t304.9694486536226\t74.46269788526328\t0\t0\t0\t0\n\t358\t421\t0.00033\t0.00388\t0.10475\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.426051687804378\t36.492827379782454\t-12.419989436461268\t-47.319281292495674\t0\t0\t0\t0\n\t359\t365\t0.0024\t0.02795\t0.75408\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.94993349198142\t-38.85538132517908\t38.984889294237824\t-39.35844597036227\t0\t0\t0\t0\n\t359\t371\t0.00133\t0.01553\t0.41898\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.614006865029491\t34.8091814857794\t-10.571621194470948\t-77.58799921238275\t0\t0\t0\t0\n\t361\t362\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.369587139418756e-21\t-3.862262991962074e-24\t1.112231355345094e-22\t-5.508923280648697e-33\t0\t0\t0\t0\n\t361\t642\t0.0001\t0.01\t0.0\t340.72\t408.86000000000007\t408.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t127.23934314681529\t-55.26209991141945\t-127.22197930029276\t56.99848456366833\t0\t0\t0\t0\n\t363\t634\t0.0001\t0.01\t0.0\t223.99\t268.78\t268.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-121.68048607940169\t-5.129734952005479\t121.69380533984872\t6.461660996706803\t0\t0\t0\t0\n\t365\t366\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.717662369038436\t99.40344710238325\t59.718951059620686\t-99.3776732906473\t0\t0\t0\t0\n\t367\t633\t0.0001\t0.01\t0.0\t300.9\t347.19\t347.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-66.19692519593684\t-55.00343124805135\t66.2035875022454\t55.66966187890331\t0\t0\t0\t0\n\t368\t369\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-140.0013668448254\t43.717057826136326\t140.00347514641004\t-43.67489179445508\t0\t0\t0\t0\n\t368\t370\t0.0015\t0.01768\t0.46944\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.349681405323796\t-34.833007065269086\t-17.34351469369852\t-13.070944281706677\t0\t0\t0\t0\n\t370\t371\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.436175730999934\t-67.30908994297384\t5.4366211944709475\t67.31799921238274\t0\t0\t0\t0\n\t370\t421\t0.001\t0.01165\t0.31426\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.379512146766638\t-79.25353034749524\t12.419989436461268\t47.319281292495674\t0\t0\t0\t0\n\t372\t391\t0.021\t0.0679\t0.00696\t231.44\t267.04\t267.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-116.25730597817675\t52.07734214039157\t119.88150194263854\t-41.01020080438932\t0\t0\t0\t0\n\t372\t419\t0.02139\t0.06954\t0.00729\t219.24\t252.97\t252.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t109.14030597817674\t-55.27134214039157\t-105.75148496246365\t65.58776370272805\t0\t0\t0\t0\n\t373\t374\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.331923262637952\t26.651930067161366\t9.332587329577462\t-26.645040372684374\t0\t0\t0\t0\n\t373\t380\t0.03025\t0.09752\t0.01002\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.96322801815672\t-8.77868918287045\t-42.36030337202963\t9.763712611081427\t0\t0\t0\t0\n\t373\t383\t0.00983\t0.01736\t0.0016\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.59875940098901\t-11.110521961332687\t-37.44164442200717\t11.234568196286238\t0\t0\t0\t0\n\t373\t419\t0.03669\t0.11818\t0.01217\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-60.27606514373629\t12.340278355220464\t61.72751011619669\t-8.846222411538635\t0\t0\t0\t0\n\t374\t393\t0.00711\t0.02314\t0.00234\t124.0\t124.0\t124.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.93673326334795\t-1.2712993291520873\t-23.89420774182733\t1.1853437072297264\t0\t0\t0\t0\n\t374\t400\t0.00331\t0.01074\t0.00109\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.62932059292541\t26.56033970183646\t41.7134738435191\t-26.39178994096661\t0\t0\t0\t0\n\t375\t391\t0.0405\t0.07107\t0.00673\t214.01\t246.93\t246.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-85.262732001367\t55.907347907701734\t89.7951737659024\t-48.579876070629375\t0\t0\t0\t0\n\t375\t405\t0.04628\t0.07107\t0.0076\t201.47999999999996\t232.47\t232.50000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t80.92873200136698\t-56.934347907701735\t-76.08697150754631\t63.65631266513725\t0\t0\t0\t0\n\t376\t418\t0.0214\t0.06887\t0.00708\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-56.51946881088732\t14.340487181818284\t57.28182620363281\t-12.56680674835258\t0\t0\t0\t0\n\t376\t441\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.64646881088733\t-23.47639712866549\t-44.64381058051012\t23.742220166383927\t0\t0\t0\t0\n\t378\t381\t0.0076\t0.01983\t0.00206\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t36.79146780158989\t10.410134540086458\t-36.687\t-10.356\t0\t0\t0\t0\n\t378\t397\t0.01281\t0.02149\t0.00212\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.84378117223522\t13.313623376099182\t-29.715000000000003\t-13.322000000000001\t0\t0\t0\t0\n\t378\t398\t0.00124\t0.00413\t0.00041\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.74241640454381\t8.547052360494327\t-23.735\t-8.566\t0\t0\t0\t0\n\t380\t401\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.238416236313554\t6.478564343354595\t-17.234\t-6.5009999999999994\t0\t0\t0\t0\n\t380\t417\t0.01977\t0.06457\t0.00658\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.346706978723105\t9.981278663690814\t27.52385044786149\t-10.029048046374957\t0\t0\t0\t0\n\t380\t673\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t52.468594114439185\t-15.725382506352418\t-52.46544559945453\t16.04023400481746\t0\t0\t0\t0\n\t382\t383\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-55.3256520620796\t-4.640924091088194\t55.32822890317547\t4.667658817495665\t0\t0\t0\t0\n\t382\t387\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.791578380688374\t4.646719773551121\t-10.789787344661688\t-4.678063768802224\t0\t0\t0\t0\n\t382\t412\t0.00099\t0.00347\t0.00036\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.854458361896275\t3.0859589510265626\t6.8550440325164015\t-3.1183558172832804\t0\t0\t0\t0\n\t382\t417\t0.01083\t0.03471\t0.00358\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.0275320432875\t-5.25875463348949\t-45.784850447861494\t5.695048046374958\t0\t0\t0\t0\n\t383\t386\t0.00496\t0.01273\t0.00128\t143.97\t166.12\t166.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.581398997113546\t-20.230543935064446\t35.6680870401551\t20.329960927486056\t0\t0\t0\t0\n\t383\t411\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.013814515945246\t3.3013169212825413\t-15.010751416636351\t-3.328430719595005\t0\t0\t0\t0\n\t384\t385\t0.00142\t0.00465\t0.00047\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-53.50550720701743\t2.9872394136448213\t53.54776419884065\t-2.8942502418564917\t0\t0\t0\t0\n\t384\t414\t0.00408\t0.01332\t0.00136\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.49550720701743\t-2.9972394136448215\t-53.374157657198964\t3.262400256429422\t0\t0\t0\t0\n\t385\t420\t0.01705\t0.05552\t0.00567\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-51.557765195024274\t3.755807595460154\t52.02965219471207\t-2.7710816620587875\t0\t0\t0\t0\n\t387\t411\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.4442126553383146\t-0.16993623119777518\t6.444751416636348\t0.13443071959500522\t0\t0\t0\t0\n\t389\t393\t0.00289\t0.00926\t0.00094\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.99927547668432\t2.154204526858475\t18.00920774182733\t-2.2123437072297265\t0\t0\t0\t0\n\t389\t412\t0.00207\t0.00694\t0.0007\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.856275476684321\t-3.1812045268584748\t-6.8550440325164015\t3.1183558172832804\t0\t0\t0\t0\n\t390\t403\t0.03347\t0.06529\t0.00593\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.76027655869314\t24.06989279000281\t36.38355950456679\t-23.44832075020643\t0\t0\t0\t0\n\t390\t604\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.731276558693143\t-14.16308169168284\t-21.730607448958704\t14.22999266512609\t0\t0\t0\t0\n\t391\t392\t0.00413\t0.01372\t0.00138\t183.3\t211.50000000000003\t211.50000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t86.83529230492188\t-21.93988225808416\t-86.47867223696687\t22.996498634004162\t0\t0\t0\t0\n\t392\t416\t0.03438\t0.06099\t0.00569\t190.73\t220.08\t220.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.73467223696687\t-24.023498634004163\t-76.22802983576096\t27.948566805667564\t0\t0\t0\t0\n\t395\t416\t0.0395\t0.1281\t0.01314\t278.22\t321.03\t321.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-63.63268623563181\t51.41494150989543\t66.36602884680524\t-43.78763960292165\t0\t0\t0\t0\n\t395\t420\t0.00165\t0.00496\t0.00053\t261.73\t302.0\t302.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t53.926686235631806\t-54.09252694664068\t-53.82818037815586\t54.3367780055878\t0\t0\t0\t0\n\t396\t418\t0.00026\t0.00066\t7.0e-5\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.334\t-1.027\t4.334053543531229\t1.0203949030737205\t0\t0\t0\t0\n\t399\t400\t0.00645\t0.02066\t0.00213\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.487687727670114\t-23.145424504510657\t-50.2794738435191\t23.608789940966606\t0\t0\t0\t0\n\t399\t414\t0.04174\t0.07322\t0.00692\t90.0\t90.0\t90.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.87602444831801\t7.34604871973982\t22.11115765719896\t-7.596400256429421\t0\t0\t0\t0\n\t399\t415\t0.01132\t0.03636\t0.00375\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.039663279352105\t8.784375784770836\t49.33451842447142\t-8.196023216954226\t0\t0\t0\t0\n\t402\t407\t0.00862\t0.02752\t0.00296\t101.0\t101.0\t101.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.1129878330697704\t-44.090485638298425\t-0.9428541618765534\t44.34026174038742\t0\t0\t0\t0\n\t402\t410\t0.00891\t0.01566\t0.00148\t88.46\t102.06\t102.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.17998783306977\t40.89648563829842\t16.35655446437928\t-40.730331403921916\t0\t0\t0\t0\n\t403\t404\t0.03347\t0.06529\t0.00593\t101.93\t122.31999999999998\t122.31999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.744559504566794\t23.44832075020643\t42.517520572428694\t-22.53219234045045\t0\t0\t0\t0\n\t404\t406\t0.04351\t0.09356\t0.00962\t111.13\t133.36\t133.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-50.04552057242869\t20.36519234045045\t51.32830720941075\t-18.569496535743703\t0\t0\t0\t0\n\t405\t408\t0.01653\t0.03306\t0.00242\t190.94\t220.32\t220.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.7259715075463\t-64.17031266513725\t-69.13337790285478\t67.12433831467082\t0\t0\t0\t0\n\t406\t407\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.645437365189352\t79.41423622876232\t7.650506295425822\t-79.36164607755379\t0\t0\t0\t0\n\t406\t413\t0.02394\t0.04718\t0.00469\t78.97\t91.12\t91.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t78.85771189645996\t-4.209782938864051\t-77.3719916432776\t6.674208655250458\t0\t0\t0\t0\n\t407\t409\t0.0328\t0.07474\t0.00784\t73.97\t96.16\t96.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.707652133549267\t28.009355136800945\t6.986103443116953\t-28.14671708110054\t0\t0\t0\t0\n\t408\t409\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.091430358704045\t-27.4749503319068\t-29.09010344311695\t27.48871708110054\t0\t0\t0\t0\n\t408\t410\t0.00496\t0.00826\t0.00085\t97.72\t112.75\t112.79999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.20794754415074\t-39.588387982764026\t-27.08955446437928\t39.703331403921915\t0\t0\t0\t0\n\t413\t418\t0.01686\t0.05427\t0.00558\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t62.304991643277596\t-9.868208655250458\t-61.61587974716405\t11.546411845278858\t0\t0\t0\t0\n\t415\t419\t0.01721\t0.05623\t0.00573\t140.0\t140.0\t140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.73551842447142\t3.348023216954226\t69.5856597703448\t-1.1260237824544912\t0\t0\t0\t0\n\t419\t420\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.566699669053511\t2.5354185973765606\t13.56685510607973\t-2.5338059382073186\t0\t0\t0\t0\n\t422\t423\t0.00089\t0.0063\t0.0108\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.688911762380194\t70.74484199393787\t-61.614264682913934\t-71.35595979892598\t0\t0\t0\t0\n\t422\t631\t0.0001\t0.01\t0.0\t111.20000000000002\t128.31\t128.31\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.908912757784506\t89.25515694068463\t57.91959057513647\t-88.18737520548949\t0\t0\t0\t0\n\t424\t425\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.950542027412626\t34.64473237749856\t-6.949532887363738\t-34.63426254949632\t0\t0\t0\t0\n\t424\t437\t0.00643\t0.02076\t0.0022\t191.31\t229.57\t229.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.396542027412625\t-38.75273237749856\t14.507017170903499\t38.88967908834241\t0\t0\t0\t0\n\t425\t436\t0.00628\t0.02036\t0.00216\t181.21\t217.45000000000002\t217.45000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.949532887363738\t34.63426254949632\t-6.869844861996125\t-34.587966781969406\t0\t0\t0\t0\n\t426\t427\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.9787721641984342\t-17.66597463948986\t0.9790277957657084\t17.6686268169998\t0\t0\t0\t0\n\t426\t470\t0.00995\t0.03021\t0.00321\t96.9\t111.81\t111.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.564227835801566\t16.946974639489863\t2.5946087126292063\t-17.16763650410045\t0\t0\t0\t0\n\t427\t432\t0.01959\t0.06355\t0.00659\t104.82000000000001\t120.95\t121.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.522027795765708\t-18.3876268169998\t4.59135119805498\t17.95851152800885\t0\t0\t0\t0\n\t428\t440\t0.01504\t0.03075\t0.00298\t55.00000000000001\t55.00000000000001\t55.00000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.52345820755987\t3.3352582505500465\t-14.490999999999998\t-3.576\t0\t0\t0\t0\n\t428\t449\t0.00355\t0.0114\t0.00118\t201.75\t232.79000000000002\t232.80000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.543972955714146\t-12.44770040862799\t62.68356911215108\t12.77356124310362\t0\t0\t0\t0\n\t428\t452\t0.00289\t0.00926\t0.00096\t174.67\t201.54000000000002\t201.54000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.73172445519858\t34.50103388583926\t6.7663627889709215\t-34.48900381996192\t0\t0\t0\t0\n\t429\t472\t0.00037\t0.0012\t0.00013\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t1.9141571930273314e-23\t1.7337242946058522e-10\t-0.013209733837469768\t0\t0\t0\t0\n\t430\t434\t0.00504\t0.00901\t0.00084\t55.00000000000001\t55.00000000000001\t55.00000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.896\t5.1182520814387566e-26\t2.8964164357642264\t-0.08454863225356705\t0\t0\t0\t0\n\t431\t432\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.933658115351643\t18.372695794987845\t-6.93335119805498\t-18.36951152800885\t0\t0\t0\t0\n\t431\t434\t0.00694\t0.02281\t0.0023\t112.35\t129.63\t129.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.072658115351643\t-19.399695794987846\t11.106798410539632\t19.279524537382244\t0\t0\t0\t0\n\t433\t434\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.003659566768478\t19.199589879946974\t-14.003214846303857\t-19.194975905128675\t0\t0\t0\t0\n\t433\t439\t0.02017\t0.06405\t0.00675\t81.0\t81.0\t81.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-37.615984128017466\t9.126094768780725\t37.914723506230544\t-8.864415492665545\t0\t0\t0\t0\n\t433\t452\t0.00694\t0.02256\t0.00234\t166.64\t192.27\t192.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.920324561248986\t-30.3796846487277\t-12.846362788970922\t30.381003819961922\t0\t0\t0\t0\n\t435\t473\t0.00329\t0.00826\t0.00088\t64.0\t64.0\t64.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.623\t-2.444\t9.626300096194297\t2.3659425567129833\t0\t0\t0\t0\n\t436\t441\t0.00645\t0.02025\t0.00223\t79.37\t103.19\t103.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.91180788913323\t33.88393619109931\t9.994810580510118\t-33.839220166383924\t0\t0\t0\t0\n\t436\t444\t0.00161\t0.00521\t0.00055\t93.0\t93.0\t93.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-77.06718149550895\t-3.1598241349358474\t77.16549371298363\t3.424302939458816\t0\t0\t0\t0\n\t436\t460\t0.01121\t0.03006\t0.01231\t609.7\t703.5\t703.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t267.86230155759233\t-123.90200779183385\t-257.8572554536973\t149.5172523840662\t0\t0\t0\t0\n\t436\t468\t0.00356\t0.01154\t0.00122\t180.17\t207.89\t207.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t112.21121952266364\t-23.883274936840984\t-111.73038439346554\t25.323217436335778\t0\t0\t0\t0\n\t436\t477\t0.00493\t0.01634\t0.00609\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.94815615830307\t6.993873686102078\t-30.897\t-7.416\t0\t0\t0\t0\n\t436\t653\t0.0001\t0.01\t0.0\t804.4400000000002\t928.2\t928.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-306.2748439874083\t70.27570235016492\t306.3761958233315\t-60.1405187578472\t0\t0\t0\t0\n\t437\t454\t0.00439\t0.01417\t0.0015\t173.14\t207.77\t207.80000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t131.16463277811593\t14.300042509516977\t-130.40620188231094\t-12.002013450934605\t0\t0\t0\t0\n\t437\t624\t0.0001\t0.01\t0.0\t182.6\t219.13\t219.13\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-123.28165094240842\t84.0813567545122\t123.30374697365092\t-81.87175363026081\t0\t0\t0\t0\n\t438\t439\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.38551141388239\t-5.764865950799764\t-47.38372350623054\t5.7834154926655446\t0\t0\t0\t0\n\t438\t442\t0.00545\t0.01752\t0.00183\t81.0\t81.0\t81.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.353345193212974\t3.9706682592956883\t41.445639542521604\t-3.8608401566727464\t0\t0\t0\t0\n\t438\t443\t0.03702\t0.12132\t0.0121\t81.0\t81.0\t81.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.472166220669422\t-1.286802308495925\t12.528810317581337\t0.23203491691865075\t0\t0\t0\t0\n\t445\t446\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.114950105232627e-25\t2.5513258115614387e-28\t4.490881634872455e-21\t-4.547473508369205e-11\t0\t0\t0\t0\n\t446\t454\t0.00049\t0.00313\t0.02806\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.063\t-1.4379999999545252\t5.063126563027691\t-1.3462818856223768\t0\t0\t0\t0\n\t447\t448\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-85.05002740988574\t6.035846062514105\t85.05609340798333\t-5.972911332256768\t0\t0\t0\t0\n\t447\t453\t0.00882\t0.02843\t0.00302\t119.63999999999999\t138.04\t138.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.37002740988574\t-10.338846062514104\t-70.89188973085174\t11.591456061781752\t0\t0\t0\t0\n\t448\t470\t0.00574\t0.01668\t0.00177\t99.32\t129.12\t129.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-98.73609340798333\t1.6699113322567678\t99.31989593562845\t-0.144115586366755\t0\t0\t0\t0\n\t449\t595\t0.0001\t0.01\t0.0\t129.52\t149.44\t149.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.36305462626933\t-19.2352096643922\t23.363934283716322\t19.3231754090938\t0\t0\t0\t0\n\t450\t458\t0.00028\t0.00179\t0.01597\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.152318853078096\t-38.85457009225182\t-24.14647531290216\t37.335124184182156\t0\t0\t0\t0\n\t450\t464\t0.00241\t0.00778\t0.00083\t134.99\t155.75\t155.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-82.13428624261256\t37.45402607347273\t82.33594617947742\t-36.88380863418581\t0\t0\t0\t0\n\t450\t471\t0.00582\t0.01883\t0.002\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t45.82196738953447\t-2.5434559812209163\t-45.69617588892435\t2.756030994869626\t0\t0\t0\t0\n\t451\t473\t0.00047\t0.0015\t0.00016\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t79.7831848052893\t-3.868081473159271\t-79.75265775076493\t3.9497962483508884\t0\t0\t0\t0\n\t451\t479\t0.00056\t0.00182\t0.00019\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.38518480528928\t-3.3209185268407286\t103.44618044922913\t3.5004781840347428\t0\t0\t0\t0\n\t453\t469\t0.00393\t0.01271\t0.00135\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t57.912715087141656\t-16.48366393359069\t-57.76320558739641\t16.838630195406402\t0\t0\t0\t0\n\t453\t475\t0.00455\t0.01471\t0.00154\t81.0\t81.0\t81.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.168174643710081\t4.64620787180894\t-12.16003744261402\t-4.766388467163436\t0\t0\t0\t0\n\t454\t455\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t114.70307531928326\t9.137295336556981\t-114.69240384952133\t-9.026578837818617\t0\t0\t0\t0\n\t455\t478\t0.00358\t0.01155\t0.00122\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t104.05240384952133\t4.815578837818616\t-103.66091163503528\t-3.673064236787366\t0\t0\t0\t0\n\t456\t457\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-28.87041103075459\t-8.534659816389762\t28.871153092210417\t8.54235870400145\t0\t0\t0\t0\n\t456\t463\t0.00041\t0.00259\t0.01264\t96.0\t96.0\t96.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.623411030754589\t1.6946598163897626\t-9.623\t-2.927\t0\t0\t0\t0\n\t457\t466\t0.00031\t0.00199\t0.00973\t96.0\t96.0\t96.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-48.11815309221042\t-15.382358704001451\t48.126202331971754\t14.482688163621384\t0\t0\t0\t0\n\t458\t459\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t16.043475312902164\t-39.80012418418216\t-16.0419650728459\t39.81579292474189\t0\t0\t0\t0\n\t459\t466\t0.00041\t0.00264\t0.0236\t183.0\t183.0\t183.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.938965072845903\t-42.280792924741895\t-7.9315948128268605\t40.02221656154521\t0\t0\t0\t0\n\t460\t738\t0.0001\t0.01\t0.0\t564.86\t651.76\t651.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t225.53425545369726\t-158.11414388540734\t-225.45820106580052\t165.7195826750904\t0\t0\t0\t0\n\t461\t462\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.52038833102061\t-102.7730159705087\t-69.50767126728024\t102.90495550683632\t0\t0\t0\t0\n\t461\t469\t0.0042\t0.01131\t0.0012\t333.4\t384.69\t384.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-75.0873883310206\t101.07801597050869\t75.77547090338199\t-99.34034638306893\t0\t0\t0\t0\n\t462\t472\t0.01103\t0.02812\t0.00298\t321.51\t370.97\t371.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t63.940671267280244\t-104.59995550683632\t-62.235220393015254\t108.65190409796377\t0\t0\t0\t0\n\t464\t465\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-90.43894617947741\t34.336808634185815\t90.4466452847544\t-34.25693041692472\t0\t0\t0\t0\n\t465\t467\t0.00916\t0.02956\t0.00314\t161.13\t185.92\t185.92\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-98.54964528475438\t31.70993041692472\t99.56059777723046\t-28.752753579814357\t0\t0\t0\t0\n\t467\t468\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-105.64059777723045\t27.08875357981435\t105.65038439346554\t-26.987217436335776\t0\t0\t0\t0\n\t470\t471\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-115.17350464825766\t10.830752090467206\t115.18454289919882\t-10.716230236961616\t0\t0\t0\t0\n\t471\t473\t0.01264\t0.04099\t0.00435\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-69.48836701027446\t7.96019924209199\t70.12635765457063\t-6.315738805063871\t0\t0\t0\t0\n\t472\t474\t0.0045\t0.0145\t0.00154\t323.16\t372.87\t372.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t62.23522039284188\t-108.6386943641263\t-61.541771292019064\t110.71463671768072\t0\t0\t0\t0\n\t475\t476\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.183037442614019\t2.496388467163436\t-6.183\t-2.496\t0\t0\t0\t0\n\t478\t479\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t103.55791163503527\t3.6320642367873655\t-103.54918044922911\t-3.5414781840347422\t0\t0\t0\t0\n\t480\t498\t0.00459\t0.02076\t0.00493\t162.7\t195.24\t195.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.145031411775\t10.783685022313225\t-38.07366637176347\t-10.958907826964381\t0\t0\t0\t0\n\t481\t489\t0.00489\t0.01777\t0.02057\t115.35\t138.42\t138.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.628000933148833\t-1.7022903809464034\t-19.609500469241624\t-0.32573768574399503\t0\t0\t0\t0\n\t482\t559\t0.007\t0.03477\t0.01194\t168.55\t202.25999999999996\t202.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.454999003569005\t-1.621651104195195\t-3.4540737866307896\t0.45115242443332043\t0\t0\t0\t0\n\t483\t561\t0.00109\t0.00996\t0.04927\t509.43000000000006\t611.32\t611.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-73.2306955109667\t-1.6746632054832769\t73.28781830589297\t-2.8494951368579757\t0\t0\t0\t0\n\t484\t488\t0.00155\t0.00781\t0.00164\t205.72999999999996\t246.88\t246.89999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.5456771809111\t28.648100131727507\t-70.45752299989692\t-28.37068393216458\t0\t0\t0\t0\n\t484\t489\t0.00611\t0.02852\t0.00518\t158.34\t190.01\t190.01\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.957267706161435\t1.035363295477368\t-13.945499530758376\t-1.508262314256005\t0\t0\t0\t0\n\t484\t502\t0.00353\t0.01029\t0.00176\t183.24\t219.89000000000001\t219.89999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t138.66078950116193\t7.569640841549317\t-137.9934862646131\t-5.803015764137122\t0\t0\t0\t0\n\t484\t507\t0.00663\t0.03319\t0.02241\t191.24\t229.49\t229.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.71978714270804\t-9.64043426547904\t-97.09451643039945\t10.491298031735841\t0\t0\t0\t0\n\t485\t486\t0.00025\t0.00107\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t60.76650275264902\t10.249671781350779\t-60.75699999999999\t-10.209\t0\t0\t0\t0\n\t485\t487\t0.00283\t0.01445\t0.00512\t169.05\t202.85999999999999\t202.89999999999998\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.354848520300628\t-12.393302390898661\t-26.331000994704535\t12.003015637946234\t0\t0\t0\t0\n\t485\t502\t0.00397\t0.01943\t0.00238\t174.72\t209.66\t209.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-123.09409163849485\t0.9240106818479773\t123.69622624892298\t1.7839923826581678\t0\t0\t0\t0\n\t485\t509\t0.00287\t0.01604\t0.00337\t160.13\t192.16\t192.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.9727403655452\t1.2196199276999051\t-35.93551212625656\t-1.3478314247242829\t0\t0\t0\t0\n\t488\t513\t0.00431\t0.02468\t0.0088\t180.88\t217.05999999999997\t217.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.29352299989693\t15.613683932164582\t-20.265043229800494\t-16.338290151464875\t0\t0\t0\t0\n\t490\t509\t0.00656\t0.03349\t0.01417\t154.0\t184.8\t184.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.01000098776672\t6.410589956358632\t-49.84387611246967\t-6.982508432984829\t0\t0\t0\t0\n\t491\t492\t0.00029\t0.00115\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.761176419207555\t4.703630627863795\t-26.759\t-4.695\t0\t0\t0\t0\n\t491\t493\t0.00022\t0.00106\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.761176419207555\t-4.703630627863795\t26.762827495840614\t4.711585815291319\t0\t0\t0\t0\n\t493\t501\t0.0007\t0.00202\t0.00064\t140.14\t168.17\t168.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.309283710008703\t-4.096015406951723\t23.313266514762002\t4.044519801035137\t0\t0\t0\t0\n\t493\t559\t0.00437\t0.01675\t0.01086\t167.16\t200.59\t200.59999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.453543785831909\t-0.6155704083395966\t3.4540737866307896\t-0.45115242443332043\t0\t0\t0\t0\n\t494\t503\t0.00264\t0.00868\t0.00216\t137.92\t159.14\t159.14\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t61.377031553557174\t30.52538060662889\t-61.25448020141228\t-30.34048284209071\t0\t0\t0\t0\n\t494\t514\t0.0049\t0.0229\t0.00559\t151.68\t182.02\t182.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t93.18974052734904\t-22.9399641821127\t-92.74514100787835\t24.450648389200488\t0\t0\t0\t0\n\t495\t496\t0.00025\t0.00114\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t41.41443774843489\t8.183236132874246\t-41.41\t-8.163\t0\t0\t0\t0\n\t495\t513\t0.00043\t0.00158\t0.00091\t157.07\t188.48\t188.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.745191185367922\t-5.870451402328886\t-25.742206995542148\t5.790058293513049\t0\t0\t0\t0\n\t495\t573\t0.00502\t0.02903\t0.01836\t191.25\t229.5\t229.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-67.15962893380281\t-2.312784730545359\t67.38525645867493\t1.7670070077655924\t0\t0\t0\t0\n\t497\t507\t0.00266\t0.01533\t0.00484\t181.24\t217.49\t217.49999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-86.56100783620899\t12.7974140622864\t86.76219263682401\t-12.128517654211493\t0\t0\t0\t0\n\t497\t510\t0.00597\t0.01851\t0.00673\t172.04\t206.45\t206.45\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.85961586300597\t-1.7949732283051703\t-70.56362784549253\t2.0334268474381\t0\t0\t0\t0\n\t497\t527\t0.00454\t0.02003\t0.01038\t157.63\t189.16\t189.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.883608026796985\t-30.929440833981225\t27.95986909438199\t30.20655821293574\t0\t0\t0\t0\n\t498\t502\t0.00539\t0.02321\t0.03949\t135.93\t163.12\t163.12\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.219333628236526\t-6.58809217303562\t7.22326001569009\t2.6260233814789546\t0\t0\t0\t0\n\t499\t500\t0.00023\t0.00107\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.753134264643105\t3.72092897030101\t-30.751\t-3.711\t0\t0\t0\t0\n\t499\t514\t0.00584\t0.0304\t0.00662\t155.21\t186.25\t186.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-44.5424633748625\t39.49707710173714\t44.74414100787834\t-39.12564838920049\t0\t0\t0\t0\n\t499\t527\t0.0009\t0.00548\t0.00187\t143.63\t165.73\t165.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.3396435024740024\t56.22521298741556\t-0.3120349985195621\t-56.24991107660065\t0\t0\t0\t0\n\t501\t530\t0.00105\t0.00425\t0.00181\t154.81\t185.77\t185.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.86828871589511\t20.17257954211775\t49.899191888373096\t-20.225619432109358\t0\t0\t0\t0\n\t501\t533\t0.00101\t0.00541\t0.02259\t134.54\t161.45\t161.45\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.195977798866892\t-29.322099343152885\t4.20432314159499\t27.139390799376233\t0\t0\t0\t0\n\t503\t504\t0.00029\t0.00106\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.242291473644066\t15.666686076071063\t-35.238\t-15.651000000000002\t0\t0\t0\t0\n\t503\t505\t0.00434\t0.02447\t0.00454\t155.75\t186.9\t186.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.858193720668732\t5.007430869025139\t10.86446784185783\t-5.428035787418197\t0\t0\t0\t0\n\t503\t513\t0.00351\t0.01474\t0.01554\t167.48\t200.98\t200.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.9943824484369395\t2.9793658969945103\t-1.9937497746573496\t-4.537768142048174\t0\t0\t0\t0\n\t505\t506\t0.00023\t0.00107\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.76334609311414\t9.148783998398732\t-69.752\t-9.096\t0\t0\t0\t0\n\t505\t562\t0.00468\t0.02426\t0.00281\t198.24\t237.89\t237.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-80.62781393497197\t-3.7207482109805348\t80.93157308789102\t5.012003780978237\t0\t0\t0\t0\n\t507\t508\t0.0003\t0.00113\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.332323793575444\t1.6372196224756514\t-10.332\t-1.636\t0\t0\t0\t0\n\t509\t520\t0.00708\t0.03915\t0.02737\t173.37\t208.04\t208.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t77.10238823872622\t6.897339857709111\t-76.67521769720722\t-7.240465656158762\t0\t0\t0\t0\n\t510\t511\t0.00023\t0.0012\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t47.318495639037295\t24.504890290636784\t-47.312\t-24.471\t0\t0\t0\t0\n\t510\t512\t0.00573\t0.0223\t0.00704\t158.77\t190.52\t190.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-47.041753847024374\t42.87881682878233\t47.27438869495797\t-42.676458866195055\t0\t0\t0\t0\n\t510\t521\t0.00553\t0.02109\t0.03803\t157.77\t189.32\t189.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.28688605347962\t-69.41713396685721\t-69.76452723159747\t67.54540657112202\t0\t0\t0\t0\n\t512\t523\t0.0081\t0.02829\t0.01019\t192.75\t231.3\t231.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-94.58638869495798\t28.739458866195054\t95.38693782354977\t-26.95387847374311\t0\t0\t0\t0\n\t515\t516\t0.00026\t0.00103\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.62387293241609\t4.120304309195998\t-42.619\t-4.101\t0\t0\t0\t0\n\t515\t517\t0.00028\t0.0011\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-42.62387293241041\t-4.120304309195998\t42.62912070578311\t4.140920561715979\t0\t0\t0\t0\n\t515\t518\t0.00021\t0.00117\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.852172204083364e-20\t-7.243079612079955e-21\t-2.163927471481966e-25\t2.620838780629008e-26\t0\t0\t0\t0\n\t515\t519\t0.00028\t0.00104\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.6843418855785534e-12\t-1.8691636319766676e-21\t1.3715816895000597e-25\t3.6006370293822674e-26\t0\t0\t0\t0\n\t517\t523\t0.00333\t0.01122\t0.00305\t203.28999999999996\t243.95\t243.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-160.3082712776795\t-7.256599169642286\t161.18433255817004\t9.907926289627808\t0\t0\t0\t0\n\t517\t524\t0.00464\t0.02124\t0.00327\t183.76\t220.51\t220.51\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t117.67915057189637\t3.1156786079263066\t-117.02212999155775\t-0.42625986514595976\t0\t0\t0\t0\n\t520\t530\t0.00308\t0.013\t0.00362\t145.79\t174.95\t174.95\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.559217697207227\t-16.72753434384124\t-11.546412190901487\t16.426107706435612\t0\t0\t0\t0\n\t521\t533\t0.00729\t0.02641\t0.00248\t159.2\t191.04\t191.04\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.257621994701097\t68.54574844788823\t-20.890638528852204\t-67.46600799386839\t0\t0\t0\t0\n\t521\t548\t0.00892\t0.04999\t0.07962\t114.84999999999998\t137.82\t137.82\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-16.60909476310362\t18.225783158383376\t16.676323115012607\t-25.94641090578738\t0\t0\t0\t0\n\t522\t526\t0.00124\t0.00945\t0.02918\t644.61\t773.53\t773.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-276.7534107839484\t-18.7790240255003\t277.6994013967921\t23.031546357417007\t0\t0\t0\t0\n\t522\t561\t0.00227\t0.02044\t0.0773\t557.93\t669.52\t669.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-119.03750901285026\t-30.783222444954728\t119.37292846689213\t25.946644323500955\t0\t0\t0\t0\n\t523\t537\t0.01131\t0.05255\t0.02427\t175.67\t210.8\t210.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t50.87089416365801\t17.814877321763902\t-50.534404462972745\t-18.62035722110753\t0\t0\t0\t0\n\t524\t533\t0.00948\t0.05027\t0.03674\t189.25\t227.1\t227.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t29.552129991557752\t-27.30174013485404\t-29.402657405526185\t24.503573081420498\t0\t0\t0\t0\n\t525\t560\t0.00015\t0.00277\t0.40145\t2701.0\t3241.2\t3241.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t353.2612212284541\t-64.71666714683066\t-353.0789914304737\t26.181379081432244\t0\t0\t0\t0\n\t526\t532\t0.00133\t0.01295\t0.04729\t582.42\t698.9\t698.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t149.31008948958032\t21.64362767552496\t-149.011483000933\t-23.53047258159565\t0\t0\t0\t0\n\t526\t546\t0.00355\t0.0341\t0.08315\t529.41\t635.29\t635.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t100.58287839085322\t14.963626691587573\t-100.21748454836698\t-19.845387630627435\t0\t0\t0\t0\n\t529\t532\t0.00021\t0.00111\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.87919613755375\t-13.54053791613665\t84.89458367965378\t13.621872067218144\t0\t0\t0\t0\n\t532\t546\t0.00265\t0.02334\t0.06009\t492.28\t590.74\t590.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t64.11689932127923\t9.908600514377504\t-64.00452191423621\t-14.953681607307217\t0\t0\t0\t0\n\t533\t534\t0.00029\t0.001\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t46.088972792783395\t15.823044113071669\t-46.082\t-15.799\t0\t0\t0\t0\n\t535\t536\t0.00028\t0.00115\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.203051252705993\t8.540531930724173\t-31.2\t-8.528\t0\t0\t0\t0\n\t535\t537\t0.00029\t0.00105\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-31.20305125270031\t-8.540531930701436\t31.206211478706365\t8.551974128311231\t0\t0\t0\t0\n\t535\t538\t0.00028\t0.00108\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.829894451299045e-21\t1.3068795355794696e-20\t9.941111886605513e-27\t3.87649752709889e-27\t0\t0\t0\t0\n\t535\t539\t0.00027\t0.00113\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.684341890078249e-12\t-2.2737367543645706e-11\t1.0457194579543882e-25\t4.6031934383611387e-26\t0\t0\t0\t0\n\t537\t547\t0.00426\t0.01779\t0.00943\t148.11\t177.73\t177.73\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.328192984266394\t10.0683830927963\t-19.306719962134324\t-10.88216666847397\t0\t0\t0\t0\n\t540\t541\t0.00022\t0.00111\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.635864981569734\t13.888364225181766\t-13.635\t-13.883999999999999\t0\t0\t0\t0\n\t540\t542\t0.00566\t0.02978\t0.00777\t127.1\t152.52\t152.52\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.265912348769505\t-6.650402136416887\t5.269855191071606\t5.920819831857348\t0\t0\t0\t0\n\t540\t544\t0.00973\t0.05015\t0.00846\t129.37\t155.24\t155.24\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.36995263280023\t-7.237962088764878\t8.381738729132035\t6.479986404921506\t0\t0\t0\t0\n\t542\t544\t0.00103\t0.00411\t0.00208\t182.59\t219.11\t219.11\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-65.10649449312025\t-34.40139381443919\t65.16412635778833\t34.42961669255917\t0\t0\t0\t0\n\t542\t547\t0.00349\t0.02\t0.00558\t163.49\t196.19\t196.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.287639302048646\t24.261573982581837\t-39.21028003786569\t-24.35483333152603\t0\t0\t0\t0\n\t543\t545\t0.00025\t0.0011\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.526063905147595\t13.922881182657369\t-58.51700000000001\t-13.882999999999997\t0\t0\t0\t0\n\t543\t546\t0.00023\t0.00103\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-164.15717335412035\t-34.508729665153474\t164.2220064626032\t34.79906923793465\t0\t0\t0\t0\n\t544\t556\t0.01647\t0.0724\t0.01871\t142.37\t170.84\t170.84\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t31.915851685447123\t-28.445321301538666\t-31.614777990485493\t27.921757085538303\t0\t0\t0\t0\n\t548\t556\t0.00244\t0.01291\t0.00325\t137.5\t165.0\t165.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.476896846841075\t24.289544580930603\t25.50710007602568\t-24.456333891710234\t0\t0\t0\t0\n\t548\t557\t0.07021\t0.34729\t0.05054\t100.36\t120.43000000000002\t120.43000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.008426268171534666\t-3.845133675143222\t0.009602955466991024\t-1.263484175670472\t0\t0\t0\t0\n\t549\t550\t0.00021\t0.0011\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t63.22149404571541\t11.174492620416798\t-63.212999999999994\t-11.13\t0\t0\t0\t0\n\t549\t552\t0.00468\t0.02382\t0.0034\t160.44\t192.53\t192.53\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.696129875363976\t6.022516860968695\t12.70529559312003\t-6.322044050898122\t0\t0\t0\t0\n\t551\t554\t0.00025\t0.00111\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-76.31015883066927\t-4.849031472538047\t76.32451008889393\t4.912751059033319\t0\t0\t0\t0\n\t554\t561\t0.00404\t0.03468\t0.12316\t536.51\t643.81\t643.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-76.32451008889393\t-4.912751059033319\t76.55554311512003\t-5.69046501955114\t0\t0\t0\t0\n\t555\t556\t0.00025\t0.00103\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.578\t-2.907\t4.57807335329595\t2.907302215568967\t0\t0\t0\t0\n\t556\t557\t0.04119\t0.21851\t0.05732\t103.08\t123.70000000000002\t123.70000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.5296045611638642\t-6.372725409397037\t-1.523609616355969\t0.6184530027287002\t0\t0\t0\t0\n\t557\t558\t0.00025\t0.00117\t0.0\t260.0\t312.0\t312.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.514006660888978\t0.6450311729417719\t-1.514\t-0.645\t0\t0\t0\t0\n\t562\t573\t0.00089\t0.00387\t0.00101\t184.7\t221.63999999999996\t221.63999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t67.42522012286449\t1.8385124329511282\t-67.38525645867493\t-1.7670070077655924\t0\t0\t0\t0\n\t574\t575\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.1368683765087071e-11\t-1.8189894037841726e-10\t3.582463877459848e-24\t7.617807675593945e-24\t0\t0\t0\t0\n\t574\t579\t0.00568\t0.04012\t0.07033\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-62.358775799585075\t-85.90951108067458\t62.94741750019477\t82.56952248998023\t0\t0\t0\t0\n\t574\t584\t0.00105\t0.00733\t0.01258\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.7433986010880833\t39.18733296550558\t0.7596009066676667\t-40.364644924410115\t0\t0\t0\t0\n\t576\t577\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5220364646635489e-19\t-1.8189894035193673e-10\t-2.018718285915188e-24\t1.5788649836987513e-24\t0\t0\t0\t0\n\t576\t578\t0.01062\t0.0789\t0.12085\t631.86\t821.42\t821.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.970795521297301\t-76.63527469873644\t15.533687240063779\t68.20102717875352\t0\t0\t0\t0\n\t576\t641\t0.0001\t0.01\t0.0\t83.7\t98.6\t98.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.970795521297301\t14.30494515053178\t-14.970360198161892\t-14.261412836986825\t0\t0\t0\t0\n\t578\t579\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-208.91900213403716\t-99.60052529665711\t208.92871523450083\t99.7025128515316\t0\t0\t0\t0\n\t578\t582\t0.00469\t0.03486\t0.05338\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.864588865035671\t116.5321821361432\t9.474892745969452\t-117.66786279294459\t0\t0\t0\t0\n\t578\t630\t0.0018\t0.01616\t0.0484\t754.02\t980.2200000000001\t980.2200000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t324.92490241169463\t-40.91368663741645\t-323.17811095280797\t51.249691349556\t0\t0\t0\t0\n\t579\t630\t0.0018\t0.01616\t0.0484\t734.76\t955.1899999999999\t955.1999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t327.7442295025418\t-39.55019592626078\t-325.96989002908845\t50.13230549506478\t0\t0\t0\t0\n\t580\t581\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-120.42244591664557\t-34.591086493806685\t120.4239186378613\t34.620540918076216\t0\t0\t0\t0\n\t580\t590\t0.00296\t0.03484\t0.9296\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-52.52093549690895\t15.143718626840277\t52.71373709752392\t-110.0492783180211\t0\t0\t0\t0\n\t581\t587\t0.00373\t0.04344\t1.172\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-132.74891863786132\t-65.43154091807621\t133.36578844845928\t-53.24500397935853\t0\t0\t0\t0\n\t582\t583\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.1368683648120686e-11\t1.970071184875684e-20\t-1.6042817111508954e-24\t-2.7716690337396543e-24\t0\t0\t0\t0\n\t582\t585\t0.00744\t0.05397\t0.09307\t231.0\t231.0\t231.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.14136518564622\t-11.405514736220445\t-48.962371584213045\t3.1882283027520844\t0\t0\t0\t0\n\t582\t639\t0.0001\t0.01\t0.0\t416.77\t500.12999999999994\t500.12999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-85.21225793160431\t68.19637752916502\t85.22391183719591\t-67.03098697000513\t0\t0\t0\t0\n\t584\t585\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.582679459768259\t35.7216618929263\t4.582933069151433\t-35.71899899447971\t0\t0\t0\t0\n\t586\t640\t0.0001\t0.01\t0.0\t429.1700000000001\t515.0\t515.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t222.91918048252728\t16.074559409809392\t-222.86982073293862\t-11.138584450940339\t0\t0\t0\t0\n\t587\t629\t0.00019\t0.00196\t0.06877\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.03126429827186e-8\t-3.870936182686322\t0.0\t-3.5679713167199907\t0\t0\t0\t0\n\t588\t593\t0.00568\t0.04215\t0.0716\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.31679089880718\t12.603198280348602\t-82.925\t-17.1\t0\t0\t0\t0\n\t589\t590\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t120.69001597188571\t-68.86207234581109\t-120.68813134807976\t68.89976482185074\t0\t0\t0\t0\n\t589\t592\t0.00131\t0.01547\t0.41152\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-204.04452722068535\t43.77392689163305\t204.6306707740662\t-78.73180743587115\t0\t0\t0\t0\n\t591\t592\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t204.63542635236425\t-78.63669586993295\t-204.6306707740662\t78.73180743587115\t0\t0\t0\t0\n\t594\t596\t9.0e-5\t0.00069\t7.0e-5\t186.5\t242.45000000000002\t242.45000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-94.81730294075813\t5.007516595455469\t94.82452493060238\t-4.960012850150611\t0\t0\t0\t0\n\t594\t600\t0.00555\t0.01818\t0.00186\t148.68\t193.28\t193.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t94.81730294075813\t-5.007516595455469\t-94.372\t6.258\t0\t0\t0\t0\n\t595\t609\t0.02182\t0.07107\t0.00737\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-39.229934283716325\t-21.57831296291003\t39.6450581718956\t22.142438742743316\t0\t0\t0\t0\n\t596\t597\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.124776558710313e-19\t1.054197867897827e-20\t5.301672990211563e-29\t-5.335586521469246e-34\t0\t0\t0\t0\n\t596\t601\t0.00064\t0.00483\t0.00047\t226.36\t261.19\t261.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-66.61250577268824\t18.834473435316287\t66.63980635543406\t-18.68122600980279\t0\t0\t0\t0\n\t596\t609\t0.01289\t0.04198\t0.00436\t120.0\t120.0\t120.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t42.0479798478552\t23.39145879451555\t-41.781058171895594\t-23.005438742743316\t0\t0\t0\t0\n\t598\t605\t0.00731\t0.01279\t0.00122\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-6.737\t3.5265775133357136\t6.741052487498587\t-3.6477471349366715\t0\t0\t0\t0\n\t599\t607\t0.00628\t0.01058\t0.00108\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.2321081483870902\t0.37640516888748415\t-1.232\t-0.483\t0\t0\t0\t0\n\t599\t608\t0.0096\t0.02474\t0.00251\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.809572301247445\t1.7096700019444897\t-4.807\t-1.951\t0\t0\t0\t0\n\t602\t603\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.639915194527344\t-8.396507070308479\t18.640247395756678\t8.399953658049645\t0\t0\t0\t0\n\t605\t606\t0.00959\t0.02474\t0.00251\t102.0\t102.0\t102.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t24.675156901697967\t-9.852280893011129\t-24.611\t9.753887562923197\t0\t0\t0\t0\n\t610\t613\t0.02355\t0.06215\t0.00639\t82.0\t82.0\t82.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.09559359692104\t0.6714772446302051\t29.298328849679283\t-0.7696477477172462\t0\t0\t0\t0\n\t610\t615\t0.0276\t0.0495\t0.00448\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.805593596921044\t-0.36147724463020514\t-14.74413459296328\t0.03243120247400179\t0\t0\t0\t0\n\t611\t612\t0.05504\t0.1643\t0.01682\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.600579387914115\t0.11375733779803544\t15.737397126356125\t-1.3706052649918385\t0\t0\t0\t0\n\t611\t628\t0.0214\t0.06887\t0.00708\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.7275793879141177\t-0.12375733779803545\t-3.7245424038913026\t-0.5615025314723113\t0\t0\t0\t0\n\t612\t613\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.62983975038466\t3.859415446876295\t-27.629215525017926\t-3.8529391086680027\t0\t0\t0\t0\n\t612\t620\t0.00926\t0.03008\t0.00307\t251.5\t290.2\t290.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.1827936429515837\t14.952435231466184\t2.2044189178295084\t-15.187080324783746\t0\t0\t0\t0\n\t612\t625\t0.01463\t0.05661\t0.00653\t140.0\t140.0\t140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.9410218586600507\t17.84458014533565\t1.9899993719682767\t-18.29991438534911\t0\t0\t0\t0\n\t612\t627\t0.02688\t0.08734\t0.00915\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.646563476407184\t2.1866420006346456\t-28.42353611710422\t-2.365807985118179\t0\t0\t0\t0\n\t613\t619\t0.00909\t0.02975\t0.00302\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.669113324661358\t4.622586856385249\t1.6714437317965416\t-4.915778713752141\t0\t0\t0\t0\n\t614\t615\t0.03967\t0.07157\t0.00641\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-10.366088734001732\t0.002452619689079938\t10.410134592963278\t-0.5464312024740018\t0\t0\t0\t0\n\t614\t617\t0.02983\t0.05793\t0.00547\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.005088734001733\t-1.6564526196890799\t-4.996778196734219\t1.143093598446305\t0\t0\t0\t0\n\t616\t617\t0.00521\t0.01413\t0.0014\t78.0\t78.0\t78.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.413\t-8.216435984213822e-24\t13.422703991285292\t-0.10901029288386767\t0\t0\t0\t0\n\t617\t627\t0.01843\t0.0619\t0.0062\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-20.811925794551072\t-2.6880833055624374\t20.895536117104218\t2.365807985118179\t0\t0\t0\t0\n\t618\t620\t0.00132\t0.00421\t0.00044\t119.0\t119.0\t119.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.61990144920859\t-0.6899795261902834\t-13.617419901296179\t0.6543801120849027\t0\t0\t0\t0\n\t618\t621\t0.00744\t0.02397\t0.00246\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.00590144920859\t-1.9910204738097164\t26.057035674542384\t1.9118515293883875\t0\t0\t0\t0\n\t619\t621\t0.01595\t0.05124\t0.0053\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-14.05744373179654\t5.0597787137521415\t14.093670401574848\t-5.470414736254263\t0\t0\t0\t0\n\t621\t623\t0.03347\t0.06529\t0.00593\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-54.17970607611723\t0.8775632068658753\t55.168674611530854\t0.4514563070323603\t0\t0\t0\t0\n\t622\t628\t0.00026\t0.00066\t7.0e-5\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.334\t-1.027\t4.334052575880263\t1.0202684256471597\t0\t0\t0\t0\n\t623\t680\t0.0001\t0.01\t0.0\t119.95\t143.93\t143.93\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-60.52967461153086\t-3.025005760371981\t60.53323977886224\t3.3815224935059276\t0\t0\t0\t0\n\t624\t626\t0.02394\t0.04718\t0.00469\t58.82999999999999\t76.48\t76.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t15.73856198691382\t2.765207247722109\t-15.676579930133675\t-3.105625477194338\t0\t0\t0\t0\n\t626\t628\t0.01686\t0.05427\t0.00558\t69.0\t69.0\t69.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.6095799301336737\t-0.08837452280566178\t-0.6095101719889606\t-0.4587658941748484\t0\t0\t0\t0\n\t631\t640\t0.00186\t0.02155\t0.05317\t461.00000000000006\t461.00000000000006\t461.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-147.71159057513648\t91.33382249923339\t148.258873767321\t-90.44643452258748\t0\t0\t0\t0\n\t632\t647\t0.00568\t0.04215\t0.0716\t317.0\t317.0\t317.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t96.01692083250613\t22.017777483806768\t-95.51659228345717\t-26.23799561888668\t0\t0\t0\t0\n\t633\t644\t0.00131\t0.01547\t0.41152\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-151.31142551471274\t14.33891210553004\t151.59484931658417\t-57.06110204589524\t0\t0\t0\t0\n\t634\t635\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-137.11800965598948\t21.48342265615057\t137.11973725048162\t-21.44887076621717\t0\t0\t0\t0\n\t634\t695\t0.00033\t0.00388\t0.10475\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-234.56368899168805\t-21.907964662737605\t234.72729118990827\t12.136746571736694\t0\t0\t0\t0\n\t635\t642\t0.0024\t0.02795\t0.75408\t838.0000000000001\t838.0000000000001\t838.0000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-66.99931424020629\t-43.380763536446196\t67.09597930029277\t-39.73141188602347\t0\t0\t0\t0\n\t635\t646\t0.00133\t0.01553\t0.41898\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-229.7464230102753\t-23.388365697336646\t230.37606311862663\t-16.12616772655687\t0\t0\t0\t0\n\t637\t638\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.819435537532243\t-10.508371798926461\t8.819473922926226\t10.508774845594553\t0\t0\t0\t0\n\t637\t640\t0.02738\t0.14254\t0.20047\t222.00000000000003\t222.00000000000003\t222.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.62634703989591\t-25.951606078243444\t-39.11534374500656\t8.670703374091296\t0\t0\t0\t0\n\t638\t647\t0.01909\t0.11277\t0.16673\t197.0\t197.0\t197.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.732879457884444\t-48.82984178580331\t41.37759228345717\t35.35672697679405\t0\t0\t0\t0\n\t639\t640\t2.0e-5\t0.00021\t0.0\t876.0\t876.0\t876.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-85.22391183719591\t-0.1782088880303202\t85.22535181843493\t0.19332869097748803\t0\t0\t0\t0\n\t643\t644\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t151.59720042922146\t-57.01407979324077\t-151.59484931658417\t57.06110204589524\t0\t0\t0\t0\n\t643\t645\t0.0015\t0.01768\t0.46944\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-312.09217096904405\t-9.578418118777007\t313.4053448830374\t-27.46755810395153\t0\t0\t0\t0\n\t645\t646\t1.0e-5\t0.0002\t0.0\t1593.0\t1593.0\t1593.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t233.5163768726853\t-71.26390967508385\t-233.51106411141816\t71.37016490035815\t0\t0\t0\t0\n\t645\t695\t0.001\t0.01165\t0.31426\t831.0\t831.0\t831.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t235.22042339083913\t-17.313313726159272\t-234.72729118990827\t-12.136746571736694\t0\t0\t0\t0\n\t648\t667\t0.021\t0.0679\t0.00696\t378.36\t436.57000000000005\t436.6000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-186.21745116526014\t58.279699081516526\t193.9903811520982\t-33.869948813877045\t0\t0\t0\t0\n\t648\t693\t0.02139\t0.06954\t0.00729\t353.88\t408.32\t408.32\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t304.8632455911745\t-62.47975207605744\t-284.75634683681795\t127.09554860388022\t0\t0\t0\t0\n\t649\t650\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-96.41742330207306\t35.01709490010008\t96.42633277490067\t-34.924659119532805\t0\t0\t0\t0\n\t649\t655\t0.03025\t0.09752\t0.01002\t202.4\t233.54\t233.54\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t97.77957446457964\t-32.11578273583717\t-94.39801085643086\t42.0634242768199\t0\t0\t0\t0\n\t649\t658\t0.00983\t0.01736\t0.0016\t252.99999999999997\t291.92\t291.92\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t145.2954129145101\t-33.775048709360824\t-142.98091989070463\t37.71259522723008\t0\t0\t0\t0\n\t649\t693\t0.03669\t0.11818\t0.01217\t238.66\t275.37\t275.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-161.70356407701667\t29.84673654509791\t172.21676234175482\t2.811690583517088\t0\t0\t0\t0\n\t650\t672\t0.00711\t0.02314\t0.00234\t124.0\t124.0\t124.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t74.1819128611546\t-1.339749419125946\t-73.76750950256314\t2.4685897802427794\t0\t0\t0\t0\n\t650\t678\t0.00331\t0.01074\t0.00109\t368.15\t424.79\t424.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-178.96824563605526\t34.908408538658755\t180.13366402677067\t-31.23016195983678\t0\t0\t0\t0\n\t651\t655\t0.01116\t0.01529\t0.00275\t451.96\t521.49\t521.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-149.8727408323239\t94.61665948975059\t153.55285326511546\t-89.8376025984914\t0\t0\t0\t0\n\t651\t670\t0.01116\t0.01529\t0.00275\t435.13\t502.07\t502.09999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t135.31974083232387\t-98.95065948975059\t-132.03319735534208\t103.19112960983317\t0\t0\t0\t0\n\t652\t667\t0.0405\t0.07107\t0.00673\t700.0\t990.0\t990.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t242.36678537254454\t-58.596641559868345\t-219.97173545703964\t97.16538835097548\t0\t0\t0\t0\n\t652\t681\t0.04628\t0.07107\t0.0076\t406.24\t468.74\t468.74\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t281.6152181424003\t-59.169640858436665\t-247.52806594005074\t110.70891860925924\t0\t0\t0\t0\n\t653\t669\t0.00124\t0.00413\t0.00039\t427.09999999999997\t492.80999999999995\t492.80999999999995\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-118.3656525220798\t108.62407527430324\t118.6984449318808\t-107.55305644594712\t0\t0\t0\t0\n\t653\t673\t0.00793\t0.02231\t0.00215\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.340997823778896\t22.531852675869153\t26.44044559945453\t-22.45823400481746\t0\t0\t0\t0\n\t653\t675\t0.00124\t0.00413\t0.00041\t214.19000000000003\t257.03\t257.03\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t41.190365752827596\t18.64542568836646\t-41.16400099585976\t-18.596996610012294\t0\t0\t0\t0\n\t655\t679\t0.00124\t0.00413\t0.00039\t318.6\t367.62\t367.62\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t17.238387892998468\t6.47823030166742\t-17.234\t-6.5009999999999994\t0\t0\t0\t0\n\t655\t691\t0.01977\t0.06457\t0.00658\t145.09\t167.42\t167.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.41452933817296\t38.68306337800278\t58.40757717180741\t-36.062418745168806\t0\t0\t0\t0\n\t655\t692\t0.00218\t0.00712\t0.00073\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-49.78909758568611\t37.55706774213097\t49.87756853159052\t-37.338012175756326\t0\t0\t0\t0\n\t656\t665\t0.0065\t0.02121\t0.00216\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.226421206810826\t1.9853515760384504\t-10.219\t-2.167\t0\t0\t0\t0\n\t657\t658\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.46129112072268\t16.407688700705144\t38.462796614068814\t-16.392069207200617\t0\t0\t0\t0\n\t657\t662\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t12.122584188357703\t5.7692780472912295\t-12.120175900615275\t-5.797477464238003\t0\t0\t0\t0\n\t657\t686\t0.00099\t0.00347\t0.00036\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-56.49068476347108\t5.154499170960291\t56.524972625294126\t-5.067780619099292\t0\t0\t0\t0\n\t657\t691\t0.01083\t0.03471\t0.00358\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t77.46839169583606\t-29.49846591895667\t-76.6685771718074\t31.728418745168806\t0\t0\t0\t0\n\t658\t661\t0.00496\t0.01273\t0.00128\t162.63\t187.65\t187.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t88.1543735992293\t-24.529368934921287\t-87.70745183915612\t25.557657629572596\t0\t0\t0\t0\n\t658\t685\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.6827496774065\t2.1818429148918157\t-13.680185909327038\t-2.209521289009392\t0\t0\t0\t0\n\t659\t660\t0.00142\t0.00465\t0.00047\t172.48\t199.02\t199.02\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-107.7538302752754\t39.62735426713487\t107.93378783269776\t-39.086934322550526\t0\t0\t0\t0\n\t659\t688\t0.00408\t0.01332\t0.00136\t172.65\t199.22\t199.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t109.74382927828931\t-33.04935598917066\t-109.2288019828156\t34.589289559854805\t0\t0\t0\t0\n\t660\t694\t0.01705\t0.05552\t0.00567\t172.43\t198.96\t199.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-107.94378783269775\t39.07693432255053\t110.10887675121614\t-32.61548275723786\t0\t0\t0\t0\n\t661\t676\t0.00372\t0.00934\t0.00094\t147.53\t170.23\t170.23\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t71.61345183915611\t-30.9186576295726\t-71.36927944104016\t31.444593318268588\t0\t0\t0\t0\n\t662\t685\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.113824099384727\t0.9494774642380039\t5.114185909327038\t-0.9844787109906071\t0\t0\t0\t0\n\t664\t692\t0.00133\t0.00434\t0.00044\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.334\t-0.514\t4.334264774157568\t0.472808252091754\t0\t0\t0\t0\n\t666\t672\t0.00289\t0.00926\t0.00094\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-67.73967656435792\t3.8655316772379815\t67.88250950256315\t-3.495589780242779\t0\t0\t0\t0\n\t666\t686\t0.00207\t0.00694\t0.0007\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t56.59667656435792\t-4.892531677237981\t-56.524972625294126\t5.067780619099292\t0\t0\t0\t0\n\t667\t668\t0.00413\t0.01372\t0.00138\t220.08999999999997\t253.96\t254.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t14.914353164517182\t-52.793767179978055\t-14.795940213022755\t53.04173096550237\t0\t0\t0\t0\n\t668\t690\t0.03438\t0.06099\t0.00569\t213.57\t246.43\t246.43\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.051940213022754\t-54.06873096550237\t-6.098473628502354\t55.13918430555888\t0\t0\t0\t0\n\t669\t670\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-116.11633035387075\t94.34993527636034\t116.13506560122264\t-94.15555708505875\t0\t0\t0\t0\n\t669\t671\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.749114578010053\t12.68912116958678\t4.75150211944119\t-12.718428776356664\t0\t0\t0\t0\n\t670\t671\t0.00124\t0.00413\t0.00039\t128.0\t128.0\t128.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.731131754119428\t-9.549572524774412\t-13.72750211944119\t9.524428776356665\t0\t0\t0\t0\n\t674\t690\t0.0395\t0.1281\t0.01314\t373.65\t431.14\t431.14\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-238.96904760776988\t86.4217361936502\t263.40808531571145\t-8.589420086792598\t0\t0\t0\t0\n\t674\t694\t0.00165\t0.00496\t0.00053\t679.07\t783.55\t783.55\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t231.26304661835175\t11.181973217569467\t-230.41711022922834\t-8.69422754019985\t0\t0\t0\t0\n\t676\t692\t0.0235\t0.07683\t0.00783\t123.0\t123.0\t123.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.27527944104017\t-34.125593318268585\t-54.211833305748094\t36.865203923664566\t0\t0\t0\t0\n\t677\t678\t0.00645\t0.02066\t0.00213\t376.83\t434.8\t434.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t191.1746609977408\t-20.72320343755389\t-188.69966402677068\t28.447161959836787\t0\t0\t0\t0\n\t677\t688\t0.04174\t0.07322\t0.00692\t264.2\t304.84\t304.84\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-77.36104418590749\t-5.640837538564265\t79.96580099758044\t9.516745811424087\t0\t0\t0\t0\n\t677\t689\t0.01132\t0.03636\t0.00375\t137.0\t137.0\t137.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-134.2416168118333\t19.349040976118157\t136.4035755987714\t-12.769680880276404\t0\t0\t0\t0\n\t680\t682\t0.04351\t0.09356\t0.00962\t105.37999999999998\t126.46\t126.49999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.07223977886224\t-4.6805224935059275\t70.03517595673149\t7.875047439123602\t0\t0\t0\t0\n\t681\t684\t0.01653\t0.03306\t0.00242\t401.1\t462.81\t462.81\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t242.16706594005072\t-111.22291860925924\t-230.42575244196306\t134.46331235053452\t0\t0\t0\t0\n\t682\t683\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.52006135313187\t25.01759070764848\t-70.516\t-24.97545416890469\t0\t0\t0\t0\n\t682\t687\t0.02394\t0.04718\t0.00469\t58.82999999999999\t76.48\t76.5\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.780067027068\t-8.881138768435148\t-19.679\t8.563354235037334\t0\t0\t0\t0\n\t689\t693\t0.01721\t0.05623\t0.00573\t183.54\t211.78\t211.80000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-155.80457559877138\t7.921680880276407\t160.068519171156\t5.431696415160603\t0\t0\t0\t0\n\t693\t694\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t178.27854962037685\t-110.80193915455874\t-178.2445087682883\t111.15511299497021\t0\t0\t0\t0\n\t696\t698\t0.01093\t0.05919\t0.08439\t180.0\t180.0\t180.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-24.3309873143536\t26.144435602539456\t24.49607706442692\t-33.58624190672327\t0\t0\t0\t0\n\t697\t698\t0.00194\t0.01415\t0.0223\t341.0\t341.0\t341.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t9.34637736794886\t-18.48922492112782\t-9.338553419212724\t16.382206377220832\t0\t0\t0\t0\n\t699\t719\t0.01248\t0.04595\t0.00524\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.0273738028528804e-26\t2.952016569903181e-27\t8.619163225230761e-6\t-0.527109434756827\t0\t0\t0\t0\n\t700\t701\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.24939044235287\t-12.352200928538071\t-39.248054210107675\t12.36606433805673\t0\t0\t0\t0\n\t700\t721\t0.00678\t0.02215\t0.00225\t135.75\t156.63\t156.63\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-45.73039044235287\t10.092200928538071\t45.87723639375304\t-9.840734360642097\t0\t0\t0\t0\n\t701\t737\t0.00413\t0.01355\t0.00138\t127.10999999999999\t146.67\t146.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t39.248054210107675\t-12.36606433805673\t-39.179141500294364\t12.452246059801835\t0\t0\t0\t0\n\t702\t703\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-56.5502191017419\t19.683112286844974\t56.55303725011548\t-19.653873997438655\t0\t0\t0\t0\n\t702\t710\t0.00174\t0.00496\t0.00065\t56.99999999999999\t56.99999999999999\t56.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.371550372910808\t1.7944245275155413\t-5.371\t-1.859\t0\t0\t0\t0\n\t702\t722\t0.00455\t0.01405\t0.0016\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t32.57878917401254\t-66.8576437733712\t-32.33199936301166\t67.45558927824007\t0\t0\t0\t0\n\t702\t734\t0.00504\t0.01562\t0.00173\t113.33\t130.77\t130.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.940113006905808\t7.225802625871205\t-20.915750579001866\t-7.325996920036684\t0\t0\t0\t0\n\t702\t737\t0.00711\t0.02322\t0.00234\t111.88\t129.09\t129.1\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.589233452087246\t16.483304333139472\t26.65787706573573\t-16.496836142440348\t0\t0\t0\t0\n\t703\t717\t0.00496\t0.01628\t0.00164\t297.93\t343.76\t343.8\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-84.04744050723242\t32.066472300709115\t84.44215236659299\t-30.937649083589136\t0\t0\t0\t0\n\t703\t729\t0.00496\t0.01496\t0.00179\t128.65\t148.45\t148.45\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.272774420156351\t-19.348692541145173\t-5.253342081385027\t19.224691167423977\t0\t0\t0\t0\n\t703\t735\t0.00504\t0.01562\t0.00173\t114.62999999999998\t132.27\t132.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.2216288369606\t6.93609423787472\t-22.19472685690671\t-7.0283738782500995\t0\t0\t0\t0\n\t704\t705\t0.00124\t0.00421\t0.00059\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.608\t-2.372\t5.60845403985891\t2.3140165662495127\t0\t0\t0\t0\n\t705\t707\t0.00413\t0.01587\t0.00183\t88.79\t106.54\t106.54\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.718356893405946\t-13.877470304314848\t-1.7104583101441246\t13.722774604687737\t0\t0\t0\t0\n\t705\t719\t0.00488\t0.01678\t0.00193\t103.76\t119.72\t119.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.326810933264857\t11.563453738065336\t7.335983044351272\t-11.72635687025892\t0\t0\t0\t0\n\t706\t707\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t23.827015123156993\t5.657954675953205\t-23.826541693181213\t-5.6530428399495\t0\t0\t0\t0\n\t706\t709\t0.00066\t0.00207\t0.00021\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.389644557805481e-10\t-0.02128217161796087\t-1.0533155455059232e-25\t4.294172029173167e-27\t0\t0\t0\t0\n\t706\t713\t0.00066\t0.0024\t0.00031\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.8550584609756378\t0.8927973097296534\t-2.855\t-0.924\t0\t0\t0\t0\n\t706\t725\t0.00223\t0.00826\t0.00099\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.9038335070541015\t16.369633320470804\t-7.896526299191082\t-16.442745785253408\t0\t0\t0\t0\n\t706\t794\t0.0001\t0.01\t0.0\t112.12\t129.36\t129.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-54.8009070919257\t-14.773103134535697\t54.80408576525301\t15.090970467265633\t0\t0\t0\t0\n\t707\t708\t0.00066\t0.00215\t0.00022\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.12860902691683e-10\t-0.022292704467388177\t1.5109771118259565e-25\t2.9514137168863155e-26\t0\t0\t0\t0\n\t707\t741\t0.00091\t0.00273\t0.00033\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.5124791524313214e-9\t-0.03343906027084903\t2.8295428539721117e-25\t-5.907017535277899e-27\t0\t0\t0\t0\n\t711\t712\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.432591578323098\t23.167217813452744\t-7.432136951177639\t-23.162501056818773\t0\t0\t0\t0\n\t711\t742\t0.00273\t0.00785\t0.00081\t111.72\t128.91\t128.91\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.075591578323099\t-23.681217813452744\t9.092395337231878\t23.644990626815645\t0\t0\t0\t0\n\t712\t728\t0.01198\t0.03702\t0.00418\t116.03000000000002\t133.88\t133.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.460136951177638\t22.546501056818773\t-5.397086539354958\t-22.783138107606828\t0\t0\t0\t0\n\t714\t715\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.812198358119158\t-74.4888900375647\t-13.807852889086153\t74.53397427876808\t0\t0\t0\t0\n\t714\t746\t0.00463\t0.01446\t0.00163\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-22.152198358119158\t71.65389003756471\t22.399221804095983\t-71.05312351356713\t0\t0\t0\t0\n\t715\t739\t0.00413\t0.01289\t0.00144\t90.72\t104.67\t104.69999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.807852889086153\t-74.53397427876808\t-13.583961092221406\t75.07912032003789\t0\t0\t0\t0\n\t716\t717\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t84.44852274045965\t-30.871556454704198\t-84.44215236659299\t30.937649083589136\t0\t0\t0\t0\n\t716\t720\t0.00198\t0.00645\t0.00065\t308.68\t356.17\t356.2\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-92.45952274045965\t28.2425564547042\t92.64183359376192\t-27.71465976139981\t0\t0\t0\t0\n\t718\t738\t0.00149\t0.00479\t0.00048\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.053\t-2.105\t5.053432338738212\t2.0569845457028073\t0\t0\t0\t0\n\t719\t724\t0.00769\t0.02711\t0.00317\t85.94\t111.72\t111.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.203115099841195\t-10.095375923475233\t-7.191600982608478\t9.816425236554348\t0\t0\t0\t0\n\t719\t734\t0.01025\t0.03198\t0.00354\t107.83\t124.42\t124.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.143058944874483\t-6.403469544473523\t17.17695550001248\t6.151814171080009\t0\t0\t0\t0\n\t719\t735\t0.01025\t0.03198\t0.00354\t108.26\t124.92000000000002\t124.92000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.773236445401878\t-5.771608034649484\t17.808614188902418\t5.524622347033405\t0\t0\t0\t0\n\t720\t721\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-162.88466938501432\t8.843597323893013\t162.9056356445694\t-8.62607238099832\t0\t0\t0\t0\n\t720\t727\t0.0024\t0.00727\t0.00087\t110.28\t143.37\t143.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t43.785835791252396\t11.692062437506793\t-43.73726196772223\t-11.633092915116412\t0\t0\t0\t0\n\t721\t738\t0.00405\t0.01264\t0.0014\t551.7\t636.57\t636.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-214.73987203832246\t16.515806741640414\t216.59002056589588\t-10.88465899020919\t0\t0\t0\t0\n\t722\t723\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.99599936301166\t-70.59858927824007\t-22.99173279570768\t70.6428549140418\t0\t0\t0\t0\n\t723\t746\t0.00091\t0.00256\t0.00033\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t22.99173279570768\t-70.6428549140418\t-22.94322180409314\t70.74512276050552\t0\t0\t0\t0\n\t724\t725\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.6386009826084788\t-12.661425236554349\t-0.6384737008089165\t12.662745785253406\t0\t0\t0\t0\n\t726\t727\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-38.683\t-9.946\t38.684261967722236\t9.959092915116411\t0\t0\t0\t0\n\t728\t729\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.397086539354958\t22.783138107606828\t-5.396657918614973\t-22.778691167423975\t0\t0\t0\t0\n\t730\t738\t0.00289\t0.00719\t0.00076\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.057\t-1.387\t4.057513281071904\t1.3100548760176072\t0\t0\t0\t0\n\t731\t738\t0.0024\t0.00694\t0.0009\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.071\t-0.822\t3.071233954655378\t0.7300372736526325\t0\t0\t0\t0\n\t732\t734\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.7379999999999995\t-1.263\t3.7387950789893867\t1.174182748956675\t0\t0\t0\t0\n\t733\t735\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.385\t-1.592\t4.386112668004292\t1.5037515312166938\t0\t0\t0\t0\n\t736\t737\t0.00074\t0.00231\t0.00026\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.520000000000001\t-4.067\t12.52126443455863\t4.0445900826385115\t0\t0\t0\t0\n\t739\t740\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.583961092221406\t-75.07912032003789\t-13.579632858691362\t75.12402574294157\t0\t0\t0\t0\n\t742\t743\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.862395337231879\t-23.952990626815645\t9.862908599125568\t23.958315718985233\t0\t0\t0\t0\n\t743\t758\t0.0001\t0.01\t0.0\t111.67\t128.86\t128.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.862908599125568\t-25.16155257422482\t9.863606664343937\t25.23135909606201\t0\t0\t0\t0\n\t744\t745\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.842170865176049e-12\t-3.733411380265758e-21\t7.113933133838929e-25\t2.8317336636505763e-26\t0\t0\t0\t0\n\t744\t746\t0.0\t0.0002\t0.0\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5439999999971579\t-0.308\t0.5439999999971579\t0.30800075306159724\t0\t0\t0\t0\n\t747\t749\t0.01093\t0.05919\t0.08439\t180.0\t180.0\t180.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-13.727326334941962\t47.07021841442995\t14.026211033087833\t-53.96056566341233\t0\t0\t0\t0\n\t748\t749\t0.00194\t0.01415\t0.0223\t341.0\t341.0\t341.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.251324063939474\t-50.10230857095635\t-20.194860727185418\t48.343778527066455\t0\t0\t0\t0\n\t750\t770\t0.01248\t0.04595\t0.00524\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.560014296707958e-26\t8.835937347608605e-30\t9.092071699969816e-6\t-0.5560304009007904\t0\t0\t0\t0\n\t751\t752\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.51809602668036\t29.003630470885145\t25.51920329169497\t-28.992142596389307\t0\t0\t0\t0\n\t751\t772\t0.00678\t0.02215\t0.00225\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.037096026680363\t-31.263630470885147\t-18.953324138069934\t31.29343496064425\t0\t0\t0\t0\n\t752\t788\t0.00413\t0.01355\t0.00138\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-25.51920329169497\t28.992142596389307\t25.576531297705422\t-28.95239814163953\t0\t0\t0\t0\n\t753\t754\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t170.8317108622916\t-42.16658605896523\t-170.808474618474\t42.407662088567434\t0\t0\t0\t0\n\t753\t761\t0.00174\t0.00496\t0.00065\t56.99999999999999\t56.99999999999999\t56.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t5.371525393527167\t1.7912214239434745\t-5.371\t-1.859\t0\t0\t0\t0\n\t753\t773\t0.00455\t0.01405\t0.0016\t327.49\t392.99\t393.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-271.7341865281595\t47.31403299457336\t274.9818506098256\t-37.45712464001809\t0\t0\t0\t0\n\t753\t785\t0.00504\t0.01562\t0.00173\t161.98\t186.9\t186.9\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t33.04639685367695\t-3.90009990166157\t-32.99407763466575\t3.8780175452458066\t0\t0\t0\t0\n\t753\t788\t0.00711\t0.02322\t0.00234\t94.98\t113.98000000000002\t113.99999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t38.23555341866378\t-24.709568457890043\t-38.09772708228216\t24.909534248796035\t0\t0\t0\t0\n\t754\t768\t0.00496\t0.01628\t0.00164\t101.54\t121.85\t121.85\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t69.3084245108549\t-64.15198919534087\t-68.8941029107712\t65.33584329998318\t0\t0\t0\t0\n\t754\t780\t0.00496\t0.01496\t0.00179\t99.32\t114.6\t114.6\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t70.65133423798808\t24.16651207062377\t-70.39178783051257\t-23.573307078196134\t0\t0\t0\t0\n\t754\t786\t0.00504\t0.01562\t0.00173\t158.1\t182.42\t182.42\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t30.84871586963103\t-2.4221849638503246\t-30.80348296068115\t2.378087616854816\t0\t0\t0\t0\n\t755\t756\t0.00124\t0.00421\t0.00059\t70.0\t70.0\t70.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.608\t-2.372\t5.608434132437315\t2.311230606175917\t0\t0\t0\t0\n\t756\t758\t0.00413\t0.01587\t0.00183\t92.72\t106.98999999999998\t107.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t49.43574664108076\t-0.8305770880256265\t-49.340067365513825\t1.0054916922628352\t0\t0\t0\t0\n\t756\t770\t0.00488\t0.01678\t0.00193\t78.62\t102.21000000000001\t102.21000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-55.04418077351808\t-1.4806535181502907\t55.18439916022935\t1.7585843100342966\t0\t0\t0\t0\n\t757\t758\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-18.812940290066827\t18.17042565074526\t18.813460697718064\t-18.165026421345885\t0\t0\t0\t0\n\t757\t760\t0.00066\t0.00207\t0.00021\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t7.702283324173321e-10\t-0.022084094171271496\t5.887564566906739e-26\t1.402811472966827e-26\t0\t0\t0\t0\n\t757\t764\t0.00066\t0.0024\t0.00031\t80.0\t80.0\t80.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.8550563312150237\t0.8916057743433063\t-2.855\t-0.924\t0\t0\t0\t0\n\t757\t776\t0.00223\t0.00826\t0.00099\t95.55\t110.25\t110.3\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-35.94505792205529\t5.329526851524091\t35.97307031853138\t-5.329914452187761\t0\t0\t0\t0\n\t758\t759\t0.00066\t0.00215\t0.00022\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t8.412826088406673e-10\t-0.02312974531252024\t7.384744004184176e-25\t3.0554236382090967e-26\t0\t0\t0\t0\n\t758\t792\t0.00091\t0.00273\t0.00033\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.610534036917902e-9\t-0.03469462166644479\t-9.399501870307246e-26\t-2.9528349553437357e-27\t0\t0\t0\t0\n\t762\t763\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-57.31096267880827\t-18.3765093862055\t57.313796053735054\t18.405905651026615\t0\t0\t0\t0\n\t762\t793\t0.00273\t0.00785\t0.00081\t101.21\t121.45000000000002\t121.50000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t55.667962678808266\t17.862509386205495\t-55.57668631494693\t-17.682653643129637\t0\t0\t0\t0\n\t763\t779\t0.01198\t0.03702\t0.00418\t97.23\t116.68\t116.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.285796053735055\t-19.021905651026614\t59.73876968559932\t19.987993824747196\t0\t0\t0\t0\n\t765\t766\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-297.48661805721633\t17.776348343307312\t297.5511272161665\t-17.107065819177446\t0\t0\t0\t0\n\t765\t797\t0.00463\t0.01446\t0.00163\t312.48\t374.98\t375.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t289.14661805721636\t-20.611348343307313\t-285.61439675844923\t31.464888843072742\t0\t0\t0\t0\n\t766\t790\t0.00413\t0.01289\t0.00144\t300.96\t361.15\t361.15\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-297.5511272161665\t17.107065819177446\t300.88151452194705\t-6.872897053887231\t0\t0\t0\t0\n\t767\t768\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-68.88742888219518\t65.40508634645738\t68.8941029107712\t-65.33584329998318\t0\t0\t0\t0\n\t767\t771\t0.00198\t0.00645\t0.00065\t108.7\t130.44\t130.44\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t60.87642888219518\t-68.03408634645737\t-60.72394216634594\t68.46031136950472\t0\t0\t0\t0\n\t769\t789\t0.00149\t0.00479\t0.00048\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.053\t-2.105\t5.053397073374456\t2.0525004498259154\t0\t0\t0\t0\n\t770\t775\t0.00769\t0.02711\t0.00317\t85.94\t111.72\t111.72\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t51.25319965753706\t1.6477552109923193\t-51.06257808817101\t-1.3107286578457655\t0\t0\t0\t0\n\t770\t785\t0.01025\t0.03198\t0.00354\t169.56\t195.65\t195.7\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.170584299125977\t4.935911532426586\t29.25532055066072\t-5.047645578444666\t0\t0\t0\t0\n\t770\t786\t0.01025\t0.03198\t0.00354\t166.59\t192.22\t192.22\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-26.34888580251508\t3.714912217920632\t26.417423909358018\t-3.877217163832383\t0\t0\t0\t0\n\t771\t772\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.0718792568473405\t-92.11755480726056\t1.0781195560298167\t92.18229791130433\t0\t0\t0\t0\n\t771\t778\t0.0024\t0.00727\t0.00087\t110.28\t143.37\t143.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t35.33882142319328\t16.478243437755836\t-35.30524945268537\t-16.47102623354344\t0\t0\t0\t0\n\t772\t789\t0.00405\t0.01264\t0.0014\t199.4\t230.07\t230.10000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t11.918204582040119\t-125.42673287194859\t-11.328850513262264\t127.11139692859459\t0\t0\t0\t0\n\t773\t774\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-284.3178506098256\t34.314124640018086\t284.37866160221756\t-33.68321059396903\t0\t0\t0\t0\n\t774\t797\t0.00091\t0.00256\t0.00033\t313.63\t376.35\t376.4\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-284.37866160221756\t33.68321059396903\t285.0703967584464\t-31.77288956550712\t0\t0\t0\t0\n\t775\t776\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t44.50957808817101\t-1.5342713421542349\t-44.50807031853138\t1.5499144521877612\t0\t0\t0\t0\n\t777\t778\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-30.25141236961347\t-14.788341496688409\t30.25224945268537\t14.79702623354344\t0\t0\t0\t0\n\t779\t780\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-59.73876968559932\t-19.987993824747196\t59.74178783051257\t20.019307078196135\t0\t0\t0\t0\n\t781\t789\t0.00289\t0.00719\t0.00076\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.057\t-1.387\t4.057471313435869\t1.303030137933026\t0\t0\t0\t0\n\t782\t789\t0.0024\t0.00694\t0.0009\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.071\t-0.822\t3.0712148023748185\t0.721786764260387\t0\t0\t0\t0\n\t783\t785\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.7379999999999995\t-1.263\t3.7387570840050315\t1.169628033198859\t0\t0\t0\t0\n\t784\t786\t0.00521\t0.00884\t0.00089\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.385\t-1.592\t4.38605905132313\t1.4991295469775672\t0\t0\t0\t0\n\t787\t788\t0.00074\t0.00231\t0.00026\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.520000000000001\t-4.067\t12.521195784576738\t4.042863892843494\t0\t0\t0\t0\n\t790\t791\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-300.88151452194705\t6.872897053887231\t300.94602644330615\t-6.203585869821383\t0\t0\t0\t0\n\t793\t794\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t54.80668631494693\t17.374653643129637\t-54.80408576525301\t-17.347672940025877\t0\t0\t0\t0\n\t795\t796\t8.0e-5\t0.00083\t0.0\t438.0\t438.0\t438.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.8421709012093388e-12\t2.2737367541055998e-11\t3.578264553910796e-24\t-1.190496845299429e-24\t0\t0\t0\t0\n\t795\t797\t0.0\t0.0002\t0.0\t75.0\t75.0\t75.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5440000000028422\t-0.30800000002273736\t0.5440000000028422\t0.30800072243437804\t0\t0\t0\t0\n\t4\t20\t0.003025\t0.01\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.059693908737598\t-4.130177161197028\t-13.053999999999998\t4.149\t0\t0\t0\t0\n\t4\t75\t0.03296\t0.07012\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.0661328863506405\t-2.4740801580425837\t-3.061\t2.485\t0\t0\t0\t0\n\t4\t88\t0.03887\t0.07068\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.2660412505539714\t1.5452263352636746\t0.267\t-1.5434829750671226\t0\t0\t0\t0\n\t10\t5\t0.05554\t0.08411\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.5040620122057466\t-1.3023916844323964\t-0.503\t1.304\t0\t0\t0\t0\n\t11\t54\t0.04169\t0.0528\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t14.753540198648865\t4.806438119307097\t-14.655999999999999\t-4.6829043584851355\t0\t0\t0\t0\n\t16\t65\t0.00829\t0.01771\t0.0\t336.91\t388.74\t388.74\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-19.9391044648427\t-0.23729250923301815\t19.972470492886607\t0.3085726487582199\t0\t0\t0\t0\n\t16\t80\t0.00841\t0.01768\t0.0\t56.00000000000001\t67.2\t67.2\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.9240989371867211\t0.5552079916137223\t-0.924\t-0.555\t0\t0\t0\t0\n\t22\t12\t0.02483\t0.06428\t0.0\t260.0\t312.0\t312.0\t0.99\t0.0\t1\t-29.999999999999996\t29.999999999999996\t10.038175632809804\t6.664062814217189\t-10.003\t-6.573000000000001\t0\t0\t0\t0\n\t22\t56\t0.02483\t0.06428\t0.0\t260.0\t312.0\t312.0\t0.99\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.447783340693721\t5.995626385009671\t-6.429\t-5.947\t0\t0\t0\t0\n\t23\t59\t0.003865\t0.01\t0.0\t373.1\t430.50999999999993\t430.50999999999993\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.319117551552484\t-1.8723137091387852e-6\t-5.31800098835913\t0.0028907809628500782\t0\t0\t0\t0\n\t23\t64\t0.003663\t0.01\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.704066612740501\t7.726831866610749\t-8.699\t-7.713\t0\t0\t0\t0\n\t24\t51\t0.005\t0.02\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.136732838956137\t3.087931355824546\t-5.135\t-3.081\t0\t0\t0\t0\n\t27\t61\t0.003425\t0.01\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.851505837664098\t-0.47052310170938827\t-3.8510000000000004\t0.4719999999999999\t0\t0\t0\t0\n\t30\t78\t0.002325\t0.01\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t14.33191039541124\t3.554119980260658\t-14.327000000000002\t-3.533\t0\t0\t0\t0\n\t40\t70\t0.02125\t0.06177\t0.0\t260.0\t312.0\t312.0\t1.0145\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.699908097582476\t-3.535198908815577\t-5.69\t3.5639999999999996\t0\t0\t0\t0\n\t41\t28\t0.01233\t0.04031\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t24.943606820520984\t7.69696841459127\t-24.865\t-7.439982126253941\t0\t0\t0\t0\n\t52\t77\t0.01035\t0.03409\t0.0\t260.0\t312.0\t312.0\t1.0145\t0.0\t1\t-29.999999999999996\t29.999999999999996\t24.122077973224464\t0.6222925707447845\t-24.064\t-0.43099999999999994\t0\t0\t0\t0\n\t55\t6\t0.0064\t0.02098\t0.0\t260.0\t312.0\t312.0\t1.0106\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.5212727778875353e-21\t-2.842170935430294e-12\t-5.024265456400199e-28\t-1.2469775640436446e-35\t0\t0\t0\t0\n\t55\t25\t0.0064\t0.02098\t0.0\t105.0\t105.0\t105.0\t1.0106\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.2253552751210293e-21\t-2.8421709368062135e-12\t-2.8677677793049854e-26\t2.564537642216431e-26\t0\t0\t0\t0\n\t58\t87\t0.00078\t0.04665\t0.0\t282.0\t306.0\t306.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-35.493974249760285\t-17.22779281205713\t35.50553094919597\t17.91897233599897\t0\t0\t0\t0\n\t58\t87\t0.0007\t0.04448\t0.0\t259.0\t273.0\t273.0\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-37.20217218644741\t-46.67485887962273\t37.226505722449424\t48.2210812815798\t0\t0\t0\t0\n\t60\t9\t0.003923\t0.01215\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.461329289193113\t2.6626996848589957\t-13.453999999999999\t-2.64\t0\t0\t0\t0\n\t67\t34\t0.0195\t0.03175\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t10.057474085489366\t8.291502677655071\t-10.024\t-8.237\t0\t0\t0\t0\n\t67\t49\t0.0195\t0.03175\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t10.057474085489366\t8.291502677655071\t-10.024\t-8.237\t0\t0\t0\t0\n\t69\t89\t0.0101\t0.0403\t0.0\t260.0\t312.0\t312.0\t1.0094\t0.0\t1\t-29.999999999999996\t29.999999999999996\t20.119543681702133\t0.1827733042178076\t-20.079\t-0.021\t0\t0\t0\t0\n\t73\t3\t0.02302\t0.07342\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t9.078896237393733\t2.6314570699153492\t-9.059\t-2.568\t0\t0\t0\t0\n\t73\t15\t0.02483\t0.06423\t0.0\t260.0\t312.0\t312.0\t0.99\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.386161638644142\t3.5578236830484036\t-13.341\t-3.441\t0\t0\t0\t0\n\t73\t46\t0.00106\t0.05892\t0.0\t190.0\t199.0\t199.0\t1.0125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t54.97202406962457\t-95.19652237484712\t-54.84500057260564\t102.25711147329442\t0\t0\t0\t0\n\t74\t8\t0.004394\t0.01876\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.177209235745707\t0.3708933233005338\t-2.177\t-0.37\t0\t0\t0\t0\n\t74\t79\t0.00323\t0.08494\t0.0\t129.0\t136.0\t136.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-20.771555296250533\t-16.895616080070912\t20.794161336397103\t17.49009194695944\t0\t0\t0\t0\n\t74\t79\t0.00298\t0.0759\t0.0\t118.0\t121.0\t121.0\t0.9912\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-23.00041825314435\t-6.976236224116758\t23.01692962650032\t7.396777579054772\t0\t0\t0\t0\n\t81\t13\t0.002\t0.01\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t8.300477128779892\t2.2873856439005302\t-8.299\t-2.28\t0\t0\t0\t0\n\t86\t39\t0.01503\t0.03407\t0.0\t260.0\t312.0\t312.0\t1.0145\t0.0\t1\t-29.999999999999996\t29.999999999999996\t17.864775215581844\t7.295431243837915\t-17.809\t-7.168999999999999\t0\t0\t0\t0\n\t93\t38\t0.00075\t0.0454\t0.0\t256.0\t269.0\t269.0\t1.0187\t0.0\t1\t-29.999999999999996\t29.999999999999996\t49.32121164411791\t-78.71213383373139\t-49.25310923323562\t82.83459977247222\t0\t0\t0\t0\n\t134\t95\t0.00141\t0.06975\t-0.00232\t160.0\t160.0\t160.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-49.43400097780741\t-9.029999214346374\t49.47170839646744\t11.116349343217765\t0\t0\t0\t0\n\t144\t98\t0.00143\t0.06701\t-0.0029\t160.0\t160.0\t160.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.13512548560284235\t52.747336453076365\t0.1731169838720948\t-50.67512834598258\t0\t0\t0\t0\n\t151\t99\t0.00174\t0.09356\t-0.00339\t554.71\t640.05\t640.05\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t374.67495550250493\t35.63708147040255\t-371.9686921104801\t110.19735344222745\t0\t0\t0\t0\n\t152\t100\t0.00167\t0.09275\t-0.003\t160.0\t160.0\t160.0\t0.99807\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.7030766313877694\t50.467039988438586\t3.7432110588117977\t-47.93403932300302\t0\t0\t0\t0\n\t221\t223\t0.00036\t0.02519\t0.0\t500.0\t500.0\t500.0\t1.01313\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-221.8252384526369\t-68.0136625159604\t222.0182374614914\t81.51823205219716\t0\t0\t0\t0\n\t222\t224\t0.00036\t0.02519\t0.0\t500.0\t500.0\t500.0\t1.01313\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-46.513885434723676\t-17.037939883822155\t46.52242934455526\t17.635776241204034\t0\t0\t0\t0\n\t230\t232\t0.00075\t0.02445\t-0.00832\t330.0\t330.0\t330.0\t1.019\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-72.48073974544518\t-51.695399886729135\t72.540898662814\t54.494395759283655\t0\t0\t0\t0\n\t231\t233\t0.0004\t0.0253\t0.0\t500.0\t500.0\t500.0\t1.0157\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-70.92928923750027\t-39.29178743881443\t70.95559028383434\t40.95532861944535\t0\t0\t0\t0\n\t246\t224\t0.00079\t0.03678\t0.0\t426.0\t426.0\t426.0\t0.99667\t0.0\t1\t-29.999999999999996\t29.999999999999996\t232.71209140571833\t72.00679124989651\t-232.28291536781188\t-52.025658750911006\t0\t0\t0\t0\n\t246\t244\t0.00101\t0.04727\t0.0\t496.5\t645.45\t645.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t207.2729131165092\t47.036201650934\t-206.85240613053307\t-27.355642020151617\t0\t0\t0\t0\n\t249\t215\t0.00165\t0.06901\t0.0\t160.0\t160.0\t160.0\t1.01303\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-87.65390050613013\t-11.797800490945363\t87.78563859779432\t17.307646373216308\t0\t0\t0\t0\n\t254\t217\t0.00165\t0.06901\t0.0\t296.8\t356.15\t356.15\t1.01658\t0.0\t1\t-29.999999999999996\t29.999999999999996\t71.77127084868039\t-49.691719311983185\t-71.63929678919578\t55.211434369578285\t0\t0\t0\t0\n\t255\t212\t0.00064\t0.04304\t0.0\t250.0\t250.0\t250.0\t1.00985\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-46.14039986180876\t-12.644933035336436\t46.1548266618393\t13.615135337389603\t0\t0\t0\t0\n\t256\t218\t0.00157\t0.06798\t0.0\t160.0\t160.0\t160.0\t1.01194\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-84.8771100383006\t49.7038740577208\t85.01554010330548\t-43.70994041502519\t0\t0\t0\t0\n\t257\t219\t0.00165\t0.06901\t0.0\t160.0\t160.0\t160.0\t1.01633\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-28.687\t-16.008\t28.704585437794268\t16.74349761344377\t0\t0\t0\t0\n\t265\t305\t0.00089\t0.01\t0.0\t165.0\t198.0\t198.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.5527134954081866e-13\t8.168171890689582e-22\t-1.0008361853382621e-25\t1.2755589192507826e-27\t0\t0\t0\t0\n\t265\t326\t0.00089\t0.01\t0.0\t165.0\t198.0\t198.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.5527138854302205e-13\t8.1051860805731155e-22\t-1.7956371769306322e-26\t6.031398127902847e-28\t0\t0\t0\t0\n\t265\t335\t0.00089\t0.1\t0.0\t165.0\t198.0\t198.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.775556127332565e-15\t9.25824907737747e-24\t1.109127510412717e-25\t5.958984740975023e-28\t0\t0\t0\t0\n\t268\t277\t0.00012\t0.00962\t0.0\t1634.0\t1805.0\t1805.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t422.31600398398433\t90.8912883449776\t-422.1167031330086\t-74.91400345842229\t0\t0\t0\t0\n\t271\t346\t0.0051\t0.0103\t0.0\t260.0\t312.0\t312.0\t1.0072\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-38.89756456113956\t9.501400964445239\t38.97292722468457\t-9.34919793806738\t0\t0\t0\t0\n\t274\t314\t0.0091\t0.0116\t0.0\t260.0\t312.0\t312.0\t1.0043\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-15.950000000000001\t-4.283\t15.972380731324742\t4.311529283886768\t0\t0\t0\t0\n\t275\t297\t0.0001\t0.0472\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-56.29049722977768\t49.14450914347477\t56.295466794364934\t-46.798874658290664\t0\t0\t0\t0\n\t277\t283\t0.00025\t0.01514\t0.0\t706.0\t716.0\t716.0\t1.0124\t0.0\t1\t-29.999999999999996\t29.999999999999996\t256.2977029873879\t-5.121586311363949\t-256.1455423875881\t14.336432235246422\t0\t0\t0\t0\n\t277\t352\t0.00021\t0.01173\t0.0\t950.0\t1140.0\t1140.0\t1.0106\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-9.655406306592962e-21\t1.4210854716230949e-12\t1.814098213352154e-25\t-3.26314848206912e-27\t0\t0\t0\t0\n\t294\t278\t0.0073\t0.0152\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t15.789291296866928\t-17.203314195609508\t-15.751763560233762\t17.281454140379584\t0\t0\t0\t0\n\t294\t315\t0.00233\t0.0697\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t15.075628937964211\t-11.294885473676635\t-15.067833710276474\t11.528073186052925\t0\t0\t0\t0\n\t295\t276\t0.0023\t0.0687\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t36.9634953458387\t9.42259137977823\t-36.93257432570649\t-8.498993952350768\t0\t0\t0\t0\n\t299\t346\t0.0138\t0.03561\t0.0\t260.0\t312.0\t312.0\t1.0043\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.447077986451293\t8.2346851920776\t2.456402387516582\t-8.210624183242702\t0\t0\t0\t0\n\t300\t301\t0.0043\t0.03138\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t25.139369253179773\t-9.407598616891793\t-25.110730328978487\t9.616596161410904\t0\t0\t0\t0\n\t301\t297\t0.0117\t0.01756\t0.0\t260.0\t312.0\t312.0\t1.0043\t0.0\t1\t-29.999999999999996\t29.999999999999996\t12.957856751835264\t-14.600729140871277\t-12.916430978848936\t14.662903206994276\t0\t0\t0\t0\n\t304\t325\t0.00334\t0.07391\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-22.97065855213097\t10.519546128580554\t22.99035142574406\t-10.08376759901676\t0\t0\t0\t0\n\t308\t288\t0.00021\t0.09197\t0.0\t260.0\t312.0\t312.0\t0.965\t0.0\t1\t-29.999999999999996\t29.999999999999996\t27.67867623303119\t20.67875740015185\t-27.676516831719166\t-19.733042454120184\t0\t0\t0\t0\n\t308\t309\t0.0024\t0.0602\t0.0\t318.36\t382.03\t382.03\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.6645819110192672e-14\t-1.785308303637618e-13\t5.55863727105063e-15\t1.7853083034515438e-13\t0\t0\t0\t0\n\t308\t309\t0.0024\t0.06081\t0.0\t318.35\t382.02\t382.02\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t5.558638097855767e-15\t-5.320119054233275e-13\t-5.5586372712322745e-15\t-1.7853083034515438e-13\t0\t0\t0\t0\n\t316\t282\t0.0032\t0.01113\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t7.019251656578623\t5.805667209513387\t-7.016756439676001\t-5.7969885332248134\t0\t0\t0\t0\n\t318\t346\t0.0022\t0.01368\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t41.47030768891344\t-17.305012989755625\t-41.42932961220115\t17.559822121310084\t0\t0\t0\t0\n\t322\t293\t0.0009\t0.06305\t0.0\t165.0\t198.0\t198.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.0963063434032067e-21\t-4.2252178944542613e-23\t1.3137414664168183e-26\t-4.148722804205217e-28\t0\t0\t0\t0\n\t322\t296\t0.00089\t0.06268\t0.0\t165.0\t198.0\t198.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.458820139972981e-21\t7.105427357999634e-13\t3.302829979331323e-26\t-3.3820880758165705e-23\t0\t0\t0\t0\n\t323\t307\t0.0068\t0.01485\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-113.72055393370977\t70.47469620745969\t114.90727022244236\t-67.88311725338963\t0\t0\t0\t0\n\t327\t294\t0.00058\t0.0164\t0.0\t190.0\t216.0\t216.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-17.43091037301946\t5.829541943980216\t17.432754737706663\t-5.77739094247796\t0\t0\t0\t0\n\t329\t297\t0.0056\t0.0824\t0.0\t260.0\t312.0\t312.0\t1.0072\t0.0\t1\t-29.999999999999996\t29.999999999999996\t43.53037641579672\t-29.909102618594112\t-43.379035815516005\t32.135971451296385\t0\t0\t0\t0\n\t342\t328\t0.0053\t0.01221\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t33.46010301605193\t0.25995979400503333\t-33.40511414615555\t-0.13327788807387408\t0\t0\t0\t0\n\t345\t333\t0.0\t0.07708\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.4002597243063162\t1.403323012557971\t-1.4002597243063162\t-1.4005768385199675\t0\t0\t0\t0\n\t349\t314\t0.0003\t0.0782\t0.0\t118.0\t127.0\t127.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t15.973118557632167\t4.503856008022904\t-15.972380731324742\t-4.311529283886768\t0\t0\t0\t0\n\t355\t356\t0.00051\t0.0275\t0.0\t400.0\t400.0\t400.0\t1.017\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-83.704\t-88.219\t83.78307244598719\t92.48271032284009\t0\t0\t0\t0\n\t360\t358\t0.00084\t0.01\t0.0\t250.0\t250.0\t250.0\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-158.92723098572705\t-20.09609540937705\t159.13548297056303\t22.575285705039207\t0\t0\t0\t0\n\t363\t361\t0.00032\t0.0464\t0.0\t330.0\t330.0\t330.0\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-94.19551392059638\t8.511686844430933\t94.22121328398103\t-4.785279153655872\t0\t0\t0\t0\n\t364\t366\t0.00075\t0.02469\t-0.008\t503.59\t581.07\t581.1\t1.01544\t0.0\t1\t-29.999999999999996\t29.999999999999996\t59.815007839752596\t-95.39988336213278\t-59.718951059620686\t99.3776732906473\t0\t0\t0\t0\n\t367\t365\t0.00113\t0.05647\t0.0\t330.0\t330.0\t330.0\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-20.68907480406316\t62.22875453781174\t20.732773074800615\t-60.04500113202099\t0\t0\t0\t0\n\t377\t360\t0.00044\t0.00422\t0.0\t250.0\t250.0\t250.0\t1.01772\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-158.644\t-75.017\t158.77592539345886\t76.28228445544971\t0\t0\t0\t0\n\t378\t359\t0.00129\t0.01\t0.0\t250.0\t250.0\t250.0\t1.02\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-159.22566537836894\t-67.17481027667998\t159.60193690267835\t70.09164379845215\t0\t0\t0\t0\n\t379\t360\t0.00496\t0.01\t0.0\t64.99\t84.49\t84.5\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.9988765818004383e-22\t56.49124064339024\t0.1513055922681902\t-56.18618904607266\t0\t0\t0\t0\n\t388\t363\t-0.00022\t0.01019\t0.0\t260.0\t312.0\t312.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.7250153292177653e-25\t0.0009938734301638819\t-1.9539925913221077e-12\t-0.0009938733406354941\t0\t0\t0\t0\n\t406\t368\t0.00059\t0.04206\t0.0\t330.0\t330.0\t330.0\t1.01877\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-122.54058174068136\t-56.65883320584668\t122.6516854395016\t64.57920875225201\t0\t0\t0\t0\n\t419\t370\t0.00137\t0.05969\t0.0\t250.0\t250.0\t250.0\t1.01449\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-11.99498525502434\t-58.17298584904885\t12.045725018144275\t60.383683995494394\t0\t0\t0\t0\n\t420\t370\t0.00137\t0.05969\t0.0\t250.0\t250.0\t250.0\t1.01312\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-11.768326922635937\t-56.11355857260792\t11.815477553320818\t58.16788057668136\t0\t0\t0\t0\n\t466\t423\t0.00165\t0.06901\t0.0\t160.0\t160.0\t160.0\t1.01281\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-61.47460751914488\t-65.51490472516659\t61.614264682913934\t71.35595979892598\t0\t0\t0\t0\n\t484\t483\t0.00133\t0.05192\t0.0\t261.1\t313.32\t313.32\t1.01\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-127.21350717698084\t-14.963556667758384\t127.43170303106919\t23.481397828861635\t0\t0\t0\t0\n\t484\t483\t0.00133\t0.05192\t0.0\t261.1\t313.32\t313.32\t1.01\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-127.21350717698084\t-14.963556667758384\t127.43170303106919\t23.481397828861635\t0\t0\t0\t0\n\t484\t483\t0.00133\t0.05192\t0.0\t261.1\t313.32\t313.32\t1.01\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-127.21350717698084\t-14.963556667758384\t127.43170303106919\t23.481397828861635\t0\t0\t0\t0\n\t523\t522\t0.00167\t0.04982\t0.0\t255.54000000000002\t306.65\t306.65\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-131.6373881817926\t-7.782308379216199\t131.9303065989329\t16.52074882348501\t0\t0\t0\t0\n\t523\t522\t0.00167\t0.04982\t0.0\t255.54000000000002\t306.65\t306.65\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-131.6373881817926\t-7.782308379216199\t131.9303065989329\t16.52074882348501\t0\t0\t0\t0\n\t523\t522\t0.00167\t0.04982\t0.0\t255.54000000000002\t306.65\t306.65\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-131.6373881817926\t-7.782308379216199\t131.9303065989329\t16.52074882348501\t0\t0\t0\t0\n\t526\t525\t0.00018\t0.01279\t0.0\t1028.67\t1234.4\t1234.4\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-642.9689313896422\t-59.66377118590677\t643.705679682298\t112.0138304251682\t0\t0\t0\t0\n\t526\t99997\t0.00173\t0.08987\t0.0\t273.39\t300.0\t300.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t115.37656211241661\t0.024970461377215925\t-115.15050177472028\t11.718406734443201\t0\t0\t0\t0\n\t527\t99997\t0.00025\t0.01304\t0.0\t198.39\t200.0\t200.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-115.11783409586242\t13.422352863664896\t115.15050177472024\t-11.718406734443557\t0\t0\t0\t0\n\t528\t99997\t0.0073\t0.07981\t0.0\t75.0\t300.0\t300.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t3.539778700093092e-24\t4.44089207998729e-14\t3.5527136783162943e-13\t0\t0\t0\t0\n\t529\t99996\t0.00322\t0.12168\t0.0\t288.93\t400.0\t400.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t84.87919613755375\t13.54053791613665\t-84.6432538253439\t-4.624556378964857\t0\t0\t0\t0\n\t530\t99996\t0.0018\t0.06808\t0.0\t180.6\t200.0\t200.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-38.352779697471604\t3.7995117256737467\t38.379957304070814\t-2.771594249410421\t0\t0\t0\t0\n\t531\t99996\t0.0081\t0.10576\t0.0\t108.33\t300.0\t300.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-46.082\t-5.029\t46.2632965212731\t7.3961506283752785\t0\t0\t0\t0\n\t544\t543\t0.00146\t0.07\t0.0\t177.75\t213.3\t213.3\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-105.46171677236748\t-12.464281795942016\t105.63110944897274\t20.585848482496107\t0\t0\t0\t0\n\t551\t99995\t0.00264\t0.10748\t0.0\t386.51\t4000.0\t4000.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t76.31015883066927\t4.8510286088131\t-76.15860904172362\t1.3188847684130838\t0\t0\t0\t0\n\t552\t99995\t0.00136\t0.05548\t0.0\t181.5\t200.0\t200.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-12.70529559312003\t6.322044050898122\t12.707987968325849\t-6.212210980001933\t0\t0\t0\t0\n\t553\t99995\t0.00593\t0.04121\t0.0\t205.01\t300.0\t300.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-63.212999999999994\t-3.2419999999999995\t63.450621073397784\t4.893326211588849\t0\t0\t0\t0\n\t560\t564\t0.00022\t0.01744\t0.0\t740.7\t888.84\t888.84\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-1.3721276426757738e-22\t-1.4210854715128937e-12\t1.2812878031203172e-25\t-6.486590129741767e-26\t0\t0\t0\t0\n\t560\t565\t0.00017\t0.01081\t0.0\t739.74\t887.69\t887.7\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-2.2204461724940233e-14\t1.7751894722369473e-23\t1.5160004000203082e-25\t-3.158249494995413e-26\t0\t0\t0\t0\n\t560\t566\t0.00015\t0.00947\t0.0\t739.0\t886.8000000000001\t886.8000000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-5.599107155292363e-22\t2.8421709430522293e-12\t-1.6712027652062932e-25\t8.902878061133885e-26\t0\t0\t0\t0\n\t560\t567\t0.00027\t0.01531\t0.0\t736.7\t884.0399999999998\t884.0399999999998\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t4.44089204106457e-14\t-1.0317669551566658e-23\t-7.716769808774998e-26\t-3.656609861872138e-27\t0\t0\t0\t0\n\t560\t568\t0.00021\t0.01487\t0.0\t731.63\t877.96\t877.9999999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.2204460869780803e-14\t-2.4176318594628845e-24\t-5.290226229730715e-26\t-5.03690986753273e-27\t0\t0\t0\t0\n\t560\t569\t0.00017\t0.01304\t0.0\t726.09\t871.31\t871.31\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-23.75543256860975\t-47.341725181374066\t23.75999900647285\t47.691997826872765\t0\t0\t0\t0\n\t560\t570\t0.00025\t0.01984\t0.0\t665.03\t798.04\t798.04\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.2204459628493723e-14\t1.4210854715386742e-12\t-7.515777326560742e-26\t6.255225647400587e-26\t0\t0\t0\t0\n\t560\t571\t0.00021\t0.01525\t0.0\t664.84\t797.81\t797.81\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-41.349883398625224\t-42.76926931933229\t41.35699900401781\t43.285997806177306\t0\t0\t0\t0\n\t560\t572\t0.00037\t0.02691\t0.0\t660.89\t793.07\t793.1\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.2204461315976384e-14\t-4.9470645701765015e-24\t6.629690254711126e-26\t2.947163378757977e-26\t0\t0\t0\t0\n\t561\t560\t0.00025\t0.01798\t0.0\t995.95\t1195.14\t1195.14\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-417.75593889882117\t-33.12135297928319\t418.18430739770866\t63.92961541927127\t0\t0\t0\t0\n\t561\t99994\t0.00062\t0.03003\t0.0\t266.35\t3000.0\t3000.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t148.539649010916\t15.714668812191352\t-148.40468401555935\t-9.177573956449283\t0\t0\t0\t0\n\t562\t99994\t0.00022\t0.01069\t0.0\t216.35\t300.0\t300.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-148.3567932107555\t-6.850516213929364\t148.40468401555952\t9.177573956450704\t0\t0\t0\t0\n\t563\t99994\t0.00451\t0.01893\t0.0\t50.0\t300.0\t300.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t-8.247893202036211e-26\t-1.7763568225714108e-13\t-1.4210854720021294e-12\t0\t0\t0\t0\n\t579\t580\t0.00064\t0.0305\t0.0\t709.38\t922.2000000000002\t922.2000000000002\t1.01408\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-160.46270884370685\t18.782403039838382\t160.61838141355452\t-11.363632133033587\t0\t0\t0\t0\n\t586\t587\t0.00035\t0.02375\t0.0\t500.0\t500.0\t500.0\t1.01671\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-268.1201804825273\t-198.7675594098094\t268.5184355622457\t225.79201124784544\t0\t0\t0\t0\n\t588\t589\t0.00051\t0.0275\t0.0\t400.0\t400.0\t400.0\t1.01702\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-83.31679089880718\t-23.054205013405262\t83.35451124879965\t25.088145454178033\t0\t0\t0\t0\n\t599\t574\t0.00151\t0.06688\t0.0\t160.0\t160.0\t160.0\t1.01123\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-63.01168044963453\t-42.714075170831975\t63.10217440068453\t46.722178115350886\t0\t0\t0\t0\n\t601\t579\t0.00163\t0.06136\t0.0\t228.45\t263.59\t263.6\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-66.63980635543406\t18.68122600980279\t66.70935182869721\t-16.063244267822544\t0\t0\t0\t0\n\t602\t584\t0.00281\t0.10601\t0.0\t100.0\t100.0\t100.0\t0.99686\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-3.822084805472655\t-4.605492929691519\t3.8230785531005917\t4.6429830314838165\t0\t0\t0\t0\n\t603\t585\t0.00281\t0.0106\t0.0\t100.0\t100.0\t100.0\t0.99669\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-44.29624739575668\t-32.21695365804965\t44.37943851506161\t32.530770691727625\t0\t0\t0\t0\n\t604\t587\t0.00101\t0.06188\t-0.01984\t330.0\t330.0\t330.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-178.0763925510413\t-44.96599266512609\t178.41517942121453\t67.79591593278026\t0\t0\t0\t0\n\t605\t587\t0.00153\t0.06206\t0.0\t250.0\t250.0\t250.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-181.02420938919656\t-10.287756979154214\t181.50264056424254\t29.6939260793856\t0\t0\t0\t0\n\t612\t590\t0.00137\t0.05968\t0.0\t250.0\t250.0\t250.0\t1.01095\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-67.88998485153634\t-37.47246755932094\t67.97439425055583\t41.14951349617036\t0\t0\t0\t0\n\t624\t591\t0.00059\t0.04206\t0.0\t330.0\t330.0\t330.0\t1.01877\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-220.91230896056473\t-51.37287934334732\t221.230034871984\t74.02296719808358\t0\t0\t0\t0\n\t632\t633\t0.00051\t0.0275\t0.0\t400.0\t400.0\t400.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-96.01692083250613\t3.9321709584108606\t96.05883701751036\t-1.6719845121049497\t0\t0\t0\t0\n\t636\t634\t0.00084\t0.06858\t0.0\t500.0\t700.0\t700.0\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-264.72154725578054\t-96.04992209275154\t265.4308923232188\t153.962880098606\t0\t0\t0\t0\n\t641\t640\t0.00076\t0.0789\t0.0\t243.52999999999997\t316.58\t316.6\t0.9999\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-28.492639801838116\t-16.14758716301317\t28.500938892189204\t17.009163779725377\t0\t0\t0\t0\n\t653\t636\t0.00044\t0.00422\t0.0\t587.04\t677.35\t677.4\t1.01772\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-264.3499112303004\t-92.48559475745625\t264.72154725578054\t96.04992209275154\t0\t0\t0\t0\n\t655\t637\t0.00015\t0.06524\t0.0\t206.56\t238.34\t238.34\t1.01325\t0.0\t1\t-29.999999999999996\t29.999999999999996\t30.810396622175993\t-34.944183100129685\t-30.806911502363672\t36.459977877169905\t0\t0\t0\t0\n\t656\t638\t0.00027\t0.06715\t0.0\t160.0\t160.0\t160.0\t1.01282\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-31.906558375811766\t-36.61815310063628\t31.913405534958223\t38.32106694020876\t0\t0\t0\t0\n\t682\t643\t0.00059\t0.04206\t0.0\t330.0\t330.0\t330.0\t1.01877\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-160.33530433693136\t-55.21807451398373\t160.49497053982256\t66.60038043534566\t0\t0\t0\t0\n\t693\t645\t0.00137\t0.05969\t0.0\t327.2\t377.54\t377.54\t1.01449\t0.0\t1\t-29.999999999999996\t29.999999999999996\t300.50852076560085\t-75.47662546515248\t-299.2012676583749\t132.43278456757398\t0\t0\t0\t0\n\t694\t645\t0.00137\t0.05969\t0.0\t332.33\t383.46\t383.5\t1.01312\t0.0\t1\t-29.999999999999996\t29.999999999999996\t298.55274224630045\t-72.47721106729564\t-297.2728794753186\t128.23999121321418\t0\t0\t0\t0\n\t719\t698\t0.00167\t0.09275\t-0.003\t160.0\t160.0\t160.0\t0.99807\t0.0\t1\t-29.999999999999996\t29.999999999999996\t13.188188626920669\t20.144919807613988\t-13.178701064562684\t-19.32061651261124\t0\t0\t0\t0\n\t770\t749\t0.00167\t0.09275\t-0.003\t160.0\t160.0\t160.0\t0.99807\t0.0\t1\t-29.999999999999996\t29.999999999999996\t41.03286120075085\t47.11986730599765\t-40.97188936487353\t-43.42680707689289\t0\t0\t0\t0\n];\n\n%%-----  OPF Data  -----%%\n%% cost data\n%    1    startup    shutdown    n    x1    y1    ...    xn    yn\n%    2    startup    shutdown    n    c(n-1)    ...    c0\nmpc.gencost = [\n\t2\t0.0\t0.0\t3\t0.30160000000000003\t13.02\t1978.0\n\t2\t0.0\t0.0\t3\t0.0\t2.538\t213.5\n\t2\t0.0\t0.0\t3\t0.01292\t15.5\t202.5\n\t2\t0.0\t0.0\t3\t0.0\t26.43\t758.4\n\t2\t0.0\t0.0\t3\t0.06078\t43.02\t1670.0\n\t2\t0.0\t0.0\t3\t0.0\t23.650000000000002\t672.0\n\t2\t0.0\t0.0\t3\t0.010810000000000002\t15.41\t213.7\n\t2\t0.0\t0.0\t3\t0.0\t0.6708\t144.4\n\t2\t0.0\t0.0\t3\t0.0\t77.38\t522.8\n\t2\t0.0\t0.0\t3\t0.0\t2.142\t126.4\n\t2\t0.0\t0.0\t3\t0.04435\t39.84\t3035.0\n\t2\t0.0\t0.0\t3\t0.0\t21.09\t695.5\n\t2\t0.0\t0.0\t3\t0.0\t17.43\t985.6\n\t2\t0.0\t0.0\t3\t0.09406\t59.56\t1157.0\n\t2\t0.0\t0.0\t3\t0.06486\t49.21\t1771.0\n\t2\t0.0\t0.0\t3\t0.0077800000000000005\t18.42\t358.9\n\t2\t0.0\t0.0\t3\t0.013290000000000001\t16.94\t642.6\n\t2\t0.0\t0.0\t3\t1.128\t0.0\t274.4\n\t2\t0.0\t0.0\t3\t0.2192\t0.0\t1553.0\n\t2\t0.0\t0.0\t3\t0.0\t44.01\t171.2\n\t2\t0.0\t0.0\t3\t0.6552\t24.43\t96.25\n\t2\t0.0\t0.0\t3\t0.1304\t1.185\t1232.0\n\t2\t0.0\t0.0\t3\t0.009039\t19.88\t234.2\n\t2\t0.0\t0.0\t3\t0.0\t4.068\t686.1\n\t2\t0.0\t0.0\t3\t0.009773\t20.66\t261.7\n\t2\t0.0\t0.0\t3\t0.0\t13.09\t4280.0\n\t2\t0.0\t0.0\t3\t0.10050000000000002\t52.86\t3001.0\n\t2\t0.0\t0.0\t3\t0.1003\t52.9\t2957.0\n\t2\t0.0\t0.0\t3\t0.0\t70.0\t247.0\n\t2\t0.0\t0.0\t3\t0.04540000000000001\t44.38\t336.4\n\t2\t0.0\t0.0\t3\t0.05251000000000001\t44.89\t1787.0\n\t2\t0.0\t0.0\t3\t0.3784\t0.0\t2845.0\n\t2\t0.0\t0.0\t3\t0.06242000000000001\t43.51\t1696.0\n\t2\t0.0\t0.0\t3\t0.0\t67.83\t196.9\n\t2\t0.0\t0.0\t3\t0.0\t62.45\t191.5\n\t2\t0.0\t0.0\t3\t2.4490000000000003\t76.41\t-630.7\n\t2\t0.0\t0.0\t3\t4.7170000000000005\t82.49\t-908.0\n\t2\t0.0\t0.0\t3\t0.007858\t18.53\t214.6\n\t2\t0.0\t0.0\t3\t0.0\t19.47\t519.8\n\t2\t0.0\t0.0\t3\t0.20250000000000004\t68.71\t1384.0\n\t2\t0.0\t0.0\t3\t0.1431\t63.43\t1774.0\n\t2\t0.0\t0.0\t3\t0.04540000000000001\t44.38\t318.3\n\t2\t0.0\t0.0\t3\t0.1066\t52.17\t3319.0\n\t2\t0.0\t0.0\t3\t0.8274\t14.92\t1335.0\n\t2\t0.0\t0.0\t3\t0.0\t66.01\t356.8\n\t2\t0.0\t0.0\t3\t0.0\t0.6711\t48.22\n\t2\t0.0\t0.0\t3\t0.06486\t36.76\t652.0\n\t2\t0.0\t0.0\t3\t0.0\t5.512\t1480.0\n\t2\t0.0\t0.0\t3\t0.0\t1.5380000000000003\t16190.0\n\t2\t0.0\t0.0\t3\t0.0\t2.841\t15420.0\n\t2\t0.0\t0.0\t3\t0.0\t3.003\t18870.0\n\t2\t0.0\t0.0\t3\t0.0\t1.273\t11880.0\n\t2\t0.0\t0.0\t3\t0.0\t4.166\t18630.0\n\t2\t0.0\t0.0\t3\t0.000451\t0.3207\t3547.0\n\t2\t0.0\t0.0\t3\t0.0\t0.9391000000000002\t4614.0\n\t2\t0.0\t0.0\t3\t0.0\t0.9235\t4067.0\n\t2\t0.0\t0.0\t3\t0.0\t1.071\t17750.0\n\t2\t0.0\t0.0\t3\t0.0\t4.116\t19350.0\n\t2\t0.0\t0.0\t3\t0.0\t3.637\t17110.0\n\t2\t0.0\t0.0\t3\t0.04256000000000001\t27.13\t2989.0\n\t2\t0.0\t0.0\t3\t0.0\t60.53\t3696.0\n\t2\t0.0\t0.0\t3\t0.0\t0.4793\t99.61\n\t2\t0.0\t0.0\t3\t0.0\t1.205\t15480.0\n\t2\t0.0\t0.0\t3\t0.0\t5.534\t141.3\n\t2\t0.0\t0.0\t3\t0.01255\t16.6\t187.2\n\t2\t0.0\t0.0\t3\t0.0\t1.686\t212.0\n\t2\t0.0\t0.0\t3\t0.0\t1.82\t6060.0\n\t2\t0.0\t0.0\t3\t0.0\t3.544\t205.7\n\t2\t0.0\t0.0\t3\t0.0\t49.980000000000004\t-45.11\n\t2\t0.0\t0.0\t3\t0.008309\t19.07\t156.4\n\t2\t0.0\t0.0\t3\t0.21280000000000002\t48.21\t3398.0\n\t2\t0.0\t0.0\t3\t0.217\t47.0\t3495.0\n\t2\t0.0\t0.0\t3\t0.0\t9.811\t151.8\n\t2\t0.0\t0.0\t3\t0.04540000000000001\t44.38\t300.4\n\t2\t0.0\t0.0\t3\t0.0\t81.4\t-1502.0\n\t2\t0.0\t0.0\t3\t0.275\t15.67\t5832.0\n\t2\t0.0\t0.0\t3\t0.47000000000000003\t8.416\t390.0\n\t2\t0.0\t0.0\t3\t0.003248\t0.0\t13790.0\n\t2\t0.0\t0.0\t3\t0.28240000000000004\t13.5\t5978.0\n\t2\t0.0\t0.0\t3\t0.22440000000000002\t44.85\t-383.5\n\t2\t0.0\t0.0\t3\t0.009176\t20.04\t176.9\n\t2\t0.0\t0.0\t3\t0.00826\t19.01\t204.6\n\t2\t0.0\t0.0\t3\t0.0\t10.06\t244.8\n\t2\t0.0\t0.0\t3\t0.06668\t49.84\t1716.0\n\t2\t0.0\t0.0\t3\t0.01059\t21.52\t199.4\n\t2\t0.0\t0.0\t3\t0.06804\t51.51\t1294.0\n\t2\t0.0\t0.0\t3\t1.5790000000000002\t0.0\t-11380.0\n\t2\t0.0\t0.0\t3\t0.0\t2.164\t10100.0\n\t2\t0.0\t0.0\t3\t0.0\t89.5\t336.7\n\t2\t0.0\t0.0\t3\t0.0\t19.07\t8130.0\n\t2\t0.0\t0.0\t3\t0.03119\t20.17\t7383.0\n\t2\t0.0\t0.0\t3\t0.0\t35.66\t7315.0\n\t2\t0.0\t0.0\t3\t0.01809\t25.59\t190.9\n\t2\t0.0\t0.0\t3\t0.0\t17.01\t1268.0\n\t2\t0.0\t0.0\t3\t0.2625\t25.7\t2854.0\n\t2\t0.0\t0.0\t3\t0.0\t1.13\t156.2\n\t2\t0.0\t0.0\t3\t0.7838000000000002\t12.280000000000001\t118.5\n\t2\t0.0\t0.0\t3\t0.01012\t21.02\t299.1\n\t2\t0.0\t0.0\t3\t0.0\t23.900000000000002\t257.6\n\t2\t0.0\t0.0\t3\t0.0\t94.83\t-22.46\n\t2\t0.0\t0.0\t3\t0.0\t51.01\t106.4\n\t2\t0.0\t0.0\t3\t0.0\t77.62\t1098.0\n\t2\t0.0\t0.0\t3\t0.0\t1.76\t141.4\n\t2\t0.0\t0.0\t3\t0.08278\t0.1115\t211.4\n\t2\t0.0\t0.0\t3\t0.008602\t17.63\t189.2\n\t2\t0.0\t0.0\t3\t0.0\t21.77\t220.5\n\t2\t0.0\t0.0\t3\t0.0\t1.676\t146.7\n\t2\t0.0\t0.0\t3\t0.010700000000000001\t15.33\t195.9\n\t2\t0.0\t0.0\t3\t0.008081000000000001\t18.8\t143.0\n\t2\t0.0\t0.0\t3\t0.046680000000000006\t45.11\t227.7\n\t2\t0.0\t0.0\t3\t0.008081000000000001\t18.8\t193.0\n\t2\t0.0\t0.0\t3\t0.008703\t19.51\t209.6\n\t2\t0.0\t0.0\t3\t0.0\t2.138\t139.0\n\t2\t0.0\t0.0\t3\t0.05524\t48.18\t652.5\n\t2\t0.0\t0.0\t3\t0.02711\t33.37\t1561.0\n\t2\t0.0\t0.0\t3\t0.01192\t16.16\t266.9\n\t2\t0.0\t0.0\t3\t0.0\t51.480000000000004\t17.44\n\t2\t0.0\t0.0\t3\t0.010810000000000002\t15.39\t277.5\n\t2\t0.0\t0.0\t3\t0.0\t7.3100000000000005\t247.0\n\t2\t0.0\t0.0\t3\t0.008946\t17.98\t164.5\n\t2\t0.0\t0.0\t3\t0.0\t29.28\t479.9\n\t2\t0.0\t0.0\t3\t0.0\t64.5\t322.7\n\t2\t0.0\t0.0\t3\t0.0\t43.28\t471.9\n\t2\t0.0\t0.0\t3\t0.0\t53.61\t390.8\n\t2\t0.0\t0.0\t3\t0.9649000000000001\t0.0\t628.1\n\t2\t0.0\t0.0\t3\t0.06768\t18.69\t974.5\n\t2\t0.0\t0.0\t3\t0.0\t18.7\t1479.0\n\t2\t0.0\t0.0\t3\t0.0\t15.780000000000001\t691.4\n\t2\t0.0\t0.0\t3\t0.11370000000000001\t65.7\t871.0\n\t2\t0.0\t0.0\t3\t0.0\t0.2401\t3335.0\n\t2\t0.0\t0.0\t3\t0.06569\t49.5\t1760.0\n\t2\t0.0\t0.0\t3\t0.0\t3.714\t633.6\n\t2\t0.0\t0.0\t3\t0.0\t8.259\t333.1\n\t2\t0.0\t0.0\t3\t0.0\t24.7\t1933.0\n\t2\t0.0\t0.0\t3\t0.0\t398.8\t-54750.0\n\t2\t0.0\t0.0\t3\t0.0\t4.773\t296.4\n\t2\t0.0\t0.0\t3\t0.0\t4.942\t1034.0\n\t2\t0.0\t0.0\t3\t0.06532\t49.14\t2431.0\n\t2\t0.0\t0.0\t3\t0.09032\t37.85\t2199.0\n\t2\t0.0\t0.0\t3\t0.05437000000000001\t46.25\t1454.0\n\t2\t0.0\t0.0\t3\t0.04343\t42.71\t801.8\n\t2\t0.0\t0.0\t3\t0.09176\t54.42\t2277.0\n\t2\t0.0\t0.0\t3\t0.0519\t45.5\t1326.0\n\t2\t0.0\t0.0\t3\t0.0\t20.11\t3008.0\n\t2\t0.0\t0.0\t3\t0.09601000000000001\t57.54\t1716.0\n\t2\t0.0\t0.0\t3\t0.09265000000000001\t56.910000000000004\t1655.0\n\t2\t0.0\t0.0\t3\t2.068\t16.72\t111.4\n\t2\t0.0\t0.0\t3\t0.0\t41.81\t2031.0\n\t2\t0.0\t0.0\t3\t0.0\t74.05\t4697.0\n\t2\t0.0\t0.0\t3\t0.0\t85.46000000000001\t3168.0\n\t2\t0.0\t0.0\t3\t0.04212\t22.28\t7101.0\n\t2\t0.0\t0.0\t3\t0.0\t0.4214\t169.0\n\t2\t0.0\t0.0\t3\t0.022260000000000002\t27.330000000000002\t6553.0\n\t2\t0.0\t0.0\t3\t0.03834\t33.54\t6494.0\n\t2\t0.0\t0.0\t3\t0.02235\t27.38\t6584.0\n\t2\t0.0\t0.0\t3\t0.0\t0.4625\t4641.0\n\t2\t0.0\t0.0\t3\t0.0\t74.01\t386.3\n\t2\t0.0\t0.0\t3\t0.03239\t32.02\t6079.0\n\t2\t0.0\t0.0\t3\t0.007627\t18.26\t176.1\n\t2\t0.0\t0.0\t3\t0.0\t87.54\t-61.49\n\t2\t0.0\t0.0\t3\t0.0\t8.465\t98.0\n\t2\t0.0\t0.0\t3\t0.0\t12.8\t233.8\n\t2\t0.0\t0.0\t3\t0.01217\t16.34\t175.8\n\t2\t0.0\t0.0\t3\t0.0\t23.63\t522.8\n\t2\t0.0\t0.0\t3\t0.0\t5.747000000000001\t187.9\n\t2\t0.0\t0.0\t3\t0.01055\t15.22\t178.1\n\t2\t0.0\t0.0\t3\t0.03709\t39.68\t881.4\n\t2\t0.0\t0.0\t3\t0.01119\t15.370000000000001\t1305.0\n\t2\t0.0\t0.0\t3\t0.0\t20.55\t4294.0\n\t2\t0.0\t0.0\t3\t0.9687\t0.0\t-20420.0\n\t2\t0.0\t0.0\t3\t0.023570000000000004\t27.61\t7140.0\n\t2\t0.0\t0.0\t3\t0.023570000000000004\t27.61\t7152.0\n\t2\t0.0\t0.0\t3\t0.023570000000000004\t27.61\t7110.0\n\t2\t0.0\t0.0\t3\t0.0193\t29.080000000000002\t183.9\n\t2\t0.0\t0.0\t3\t0.0023840000000000003\t0.7386\t443.0\n\t2\t0.0\t0.0\t3\t0.0\t18.91\t1247.0\n\t2\t0.0\t0.0\t3\t0.0\t21.13\t1235.0\n\t2\t0.0\t0.0\t3\t0.0\t21.2\t209.6\n\t2\t0.0\t0.0\t3\t0.0\t1.149\t139.7\n\t2\t0.0\t0.0\t3\t0.0\t67.43\t73.82\n\t2\t0.0\t0.0\t3\t0.0\t59.45\t120.0\n\t2\t0.0\t0.0\t3\t0.0\t2.748\t209.6\n\t2\t0.0\t0.0\t3\t0.0\t1.6400000000000001\t166.1\n\t2\t0.0\t0.0\t3\t0.0082\t18.94\t204.7\n\t2\t0.0\t0.0\t3\t0.0\t52.38\t101.9\n\t2\t0.0\t0.0\t3\t0.009474\t20.36\t183.8\n\t2\t0.0\t0.0\t3\t0.0\t1.218\t168.8\n\t2\t0.0\t0.0\t3\t0.0\t10.91\t732.8\n\t2\t0.0\t0.0\t3\t0.008573\t19.37\t179.9\n\t2\t0.0\t0.0\t3\t0.0\t1.943\t143.5\n\t2\t0.0\t0.0\t3\t0.0017650000000000003\t0.3686\t137.1\n\t2\t0.0\t0.0\t3\t0.0\t0.4349\t111.1\n\t2\t0.0\t0.0\t3\t0.0\t16.31\t691.0\n\t2\t0.0\t0.0\t3\t0.013850000000000001\t17.37\t390.3\n\t2\t0.0\t0.0\t3\t0.1028\t52.35\t645.2\n\t2\t0.0\t0.0\t3\t0.05251000000000001\t44.89\t1793.0\n\t2\t0.0\t0.0\t3\t0.1328\t46.24\t1523.0\n\t2\t0.0\t0.0\t3\t0.06660000000000002\t49.75\t1802.0\n\t2\t0.0\t0.0\t3\t0.10650000000000001\t52.18\t3283.0\n\t2\t0.0\t0.0\t3\t0.7082000000000002\t63.26\t-1342.0\n\t2\t0.0\t0.0\t3\t0.0\t12.44\t754.9\n\t2\t0.0\t0.0\t3\t0.008451\t19.24\t94.79\n\t2\t0.0\t0.0\t3\t0.01008\t20.95\t410.9\n\t2\t0.0\t0.0\t3\t1.574\t0.0\t340.8\n\t2\t0.0\t0.0\t3\t0.0\t12.52\t447.4\n\t2\t0.0\t0.0\t3\t0.1268\t37.17\t3597.0\n\t2\t0.0\t0.0\t3\t0.0\t53.07\t1814.0\n\t2\t0.0\t0.0\t3\t0.09482000000000002\t53.07\t1232.0\n\t2\t0.0\t0.0\t3\t0.08745\t38.18\t1970.0\n\t2\t0.0\t0.0\t3\t0.023220000000000005\t27.400000000000002\t8754.0\n\t2\t0.0\t0.0\t3\t0.8291000000000001\t14.6\t1392.0\n\t2\t0.0\t0.0\t3\t0.0\t5.599\t421.1\n\t2\t0.0\t0.0\t3\t0.0\t1.004\t112.6\n\t2\t0.0\t0.0\t3\t0.00804\t18.71\t439.7\n];\n\nmpc.multinetwork = false;\n\nmpc.multiinfrastructure = false;\n\n"