"%% MATPOWER Case Format : Version 2\nfunction mpc = pglib_opf_case89_pegase\nmpc.version = '2';\n\n%%-----  Power Flow Data  -----%%\n%% system MVA base\nmpc.baseMVA = 100.0;\n%% bus data\n%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin\nmpc.bus = [\n\t89\t1\t0.0\t0.0\t0.19911099999999998\t4.530599\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t228\t1\t-23.43\t57.4\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t271\t1\t96.7\t26.8\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t317\t1\t0.0\t0.0\t0.045946\t-1.8220300000000003\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t659\t1\t0.0\t0.0\t0.174507\t73.977052\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t792\t1\t295.3\t41.9\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t913\t3\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t955\t1\t244.19999999999996\t152.7\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1037\t1\t0.0\t0.0\t0.0\t0.55\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1163\t1\t0.0\t0.0\t0.0\t16.04\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1317\t1\t149.3\t-2.0\t0.0\t20.77\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1367\t1\t0.0\t0.0\t0.175687\t-1.509401\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1445\t1\t238.39999999999998\t210.9\t0.0\t0.0\t0\t1.0\t0.0\t220.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1531\t1\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1579\t1\t0.0\t0.0\t0.0\t16.56\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1611\t1\t274.1\t166.5\t0.0\t0.56\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1616\t1\t0.0\t0.0\t0.0\t14.45\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1676\t1\t0.0\t0.0\t0.171586\t-1.4632\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1815\t1\t63.66\t9.7\t0.0\t0.0\t0\t1.0\t0.0\t220.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t1968\t1\t118.40000000000002\t137.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2107\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2154\t1\t-357.45\t33.05\t0.29\t-5.6\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2168\t1\t8.6\t-1.48\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2267\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2268\t1\t0.0\t0.0\t0.183167\t22.675025\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2299\t1\t402.09999999999997\t110.2\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2441\t1\t0.0\t0.0\t0.24253399999999997\t1.143584\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2449\t1\t301.9\t-103.2\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2520\t1\t0.0\t0.0\t0.057433\t3.80797\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2870\t1\t0.0\t0.0\t0.0\t0.62\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t2908\t1\t203.8\t61.0\t0.0\t0.6\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t3097\t1\t361.91\t3.66\t0.0\t9.39\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t3242\t1\t296.1\t82.3\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t3279\t1\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t3493\t1\t226.29999999999998\t61.1\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t3506\t1\t0.0\t0.0\t0.0\t0.6\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t3659\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t4014\t1\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t4423\t1\t0.0\t0.0\t0.0\t0.33\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t4427\t1\t296.8\t77.7\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t4495\t1\t336.3\t104.4\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t4586\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t4665\t1\t390.5\t62.5\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t4929\t1\t37.0\t8.7\t0.070441\t50.913893\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5097\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5155\t1\t411.30000000000007\t168.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5210\t1\t347.61\t74.37\t0.0\t0.0\t0\t1.0\t0.0\t220.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5416\t1\t0.0\t0.0\t0.0\t25.129999999999995\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5509\t1\t0.0\t0.0\t0.314057\t17.296509\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5587\t1\t0.0\t0.0\t0.0\t0.33\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5762\t1\t0.0\t0.0\t0.0\t2.23\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5776\t1\t222.7\t80.5\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5848\t1\t0.0\t0.0\t0.29\t-0.42\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t5996\t1\t0.0\t0.0\t0.164188\t4.023827\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6069\t1\t-456.66\t-131.97\t0.285753\t35.371068\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6233\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6293\t1\t0.0\t0.0\t0.0\t33.66\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6542\t1\t355.98\t-147.98\t0.0\t0.0\t0\t1.0\t0.0\t220.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6704\t1\t0.0\t0.0\t0.211099\t0.672832\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6798\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6826\t1\t326.9\t-82.3\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t6833\t1\t0.0\t0.0\t0.246363\t4.841277\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7051\t1\t0.0\t0.0\t0.0\t21.19\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7180\t1\t0.0\t0.0\t0.234234\t4.220723\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7279\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7526\t1\t-179.73\t-63.080000000000005\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7563\t1\t531.7\t-12.8\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7637\t1\t0.0\t0.0\t0.29\t6.18\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7762\t1\t0.0\t0.0\t0.304243\t48.453399\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7829\t1\t-114.36\t30.04\t0.0\t0.0\t0\t1.0\t0.0\t220.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t7960\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8103\t1\t39.34\t-10.7\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8179\t1\t0.0\t0.0\t0.194464\t19.1468\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8181\t1\t0.0\t0.0\t0.21082399999999998\t6.620599\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8229\t1\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8329\t1\t0.0\t0.0\t0.149712\t2.04987\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8335\t1\t637.92\t139.57\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8420\t1\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8574\t1\t0.0\t0.0\t0.447839\t20.994738\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8581\t1\t-1299.13\t-140.85\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8605\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8847\t1\t0.0\t0.0\t0.18076\t-0.8812510000000001\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8921\t1\t0.0\t0.0\t0.0\t16.37\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t8964\t1\t925.91\t147.97\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t9024\t1\t0.0\t0.0\t0.141019\t25.245999999999995\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t9025\t1\t0.0\t0.0\t0.205903\t3.0768\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t9064\t1\t0.0\t0.0\t0.0\t15.259999999999998\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t9192\t1\t17.92\t23.3\t0.0\t0.0\t0\t1.0\t0.0\t150.0\t2\t1.1\t0.9\t0\t0\t0\t0\n\t9239\t2\t0.0\t0.0\t0.0\t0.0\t0\t1.0\t0.0\t380.0\t2\t1.1\t0.9\t0\t0\t0\t0\n];\n\n%% generator data\n%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf\nmpc.gen = [\n\t913\t1700.000016993503\t665.9698438017588\t772.11\t-269.94\t1.0\t100.0\t1\t1700.0\t566.67\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2107\t499.9999950089857\t661.8999955926358\t661.9\t-257.62\t1.0\t100.0\t1\t1500.0\t500.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t2267\t166.66999833860126\t228.16000153138836\t228.16\t-78.83\t1.0\t100.0\t1\t500.0\t166.67\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t3659\t666.669993344309\t352.7732965991806\t943.6399999999999\t-282.01\t1.0\t100.0\t1\t2000.0\t666.67\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t4586\t100.00000098310484\t59.592810041750155\t92.96\t-29.81\t1.0\t100.0\t1\t100.0\t-727.6\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t5097\t7.07999902268339\t8.909990983425564\t8.91\t-4.11\t1.0\t100.0\t1\t21.23\t7.08\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6233\t1200.0000119924882\t145.31463075639564\t545.68\t-189.97\t1.0\t100.0\t1\t1200.0\t400.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t6798\t333.32999667354744\t175.197836390409\t429.61\t-183.48\t1.0\t100.0\t1\t1000.0\t333.33\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7279\t100.00000095462637\t14.17227430175819\t14.78\t-6.64\t1.0\t100.0\t1\t100.0\t-908.93\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t7960\t247.70761843778251\t203.7945736475484\t274.2\t-93.22\t1.0\t100.0\t1\t600.0\t200.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t8605\t199.99999801264033\t250.98956762690557\t273.94\t-93.65\t1.0\t100.0\t1\t600.0\t200.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n\t9239\t600.0000059781662\t205.5793526988885\t274.2\t-93.22\t1.0\t100.0\t1\t600.0\t200.0\t\t\t\t\t\t\t\t\t\t\t\t\t\t\t\n];\n\n%% branch data\n%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax\nmpc.branch = [\n\t3097\t659\t0.00073\t0.00905\t0.0\t1205.0\t3479.9999999999995\t3479.9999999999995\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-361.91\t7.0595503348958655\t362.7478653872632\t3.3276849455553226\t0\t0\t0\t0\n\t9024\t4929\t0.00192\t0.02296\t0.0\t909.0\t1371.0\t1371.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-304.2264215955156\t57.756717141830634\t305.8111466755274\t-38.80604639335632\t0\t0\t0\t0\n\t1815\t6542\t0.01431\t0.05899\t0.0\t521.0\t521.0\t521.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t37.17454442831764\t-35.10576816091001\t-36.85295708778774\t36.43144511533812\t0\t0\t0\t0\n\t6542\t1445\t0.02607\t0.07168\t0.0\t415.00000000000006\t415.00000000000006\t415.00000000000006\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-15.37129174076817\t56.99963918761291\t16.131665709763467\t-54.90897535571464\t0\t0\t0\t0\n\t6069\t6833\t0.00054\t0.00465\t0.0\t1600.0\t6748.0\t6748.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t370.5152216497892\t166.70064200743627\t-369.6436546418353\t-159.19548166115993\t0\t0\t0\t0\n\t6069\t2268\t0.00126\t0.01124\t0.0\t1632.9999999999998\t2793.0\t2793.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-301.73917990359774\t-116.32779927195422\t303.0276065681124\t127.82138316810222\t0\t0\t0\t0\n\t6069\t7180\t0.00048\t0.00527\t0.0\t1567.0\t5970.0\t5970.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t337.81852671995824\t98.05958555997307\t-337.2377922091805\t-91.68360457705587\t0\t0\t0\t0\n\t6069\t6293\t0.00082\t0.00938\t0.0\t1600.0\t3354.9999999999995\t3354.9999999999995\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-219.43232253842177\t-154.25807835145383\t220.0091733466372\t160.85668881615976\t0\t0\t0\t0\n\t1968\t9192\t0.00028\t0.003502\t0.0\t8992.0\t8992.0\t8992.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-82.40407553904257\t-22.520150823177467\t82.4222281971108\t22.747188710871182\t0\t0\t0\t0\n\t1968\t3493\t0.691467\t4.414711\t0.0\t8.0\t8.0\t8.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.1969292960335487\t-0.38840746818778754\t1.2066673803887966\t0.4505808302166886\t0\t0\t0\t0\n\t1968\t955\t0.02004\t0.0916\t0.0\t337.0\t337.0\t337.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.66024649691881\t21.97452320566506\t0.7463862218589981\t-21.580790730389925\t0\t0\t0\t0\n\t1968\t228\t0.841911\t4.768444\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5175749633500288\t-0.4746423346450365\t1.5365063574688758\t0.5818666050223692\t0\t0\t0\t0\n\t1968\t6826\t0.026\t0.08948\t0.0\t339.0\t339.0\t339.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-48.892326363740466\t-32.15638924228809\t49.684195323535135\t34.88163672392017\t0\t0\t0\t0\n\t1968\t8964\t0.002631\t0.011889\t0.0\t319.0\t2595.0\t2595.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t170.8858329593818\t4.5850981236777155\t-170.20204626475586\t-1.495193139867282\t0\t0\t0\t0\n\t1968\t5776\t0.7232\t1.944\t0.0\t16.0\t16.0\t16.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.8232579745656545\t-1.0503222658062796\t1.851735003985525\t1.1268700329415458\t0\t0\t0\t0\n\t9192\t955\t0.156169\t0.546756\t0.0\t56.00000000000001\t56.00000000000001\t56.00000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.41543957266617576\t3.7281608292189237\t-0.39593081974348376\t-3.6598596445215485\t0\t0\t0\t0\n\t9192\t6826\t0.168809\t0.580622\t0.0\t53.0\t53.0\t53.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-7.36018646197065\t-4.8397104815081144\t7.476471521903958\t5.239675317912585\t0\t0\t0\t0\n\t9192\t8964\t0.019222\t0.068209\t0.0\t446.0\t446.0\t446.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t25.093077637074312\t1.743882466276187\t-24.985113236073538\t-1.3607722889867164\t0\t0\t0\t0\n\t8574\t1616\t0.00039\t0.00386\t0.0\t1435.0\t8142.0\t8142.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t143.0781851650736\t-50.15734545716322\t-142.99554856435162\t50.975235915590645\t0\t0\t0\t0\n\t8574\t1163\t0.00096\t0.01138\t0.0\t1468.0\t2766.0\t2766.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-360.2929480454608\t17.9832682744671\t361.4448339922637\t-4.328620280072463\t0\t0\t0\t0\n\t8574\t9064\t0.00037\t0.00325\t0.0\t1435.0\t9657.0\t9657.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t94.70912214291457\t-39.88944217198875\t-94.67312480580911\t40.20563499791661\t0\t0\t0\t0\n\t8574\t8921\t0.00029\t0.00339\t0.0\t1600.0\t9284.0\t9284.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-374.64715482320076\t-80.8245930527709\t375.0399105654352\t85.41577224647725\t0\t0\t0\t0\n\t3493\t2299\t0.009458\t0.158871\t0.0\t199.0\t199.0\t199.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t10.073571947002804\t-1.7331212923400945\t-10.06518396852519\t1.874018578099965\t0\t0\t0\t0\n\t2299\t4423\t0.0\t0.000222\t0.0\t142286.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.57576129445218\t-42.39379927223604\t103.57576129445218\t42.41351801194547\t0\t0\t0\t0\n\t6826\t2299\t0.312951\t7.130667\t0.0\t5.0\t5.0\t5.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.620304680766846\t0.20488535804084582\t-1.6134058826622273\t-0.04769451351800397\t0\t0\t0\t0\n\t7563\t2299\t0.247649\t1.075911\t0.0\t28.999999999999996\t28.999999999999996\t28.999999999999996\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.0771899580038835\t0.1387647706244175\t1.07966669110655\t-0.12800460446493125\t0\t0\t0\t0\n\t4427\t2299\t0.06056\t0.18612\t0.0\t162.0\t162.0\t162.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.208291205058943\t-3.6786539576876223\t2.217855776388645\t3.7080489051097345\t0\t0\t0\t0\n\t8335\t2299\t2.142489\t4.347733\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.2705905505735245\t-0.4888661646970617\t0.27652514188999444\t0.5009091756568056\t0\t0\t0\t0\n\t5155\t2299\t0.07132\t1.068889\t0.0\t30.0\t30.0\t30.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.9596809504225685\t-1.3375684972136306\t0.9613592319388942\t1.362721282571247\t0\t0\t0\t0\n\t271\t2299\t0.02268\t0.08652\t0.0\t354.0\t354.0\t354.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.852386870407235\t-9.325935807343964\t-1.8348123189352348\t9.392979466663155\t0\t0\t0\t0\n\t2449\t2299\t2.007778\t4.494222\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.5400774482451621\t0.0783204929526308\t-0.5351357606141418\t-0.06725899050143122\t0\t0\t0\t0\n\t4665\t2299\t0.006178\t0.028938\t0.0\t1068.0\t1068.0\t1068.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.48211915285169\t-13.927163329507849\t36.562689618197616\t14.304558623483334\t0\t0\t0\t0\n\t4495\t2299\t0.027711\t0.260951\t0.0\t121.0\t121.0\t121.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-4.0659665968390675\t-2.6086721640219372\t4.071513206510682\t2.660903889344728\t0\t0\t0\t0\n\t3493\t5587\t0.0\t0.000222\t0.0\t319.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-233.98936691248858\t-79.77667143850692\t233.98936691248858\t79.88802071250082\t0\t0\t0\t0\n\t4586\t3493\t0.00692\t0.337378\t0.0\t94.0\t94.0\t94.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t27.195925829348273\t4.585010813164149\t-27.15226457211532\t-2.456347859010817\t0\t0\t0\t0\n\t228\t3493\t0.025991\t0.10048\t0.0\t305.0\t305.0\t305.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t18.856484075295306\t6.462596449378595\t-18.77046138491209\t-6.130036719867673\t0\t0\t0\t0\n\t6826\t3493\t0.083711\t0.8648\t0.0\t37.0\t37.0\t37.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t4.619794374093735\t1.4853795406181318\t-4.603502742409205\t-1.3170742631661778\t0\t0\t0\t0\n\t7563\t3493\t0.447378\t1.862089\t0.0\t17.0\t17.0\t17.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.7889647149131376\t0.23157553984602583\t0.7915292199820317\t-0.22090148640747342\t0\t0\t0\t0\n\t4427\t3493\t0.062169\t0.153191\t0.0\t192.0\t192.0\t192.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-3.626040287228792\t-2.62648546702454\t3.636731947716249\t2.6528308507644836\t0\t0\t0\t0\n\t8335\t3493\t2.492533\t4.725778\t0.0\t6.0\t6.0\t6.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.272358197354665\t-0.38914320699754135\t0.27734735839860064\t0.3986025270947622\t0\t0\t0\t0\n\t5155\t3493\t0.020271\t0.08244\t0.0\t373.0\t373.0\t373.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-9.608284658656894\t-13.548744676809003\t9.656843715917095\t13.746229195606121\t0\t0\t0\t0\n\t271\t3493\t0.11416\t1.777556\t0.0\t18.0\t18.0\t18.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.2244645682114791\t-0.30888559593590076\t0.2246072230810496\t0.31110683822157775\t0\t0\t0\t0\n\t5776\t3493\t0.574978\t2.992578\t0.0\t11.0\t11.0\t11.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.6935664885114325\t0.12789193809155747\t-0.6911698880890892\t-0.11541839354081194\t0\t0\t0\t0\n\t2449\t3493\t1.887067\t4.964444\t0.0\t6.0\t6.0\t6.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.5779957237218214\t0.11027747290051325\t-0.5725959527417488\t-0.09607190381186773\t0\t0\t0\t0\n\t4665\t3493\t0.250778\t0.817422\t0.0\t37.0\t37.0\t37.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.2946007282592222\t-0.1380743868209733\t1.2982361506701334\t0.14992420721178715\t0\t0\t0\t0\n\t4495\t3493\t0.007049\t0.029609\t0.0\t1038.0\t1038.0\t1038.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-32.241183655133355\t-12.73123594145902\t32.31382650959924\t13.036368907536422\t0\t0\t0\t0\n\t5587\t4586\t0.003049\t0.020218\t0.0\t1545.0\t1545.0\t1545.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-67.65868421923878\t-56.290918775666135\t67.85910835209745\t57.61993652513714\t0\t0\t0\t0\n\t4423\t4586\t0.002911\t0.020262\t0.0\t1544.0\t1544.0\t1544.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-103.57576129445218\t-42.02343896275087\t103.88343722709996\t44.16501565368529\t0\t0\t0\t0\n\t4929\t2870\t4.0e-5\t0.00041\t0.0\t777.0\t76679.0\t76679.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.00020455006553847516\t-0.7159096545656085\t-2.796053991804578e-26\t0.7138130162972055\t0\t0\t0\t0\n\t4929\t659\t0.00087\t0.01087\t0.0\t1303.0\t2897.0\t2897.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-203.35567465271902\t40.21730126977246\t203.68038435640216\t-36.16029612145451\t0\t0\t0\t0\n\t4929\t1037\t4.0e-5\t0.00046\t0.0\t777.0\t68410.0\t68410.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.00016281557487162238\t-0.6350935880212728\t7.380742454937528e-27\t0.6332212089372498\t0\t0\t0\t0\n\t4929\t659\t0.00095\t0.00924\t0.0\t1501.0\t3401.0\t3401.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-237.60830458350335\t52.59421181914431\t238.09698083949039\t-47.84119223459482\t0\t0\t0\t0\n\t1815\t5210\t0.528017\t2.636157\t0.0\t12.0\t12.0\t12.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.791816436214198\t0.9475726874291259\t0.7987375251489133\t-0.9130187298048905\t0\t0\t0\t0\n\t1815\t1445\t0.032031\t0.128659\t0.0\t239.0\t239.0\t239.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.059680596173821\t16.371849307628686\t2.1346484202454463\t-16.070725856058743\t0\t0\t0\t0\n\t1616\t7762\t0.00044\t0.0032\t0.0\t1664.9999999999998\t9780.0\t9780.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-133.28296884111433\t-121.24100281911434\t133.4142966059103\t122.19611383580562\t0\t0\t0\t0\n\t1616\t2520\t0.00046\t0.00489\t0.0\t1730.9999999999998\t6431.999999999999\t6431.999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t276.2785174054659\t85.97786468436216\t-275.92434912235825\t-82.2129018487167\t0\t0\t0\t0\n\t9064\t7762\t0.0003\t0.00352\t0.0\t1600.0\t8942.0\t8942.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-112.40780359936\t-129.840792686772\t112.48922276696136\t130.79611091996375\t0\t0\t0\t0\n\t9064\t89\t0.00051\t0.00454\t0.0\t1664.9999999999998\t6915.000000000001\t6915.000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t207.08092840516912\t106.2144877334293\t-206.82669636734744\t-103.9513241026238\t0\t0\t0\t0\n\t1317\t659\t0.00068\t0.00746\t0.0\t1632.9999999999998\t4217.0\t4217.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-650.2671739075789\t-11.586446388544124\t652.8038321401206\t39.4150793514249\t0\t0\t0\t0\n\t1317\t8605\t0.00093\t0.01022\t0.0\t1764.0\t3079.0\t3079.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t500.9671739075789\t37.137109622826195\t-498.8974458473412\t-14.392356100646678\t0\t0\t0\t0\n\t8605\t1367\t4.0e-5\t0.0004\t0.0\t1501.0\t78577.0\t78577.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t281.554241470817\t112.73519336282295\t-281.52159174637194\t-112.40869611830433\t0\t0\t0\t0\n\t8605\t8921\t0.00078\t0.00698\t0.0\t1764.0\t4498.0\t4498.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t417.3432023891645\t152.64673036472928\t-415.9670914752698\t-140.33230193012943\t0\t0\t0\t0\n\t1163\t1676\t4.0e-5\t0.00043\t0.0\t1600.0\t73144.0\t73144.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t56.499631716360554\t44.514552603846084\t-56.49792820429986\t-44.496239849211435\t0\t0\t0\t0\n\t1163\t7051\t0.00025\t0.00309\t0.0\t1698.0\t10190.0\t10190.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-417.94446570862425\t-22.719271098081215\t418.3466520098186\t27.690293780834846\t0\t0\t0\t0\n\t913\t7762\t0.00047\t0.00538\t0.0\t1632.9999999999998\t5849.0\t5849.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t827.4132877569488\t330.0857701837981\t-824.1345687855099\t-292.5549019575473\t0\t0\t0\t0\n\t2107\t7762\t0.00046\t0.00548\t0.0\t1764.0\t5744.0\t5744.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t386.30320222344153\t351.07774006612203\t-385.2014052680062\t-337.95198503181547\t0\t0\t0\t0\n\t2107\t5996\t0.00016\t0.00173\t0.0\t1863.0\t18181.0\t18181.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-332.769921560704\t66.3813576152604\t332.9318172036659\t-64.63086097574157\t0\t0\t0\t0\n\t2107\t6293\t0.00166\t0.01471\t0.0\t1764.0\t2134.0\t2134.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t446.4667143462483\t244.44089791125344\t-442.68618220201796\t-210.93991728376378\t0\t0\t0\t0\n\t913\t7762\t0.00051\t0.00512\t0.0\t1797.0\t6140.0\t6140.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t872.5867292365544\t335.8840736179608\t-868.6673689020195\t-296.5367698673363\t0\t0\t0\t0\n\t6704\t8921\t0.00021\t0.00248\t0.0\t1534.0\t12692.0\t12692.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-40.91380360206544\t-72.6405490199741\t40.92718090983453\t72.79852865458425\t0\t0\t0\t0\n\t228\t4586\t0.004391\t0.021689\t0.0\t306.0\t1428.0\t1428.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t58.43130053108868\t-23.17868734866943\t-58.2867745328696\t23.892562177951532\t0\t0\t0\t0\n\t2441\t6293\t0.00024\t0.00289\t0.0\t1664.9999999999998\t10893.0\t10893.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-222.5476639886694\t-84.0661891958892\t222.6770088553807\t85.62371696587253\t0\t0\t0\t0\n\t955\t3506\t0.0\t0.000222\t0.0\t358.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-270.8478070377458\t-108.39466020674007\t270.8478070377458\t108.56468285936465\t0\t0\t0\t0\n\t955\t8964\t0.01788\t0.100471\t0.0\t310.0\t310.0\t310.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t26.297351635630317\t-19.064689418348443\t-26.12345792778289\t20.041830062707238\t0\t0\t0\t0\n\t3506\t2908\t0.006458\t0.039982\t0.0\t780.0\t780.0\t780.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-48.759001763252556\t-46.05699146635745\t49.02670127124446\t47.71434075848148\t0\t0\t0\t0\n\t228\t6826\t0.106151\t0.993333\t0.0\t32.0\t32.0\t32.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.7746990992624313\t-0.5583594400627845\t-0.7738928228134929\t0.5659043619556814\t0\t0\t0\t0\n\t228\t5776\t0.699778\t3.232311\t0.0\t10.0\t10.0\t10.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.11266163624623646\t0.08710831757764591\t-0.11254346644916376\t-0.08656248513515315\t0\t0\t0\t0\n\t8964\t6826\t0.257058\t0.43592\t0.0\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.170151478632766\t-5.848421833248263\t8.402963767440573\t6.2432258577761734\t0\t0\t0\t0\n\t5776\t6826\t0.002769\t0.011449\t0.0\t2682.0\t2682.0\t2682.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.672535851101167\t-74.32152994636584\t-6.543343210890271\t74.85570348835815\t0\t0\t0\t0\n\t659\t8329\t0.00034\t0.00305\t0.0\t1600.0\t10293.0\t10293.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t215.10629035636794\t165.50150744123323\t-214.88788374178256\t-163.5422716339317\t0\t0\t0\t0\n\t659\t7051\t0.00123\t0.01255\t0.0\t1863.0\t2505.0\t2505.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t694.3668269102014\t175.23280655191502\t-688.8650167664151\t-119.09645101978516\t0\t0\t0\t0\n\t659\t9239\t6.0e-5\t0.00065\t0.0\t1435.0\t48391.0\t48391.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-599.7902379176761\t-203.30686537694697\t600.0000059781662\t205.5793526988885\t0\t0\t0\t0\n\t659\t7960\t6.0e-5\t0.00063\t0.0\t1534.0\t49913.0\t49913.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-247.6540386121256\t-203.2319854781916\t247.70761843778251\t203.7945736475484\t0\t0\t0\t0\n\t659\t6233\t6.0e-5\t0.00055\t0.0\t1764.0\t57092.99999999999\t57092.99999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-639.3302693382667\t108.13580840966517\t639.5501177049391\t-106.12053171522237\t0\t0\t0\t0\n\t659\t5416\t0.00079\t0.00968\t0.0\t1369.0\t3253.0\t3253.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-839.3570294360787\t193.13761507825043\t844.4683780792891\t-130.50741904498776\t0\t0\t0\t0\n\t659\t6798\t7.0e-5\t0.00079\t0.0\t39828.0\t39828.0\t39828.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-333.24376133125077\t-174.22460895590754\t333.32999667354744\t175.197836390409\t0\t0\t0\t0\n\t792\t3279\t0.0\t0.000222\t0.0\t397.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-291.6948793362102\t-27.608723078873926\t291.6948793362102\t27.77389451511881\t0\t0\t0\t0\n\t7563\t792\t2.064178\t7.545333\t0.0\t5.0\t5.0\t5.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.61975202502079\t0.54286406724683\t0.6316322254924204\t-0.49943754653727623\t0\t0\t0\t0\n\t7279\t792\t0.153711\t0.482489\t0.0\t63.0\t63.0\t63.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-5.5329312347819455\t7.625278422552138\t5.648429933988696\t-7.262735391268947\t0\t0\t0\t0\n\t8335\t792\t0.015809\t0.12368\t0.0\t254.0\t254.0\t254.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-82.64181693418273\t14.70702415802822\t83.63008880888691\t-6.975386137697437\t0\t0\t0\t0\n\t2449\t792\t0.057978\t0.363422\t0.0\t86.0\t86.0\t86.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.186345244406423\t11.176137876540112\t-3.121631195412588\t-10.770492474604193\t0\t0\t0\t0\n\t4665\t792\t0.6932\t2.196889\t0.0\t14.000000000000002\t14.000000000000002\t14.000000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.705708990491973\t1.5631356280305537\t1.7374453451459406\t-1.4625567930054615\t0\t0\t0\t0\n\t4495\t792\t0.560356\t2.395867\t0.0\t13.0\t13.0\t13.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.166647452409949\t1.3985513735962807\t2.1986111504044907\t-1.2618868795548221\t0\t0\t0\t0\n\t5416\t2267\t0.00024\t0.00213\t0.0\t777.0\t14737.0\t14737.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t439.0146937106553\t-59.14653095621287\t-438.5974162172534\t62.849868710164124\t0\t0\t0\t0\n\t5416\t7637\t0.00093\t0.00884\t0.0\t1303.0\t3554.0\t3554.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1283.4830717899445\t218.01360243976552\t1297.4502190700903\t-85.25061108870176\t0\t0\t0\t0\n\t8964\t2168\t0.0\t0.000222\t0.0\t332.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-327.7979837514153\t-52.43891593143296\t327.7979837514153\t52.65435108627403\t0\t0\t0\t0\n\t3659\t5996\t0.00018\t0.00204\t0.0\t1797.0\t15425.0\t15425.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t306.2310397864496\t178.07273085195868\t-306.03375875825407\t-175.83687919906998\t0\t0\t0\t0\n\t5762\t5996\t0.00018\t0.00208\t0.0\t777.0\t15130.000000000002\t15130.000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t2.5355121038286462e-26\t2.5344343885220018\t-2.6157551237050886e-5\t-2.5347366535711506\t0\t0\t0\t0\n\t3242\t5097\t0.0\t0.000222\t0.0\t142286.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t13.494077796109263\t21.38081615563277\t-13.494077796109263\t-21.383386544130374\t0\t0\t0\t0\n\t7563\t3242\t0.02068\t0.093391\t0.0\t331.0\t331.0\t331.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-27.632262578846458\t-2.293185434828242\t27.76706498382851\t2.9019538779460015\t0\t0\t0\t0\n\t4427\t3242\t0.777778\t7.408\t0.0\t5.0\t5.0\t5.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.49213327596582085\t-0.14415756497328586\t0.49388829010169305\t0.16087331769262392\t0\t0\t0\t0\n\t3242\t7279\t0.00884\t0.07292\t0.0\t430.99999999999994\t430.99999999999994\t430.99999999999994\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t19.32705307929149\t7.7173973058087055\t-19.295035353283467\t-7.453287285390194\t0\t0\t0\t0\n\t271\t3242\t0.131671\t8.295556\t0.0\t4.0\t4.0\t4.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.525564427666846\t-0.06881900556312615\t1.5281967921074455\t0.234663623052183\t0\t0\t0\t0\n\t3242\t1611\t0.082462\t0.568222\t0.0\t56.00000000000001\t56.00000000000001\t56.00000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0283753037961407\t1.4105312020676863\t-1.0262740362738025\t-1.3960519700083753\t0\t0\t0\t0\n\t5097\t1611\t0.0042\t0.02624\t0.0\t1189.0\t1189.0\t1189.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t20.574076818792655\t30.293377527555943\t-20.526975174497498\t-29.99910439748476\t0\t0\t0\t0\n\t8181\t8179\t0.00031\t0.00317\t0.0\t1271.0\t9918.0\t9918.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-36.550831643112005\t-7.806240506067917\t36.554799069166236\t7.8468106370211315\t0\t0\t0\t0\n\t8181\t7762\t0.00043\t0.00498\t0.0\t1501.0\t6320.0\t6320.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-231.22432076332097\t-104.24933090550678\t231.47954925581092\t107.20523298132359\t0\t0\t0\t0\n\t9025\t7762\t0.00042\t0.00508\t0.0\t1730.9999999999998\t6197.0\t6197.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-411.76704394010596\t-87.43145152912142\t412.4538752242382\t95.73883944195639\t0\t0\t0\t0\n\t7563\t4427\t0.110671\t0.773067\t0.0\t41.0\t41.0\t41.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.5061837918255063\t1.1302091589984842\t1.5095110614002756\t-1.106967277129162\t0\t0\t0\t0\n\t7563\t7279\t0.00912\t0.037609\t0.0\t817.0\t817.0\t817.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-41.2120420278922\t7.8556396664072174\t41.34814448983277\t-7.294381169574208\t0\t0\t0\t0\n\t7563\t8335\t0.098049\t0.598711\t0.0\t53.0\t53.0\t53.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.8256392332984749\t4.557456236434749\t0.8434731554734753\t-4.448557977611993\t0\t0\t0\t0\n\t7563\t5155\t0.019031\t1.160356\t0.0\t28.000000000000004\t28.000000000000004\t28.000000000000004\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-8.225459115242256\t1.677946737974131\t8.236830878180424\t-0.9845888820610543\t0\t0\t0\t0\n\t7563\t271\t0.024071\t0.915733\t0.0\t35.0\t35.0\t35.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-12.71998588720687\t1.6775626439804348\t12.753582506286659\t-0.3994465383017227\t0\t0\t0\t0\n\t2449\t7563\t1.484267\t4.479111\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t1.0241100316140392\t0.023795964518732293\t-1.0112378365823382\t0.01504879209220462\t0\t0\t0\t0\n\t4665\t7563\t0.011578\t0.063271\t0.0\t492.0\t492.0\t492.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.9690325581386965\t-8.769783521862562\t-3.9598589613444126\t8.819915033589133\t0\t0\t0\t0\n\t4495\t7563\t0.654889\t1.839111\t0.0\t17.0\t17.0\t17.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.1246226787242016\t-0.4107099813749984\t-0.12358805718281285\t0.41361548728151315\t0\t0\t0\t0\n\t7563\t1611\t0.022049\t0.10076\t0.0\t307.0\t307.0\t307.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-21.27496475843499\t5.533589640937233\t21.365306225571445\t-5.12074523853069\t0\t0\t0\t0\n\t4427\t7279\t0.459867\t2.604711\t0.0\t12.0\t12.0\t12.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.4710360213193683\t-0.21682654394179365\t0.4720969674102935\t0.22283579869030987\t0\t0\t0\t0\n\t4427\t8335\t2.320222\t6.088\t0.0\t5.0\t5.0\t5.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.11492502381806641\t0.2736020620318112\t-0.11317180421512577\t-0.26900181216662294\t0\t0\t0\t0\n\t4427\t5155\t0.006369\t0.048089\t0.0\t652.0\t652.0\t652.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.907644683414733\t14.785913897159247\t2.920051897309734\t-14.692233490659353\t0\t0\t0\t0\n\t4427\t271\t0.006631\t0.0432\t0.0\t723.0\t723.0\t723.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-23.98025427283619\t2.5536088160981194\t24.01334104307319\t-2.338053323074624\t0\t0\t0\t0\n\t2449\t4427\t2.567244\t6.767111\t0.0\t5.0\t5.0\t5.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.5123851128407918\t0.14390981565565955\t-0.5063754949015951\t-0.12806880028581324\t0\t0\t0\t0\n\t4665\t4427\t0.309889\t1.214178\t0.0\t26.0\t26.0\t26.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.3786759756940743\t0.2520608804022928\t0.3792242727412889\t-0.24991259436376892\t0\t0\t0\t0\n\t4495\t4427\t0.009191\t0.043289\t0.0\t714.0\t714.0\t714.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.9895902136848376\t1.1248461888929449\t2.9903905332505816\t-1.1210767368549042\t0\t0\t0\t0\n\t4427\t1611\t0.691022\t5.239556\t0.0\t6.0\t6.0\t6.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.43343894900634017\t-0.05892624513092464\t0.4345734495112282\t0.0675284009629963\t0\t0\t0\t0\n\t5210\t1445\t0.002669\t0.01718\t0.0\t1817.0000000000002\t1817.0000000000002\t1817.0000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t119.23485593284535\t-18.120047671069088\t-118.88907104837763\t20.345819239131455\t0\t0\t0\t0\n\t8179\t5509\t0.00074\t0.00694\t0.0\t1271.0\t4526.0\t4526.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t136.02672929576676\t5.101623806049743\t-135.9003111075553\t-3.9160262030944595\t0\t0\t0\t0\n\t8179\t7762\t0.00068\t0.008\t0.0\t1567.0\t3935.0\t3935.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-129.4083408020482\t-61.968283504503496\t129.53741146400043\t63.48676188041388\t0\t0\t0\t0\n\t7279\t4014\t0.0\t0.000222\t0.0\t142286.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t0.6223790434792833\t0.0\t0.0\t0\t0\t0\t0\n\t8335\t7279\t0.00524\t0.030631\t0.0\t1017.0\t1017.0\t1017.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-56.5702399459745\t-77.37178896997105\t56.99732304938486\t79.86835052351513\t0\t0\t0\t0\n\t5155\t7279\t0.33932\t3.814667\t0.0\t9.0\t9.0\t9.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.5721421250557212\t-0.3297212939834948\t0.5734269318965599\t0.34416521198751043\t0\t0\t0\t0\n\t271\t7279\t0.22696\t2.614933\t0.0\t13.0\t13.0\t13.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.2523108793697504\t-0.25808718822463667\t0.25256431276463726\t0.261007136002187\t0\t0\t0\t0\n\t2449\t7279\t0.190671\t0.719378\t0.0\t43.0\t43.0\t43.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t6.474982018417352\t0.41739459737105505\t-6.408642011066008\t-0.16710198964153278\t0\t0\t0\t0\n\t4665\t7279\t1.050222\t2.105556\t0.0\t14.000000000000002\t14.000000000000002\t14.000000000000002\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.34951372297490424\t-0.11013642378452698\t0.3507198238132049\t0.11255449620797683\t0\t0\t0\t0\n\t4495\t7279\t1.431644\t4.294578\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.18591685544111594\t-0.11594572344694615\t0.18650632938647133\t0.11771399952486496\t0\t0\t0\t0\n\t1611\t7279\t0.022618\t0.161089\t0.0\t195.0\t195.0\t195.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t3.8746838457181876\t-1.51442959539837\t-3.8713618093546174\t1.5380896677200875\t0\t0\t0\t0\n\t5509\t1579\t0.00088\t0.00895\t0.0\t1830.0\t3513.0000000000005\t3513.0000000000005\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-178.94689205119053\t-73.41106996575314\t179.25118674664304\t76.5058853342782\t0\t0\t0\t0\n\t8335\t1531\t0.0\t0.000222\t0.0\t319.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-152.57934409629652\t-19.376353088247047\t152.57934409629652\t19.41895115111786\t0\t0\t0\t0\n\t5155\t8335\t1.827778\t7.768\t0.0\t4.0\t4.0\t4.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.07133262786271222\t0.14195060905057189\t-0.07093208746189357\t-0.1402483247285391\t0\t0\t0\t0\n\t2449\t8335\t0.020849\t0.153382\t0.0\t204.99999999999997\t204.99999999999997\t204.99999999999997\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t83.30605923978771\t20.445222209976702\t-82.0382500901215\t-11.118199187572737\t0\t0\t0\t0\n\t4665\t8335\t0.156231\t0.656267\t0.0\t47.0\t47.0\t47.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.10031044860319731\t3.212172004843002\t-0.08650994227599734\t-3.154201327539366\t0\t0\t0\t0\n\t4495\t8335\t0.176498\t0.891556\t0.0\t35.0\t35.0\t35.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.42747369638307214\t2.1068309602756794\t-0.4204775131527732\t-2.0714906780284332\t0\t0\t0\t0\n\t7762\t2268\t0.00067\t0.00777\t0.0\t1632.9999999999998\t4051.0\t4051.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t509.1600889290059\t214.98963857072252\t-507.29327284942275\t-193.34014463286715\t0\t0\t0\t0\n\t5155\t271\t0.004578\t0.061889\t0.0\t509.0\t509.0\t509.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-29.10127438000157\t-9.610141560659928\t29.13861010706319\t10.11487524613791\t0\t0\t0\t0\n\t5155\t2908\t0.01348\t0.05932\t0.0\t520.0\t520.0\t520.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t21.038021136222934\t14.426405453136356\t-20.96185702559995\t-14.091238165143332\t0\t0\t0\t0\n\t4665\t5155\t0.066391\t2.802622\t0.0\t12.0\t12.0\t12.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-1.6737551278579288\t0.388165080365208\t1.6754314582354541\t-0.31740066357194513\t0\t0\t0\t0\n\t4495\t5155\t0.194258\t2.220444\t0.0\t15.0\t15.0\t15.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.19431459039421034\t0.3388319287652289\t0.19456876781447757\t-0.3359265826391038\t0\t0\t0\t0\n\t5155\t1611\t0.008151\t0.072822\t0.0\t432.0\t432.0\t432.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-33.55938868113316\t-13.966591971904958\t33.65290562867325\t14.802083464208346\t0\t0\t0\t0\n\t271\t2908\t0.016502\t0.055382\t0.0\t547.0\t547.0\t547.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t28.21403961277654\t25.783211408022886\t-28.007391361247443\t-25.089683746758183\t0\t0\t0\t0\n\t4665\t271\t0.0806\t4.633778\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-2.933012523386049\t0.25167960708287684\t2.9389865208199484\t0.09177173139426935\t0\t0\t0\t0\n\t4495\t271\t0.831556\t3.729644\t0.0\t9.0\t9.0\t9.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-0.2246367708818332\t0.0422929642055859\t0.22500940408866657\t-0.04062165258729512\t0\t0\t0\t0\n\t271\t1611\t0.007951\t0.074151\t0.0\t424.0\t424.0\t424.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-17.29620999528876\t-5.8295194010112965\t17.318915936691802\t6.041274936286893\t0\t0\t0\t0\n\t1579\t5848\t0.0004\t0.00362\t0.0\t1632.9999999999998\t8673.0\t8673.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-179.25118674664304\t-58.31571473604799\t179.38054898620229\t59.486443004054955\t0\t0\t0\t0\n\t7051\t8847\t0.00015\t0.00177\t0.0\t1600.0\t17783.0\t17783.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t270.5183647565965\t114.55818913625781\t-270.3999234057343\t-113.16058119608185\t0\t0\t0\t0\n\t5776\t8229\t0.0\t0.000222\t0.0\t142286.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t0.0\t84.97947615282213\t0.0\t0.0\t0\t0\t0\t0\n\t317\t6233\t2.0e-5\t0.00022\t0.0\t1698.0\t142990.0\t142990.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-560.3844089626153\t-250.714823897215\t560.4498942875492\t251.435162471618\t0\t0\t0\t0\n\t4665\t2449\t0.02864\t0.172902\t0.0\t181.0\t181.0\t181.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-61.01472749948126\t1.133498757851865\t61.9269648525857\t4.373752039161424\t0\t0\t0\t0\n\t2449\t4495\t0.017591\t0.1404\t0.0\t224.00000000000003\t224.00000000000003\t224.00000000000003\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t100.16226901724612\t9.129590525741396\t-98.69162877983526\t2.6081099649916886\t0\t0\t0\t0\n\t4665\t4495\t0.00752\t0.031711\t0.0\t969.9999999999999\t969.9999999999999\t969.9999999999999\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-11.774719888041373\t8.061860332121418\t11.787811441112957\t-8.006654715173084\t0\t0\t0\t0\n\t1611\t8420\t0.0\t0.000222\t0.0\t566.0\t142286.0\t142286.0\t0\t0\t1\t-29.999999999999996\t29.999999999999996\t-329.1931358753946\t-148.72083938750126\t329.1931358753946\t148.96291138000078\t0\t0\t0\t0\n\t9024\t6542\t0.000742\t0.067219\t0.0\t470.0\t470.0\t470.0\t0.994359\t0.0\t1\t-29.999999999999996\t29.999999999999996\t148.52221370128962\t-10.140047784459366\t-148.38226315027822\t22.818398307955853\t0\t0\t0\t0\n\t9024\t6542\t0.000793\t0.06388\t0.0\t495.0\t495.0\t495.0\t0.998418\t0.0\t1\t-29.999999999999996\t29.999999999999996\t155.54037716103431\t-18.28678692906909\t-155.37348802116583\t31.730517389093134\t0\t0\t0\t0\n\t6069\t9192\t0.000609\t0.046809\t0.0\t675.0\t675.0\t675.0\t0.933053\t0.0\t1\t-29.999999999999996\t29.999999999999996\t118.57824590578903\t53.419322761577135\t-118.49055894488063\t-46.67952152485818\t0\t0\t0\t0\n\t6069\t1968\t0.00059\t0.04521\t0.0\t699.0\t699.0\t699.0\t0.91223\t0.0\t1\t-29.999999999999996\t29.999999999999996\t150.627266867042\t120.55052975227672\t-150.44857807154105\t-106.85812221906006\t0\t0\t0\t0\n\t7829\t1968\t0.519194\t5.108058\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.3682472839454687\t0.36151311047123497\t-2.342844254189699\t-0.11158697617808366\t0\t0\t0\t0\n\t8574\t2299\t0.000559\t0.039982\t0.0\t790.0\t790.0\t790.0\t0.919523\t0.0\t1\t-29.999999999999996\t29.999999999999996\t330.20787840212085\t141.60457793876918\t-329.64531044084333\t-101.36738254020857\t0\t0\t0\t0\n\t8574\t5587\t0.000537\t0.045312\t0.0\t698.0\t698.0\t698.0\t0.948262\t0.0\t1\t-29.999999999999996\t29.999999999999996\t166.45921141095653\t34.05346945843427\t-166.33068269324977\t-23.208230619091456\t0\t0\t0\t0\n\t4929\t1815\t0.000889\t0.061549\t0.0\t514.0\t514.0\t514.0\t0.996867\t0.0\t1\t-29.999999999999996\t29.999999999999996\t98.07210081880336\t-2.7370207239134143\t-97.99824009593847\t7.850691850585179\t0\t0\t0\t0\n\t1815\t792\t1.467822\t7.764888\t0.0\t4.0\t4.0\t4.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.01519270000886064\t0.23565431526702488\t-0.014489119113843962\t-0.23193231978750156\t0\t0\t0\t0\n\t6704\t4586\t0.000586\t0.049031\t0.0\t645.0\t645.0\t645.0\t0.923407\t0.0\t1\t-29.999999999999996\t29.999999999999996\t40.684004341720396\t73.37298401936529\t-40.65169589257127\t-70.66971512818796\t0\t0\t0\t0\n\t2441\t3506\t0.000417\t0.047801\t0.0\t661.0\t661.0\t661.0\t0.952413\t0.0\t1\t-29.999999999999996\t29.999999999999996\t222.2930288567714\t85.26683183847301\t-222.08880527449324\t-61.856540575937544\t0\t0\t0\t0\n\t1367\t6826\t0.000755\t0.05143\t0.0\t615.0\t615.0\t615.0\t0.924009\t0.0\t1\t-29.999999999999996\t29.999999999999996\t281.3251406567277\t110.72090208027019\t-280.79822080650393\t-74.82754062727798\t0\t0\t0\t0\n\t1676\t228\t0.000733\t0.052399\t0.0\t603.0\t603.0\t603.0\t0.934986\t0.0\t1\t-29.999999999999996\t29.999999999999996\t56.311154094276375\t42.9035232069074\t-56.281651699361525\t-40.794524583246385\t0\t0\t0\t0\n\t7829\t6826\t0.00078\t0.064311\t0.0\t492.0\t492.0\t492.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t110.67440894515134\t-26.549207081027483\t-110.58827282753259\t33.65112997869624\t0\t0\t0\t0\n\t659\t3279\t0.00089\t0.048632\t0.0\t650.0\t650.0\t650.0\t0.987002\t0.0\t1\t-29.999999999999996\t29.999999999999996\t292.3730766178336\t64.83242282962273\t-291.6948793362102\t-27.77389451511881\t0\t0\t0\t0\n\t5210\t792\t0.00855\t0.08972\t0.0\t351.0\t351.0\t351.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t49.473342992006046\t-5.890777718603922\t-49.28429785564146\t7.874535570607903\t0\t0\t0\t0\n\t1445\t792\t0.00223\t0.04836\t0.0\t653.0\t653.0\t653.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t45.071833060625664\t-5.411152599957605\t-45.0309099575404\t6.298615050721656\t0\t0\t0\t0\n\t7180\t2168\t0.000581\t0.043111\t0.0\t678.0\t733.0\t733.0\t0.924038\t0.0\t1\t-29.999999999999996\t29.999999999999996\t337.00134089510703\t95.94428193256371\t-336.39798375141527\t-51.17435108627403\t0\t0\t0\t0\n\t6833\t8964\t0.000579\t0.043272\t0.0\t711.0\t730.0\t730.0\t0.901005\t0.0\t1\t-29.999999999999996\t29.999999999999996\t369.39641583523996\t164.0539691283415\t-368.6312473413396\t-106.86852686917202\t0\t0\t0\t0\n\t3659\t3242\t0.000586\t0.049031\t0.0\t645.0\t645.0\t645.0\t0.923407\t0.0\t1\t-29.999999999999996\t29.999999999999996\t360.4389535578593\t174.7005657472219\t-359.73865624523455\t-116.10623548219996\t0\t0\t0\t0\n\t8181\t4427\t0.000559\t0.049192\t0.0\t643.0\t643.0\t643.0\t0.924009\t0.0\t1\t-29.999999999999996\t29.999999999999996\t267.5466643491959\t119.23088258703764\t-267.16883670147837\t-85.98204958789736\t0\t0\t0\t0\n\t9025\t7563\t0.000573\t0.051129\t0.0\t618.0\t618.0\t618.0\t0.934986\t0.0\t1\t-29.999999999999996\t29.999999999999996\t411.5439399920854\t90.76528458288813\t-410.7228710542059\t-17.501002340584133\t0\t0\t0\t0\n\t2267\t5210\t0.000417\t0.039229\t0.0\t744.0\t806.0\t806.0\t0.967059\t0.0\t1\t-29.999999999999996\t29.999999999999996\t605.2674145558547\t165.31013282122424\t-603.9075891810371\t-37.38545745259329\t0\t0\t0\t0\n\t5210\t7279\t0.230542\t1.197733\t0.0\t26.0\t26.0\t26.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t6.4702464403027165\t-3.3943858402568896\t-6.360618446925964\t3.9639352732934507\t0\t0\t0\t0\n\t5210\t8335\t0.02284\t0.2644\t0.0\t120.0\t120.0\t120.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t74.27787936721388\t-0.709758307418638\t-73.15534501012009\t13.704420479730327\t0\t0\t0\t0\n\t5210\t2449\t0.08537\t0.736798\t0.0\t43.0\t43.0\t43.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t3.396091075393996\t-6.154972546048862\t-3.358513721116805\t6.4792892788206355\t0\t0\t0\t0\n\t5210\t4665\t1.402768\t3.640289\t0.0\t9.0\t9.0\t9.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.062105189317206\t-1.00816514129196\t-1.0353105175311703\t1.0776993400770103\t0\t0\t0\t0\n\t5210\t4495\t1.050227\t4.450207\t0.0\t7.000000000000001\t7.000000000000001\t7.000000000000001\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.5843306588088455\t-0.7934165929124684\t-1.5549606696718292\t0.9178682888291326\t0\t0\t0\t0\n\t8179\t7279\t0.000716\t0.04371\t0.0\t723.0\t723.0\t723.0\t0.934986\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-43.3840854487072\t69.7847188587433\t43.4230549078736\t-67.4057313445489\t0\t0\t0\t0\n\t1445\t7279\t0.518622\t2.317689\t0.0\t14.000000000000002\t14.000000000000002\t14.000000000000002\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t2.1697513230130987\t-1.6622688855342942\t-2.1352470023240158\t1.816466517940089\t0\t0\t0\t0\n\t5509\t8335\t0.00059\t0.045662\t0.0\t692.0\t692.0\t692.0\t0.955958\t0.0\t1\t-29.999999999999996\t29.999999999999996\t161.80153337309645\t65.92553546361175\t-161.64940078380923\t-54.15150446016608\t0\t0\t0\t0\n\t5509\t1531\t0.000603\t0.050959\t0.0\t620.0\t620.0\t620.0\t0.968125\t0.0\t1\t-29.999999999999996\t29.999999999999996\t152.70590076855046\t30.114144287747813\t-152.57934409629652\t-19.41895115111786\t0\t0\t0\t0\n\t1445\t8335\t0.047769\t0.554178\t0.0\t56.99999999999999\t56.99999999999999\t56.99999999999999\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t29.259476943867906\t-0.7699584866304771\t-28.895036199934985\t4.997910559967951\t0\t0\t0\t0\n\t7762\t5155\t0.000591\t0.045153\t0.0\t700.0\t700.0\t700.0\t0.918868\t0.0\t1\t-29.999999999999996\t29.999999999999996\t372.42759042009214\t187.96455058979103\t-371.6354659703559\t-127.44543844268446\t0\t0\t0\t0\n\t7762\t271\t0.0006\t0.047778\t0.0\t662.0\t662.0\t662.0\t0.948976\t0.0\t1\t-29.999999999999996\t29.999999999999996\t176.70776490493745\t57.78615402716479\t-176.5374061939786\t-44.2204898735125\t0\t0\t0\t0\n\t7829\t5776\t0.02436\t0.270151\t0.0\t117.0\t117.0\t117.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t1.317343770903177\t-3.8523060294437554\t-1.3139017687931247\t3.890477635027988\t0\t0\t0\t0\n\t8329\t1445\t0.000802\t0.05727\t0.0\t552.0\t552.0\t552.0\t0.967021\t0.0\t1\t-29.999999999999996\t29.999999999999996\t106.1842224174982\t82.08500986153288\t-106.06520276778207\t-73.5859383662178\t0\t0\t0\t0\n\t8329\t1445\t0.000823\t0.056059\t0.0\t564.0\t564.0\t564.0\t0.967021\t0.0\t1\t-29.999999999999996\t29.999999999999996\t108.53373122649448\t83.78395976291783\t-108.40626375396609\t-75.10145788871611\t0\t0\t0\t0\n\t1445\t2449\t0.188099\t1.291901\t0.0\t25.0\t25.0\t25.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t-0.3207687703985571\t-3.260086920180195\t0.3387439823067298\t3.383544217876526\t0\t0\t0\t0\n\t1445\t4665\t2.466323\t7.26343\t0.0\t5.0\t5.0\t5.0\t1.0\t0.0\t1\t-29.999999999999996\t29.999999999999996\t0.5139308830087707\t-0.4752548801215629\t-0.5031690823032728\t0.506948857795346\t0\t0\t0\t0\n\t2268\t2908\t0.000523\t0.050352\t0.0\t628.0\t628.0\t628.0\t0.934622\t0.0\t1\t-29.999999999999996\t29.999999999999996\t204.07191801660426\t89.503686401662\t-203.8574528843971\t-68.85598403665904\t0\t0\t0\t0\n\t8847\t5776\t0.000682\t0.049638\t0.0\t637.0\t637.0\t637.0\t0.913034\t0.0\t1\t-29.999999999999996\t29.999999999999996\t230.84793511317105\t122.16688971010721\t-230.49139210835583\t-96.21662332738224\t0\t0\t0\t0\n\t8847\t8103\t0.00099\t0.04736\t0.0\t667.0\t667.0\t667.0\t1.012146\t0.0\t1\t-29.999999999999996\t29.999999999999996\t39.355366539230154\t-9.964889598040134\t-39.34\t10.7\t0\t0\t0\t0\n\t317\t2449\t0.000616\t0.048759\t0.0\t648.0\t648.0\t648.0\t0.933053\t0.0\t1\t-29.999999999999996\t29.999999999999996\t560.3318097775821\t248.62895585416146\t-556.591418950055\t47.43876550848461\t0\t0\t0\t0\n\t7637\t8581\t9.0e-5\t0.015499\t0.0\t1698.0\t2038.0\t2038.0\t1.0\t-0.428189\t1\t-29.999999999999996\t29.999999999999996\t-1297.7766755292353\t92.20751080427263\t1299.13\t140.85\t0\t0\t0\t0\n\t5848\t7526\t9.0e-5\t0.00963\t0.0\t1698.0\t3279.9999999999995\t3279.9999999999995\t1.0\t0.178581\t1\t-29.999999999999996\t29.999999999999996\t-179.7007493595874\t-59.95018147585412\t179.73\t63.080000000000005\t0\t0\t0\t0\n\t89\t4495\t0.000664\t0.045609\t0.0\t693.0\t693.0\t693.0\t0.924009\t0.0\t1\t-29.999999999999996\t29.999999999999996\t206.6126910091965\t108.82083137059577\t-206.32506223192877\t-89.06411314408057\t0\t0\t0\t0\n\t2520\t4665\t0.000649\t0.044862\t0.0\t705.0\t705.0\t705.0\t0.933053\t0.0\t1\t-29.999999999999996\t29.999999999999996\t275.86251803271193\t86.31247760552078\t-275.42402979786897\t-56.002062826593665\t0\t0\t0\t0\n\t5996\t8420\t0.00067\t0.04326\t0.0\t731.0\t731.0\t731.0\t0.923407\t0.0\t1\t-29.999999999999996\t29.999999999999996\t329.935241340188\t196.878556763528\t-329.1931358753946\t-148.96291138000078\t0\t0\t0\t0\n\t2154\t5996\t9.0e-5\t0.009901\t0.0\t1698.0\t3191.0\t3191.0\t1.0\t-0.153178\t1\t-29.999999999999996\t29.999999999999996\t357.12284006860096\t-39.367571089084244\t-357.01985887831717\t50.69664625575933\t0\t0\t0\t0\n];\n\n%%-----  OPF Data  -----%%\n%% cost data\n%    1    startup    shutdown    n    x1    y1    ...    xn    yn\n%    2    startup    shutdown    n    c(n-1)    ...    c0\nmpc.gencost = [\n\t2\t0.0\t0.0\t2\t6.586541000000001\t0.0\n\t2\t0.0\t0.0\t2\t34.794851\t0.0\n\t2\t0.0\t0.0\t2\t42.293854\t0.0\n\t2\t0.0\t0.0\t2\t32.583236\t0.0\n\t2\t0.0\t0.0\t2\t16.762466\t0.0\n\t2\t0.0\t0.0\t2\t27.707032000000005\t0.0\n\t2\t0.0\t0.0\t2\t8.398333\t0.0\n\t2\t0.0\t0.0\t2\t37.992337\t0.0\n\t2\t0.0\t0.0\t2\t20.760837\t0.0\n\t2\t0.0\t0.0\t2\t22.51779\t0.0\n\t2\t0.0\t0.0\t2\t31.271293\t0.0\n\t2\t0.0\t0.0\t2\t17.655344\t0.0\n];\n\n%column_names% w \nmpc.bus_data = {\n\t1.0748042958496125\n\t1.2004761741416798\n\t1.1665101038688068\n\t1.1448044450714556\n\t1.1465444235405782\n\t1.126583890486171\n\t1.1375662057663192\n\t1.084769712041143\n\t1.1513112889768176\n\t1.0889439666890528\n\t1.1338788268792521\n\t1.118187968627381\n\t1.1229303380196074\n\t1.127200895536414\n\t1.0984402535163174\n\t1.1780646652407085\n\t1.0873424069784408\n\t1.0885160212575364\n\t1.163327145272207\n\t1.124384490409726\n\t1.1376136128091927\n\t1.1281376944793307\n\t1.1149208895317952\n\t1.129010059205887\n\t1.0577684010005306\n\t1.1818694525877347\n\t1.0498945793084038\n\t1.2100000120211847\n\t1.0765777453089451\n\t1.151311316608396\n\t1.1290580165348525\n\t1.1415921549409866\n\t1.195706593211551\n\t1.1267068398972295\n\t1.1780434769386587\n\t1.0852513617827497\n\t1.1447340568920128\n\t1.1812285557087325\n\t1.1820577248321056\n\t1.1654408466075314\n\t1.1658634641524077\n\t1.2055603667754504\n\t1.1691870486031026\n\t1.1513054546636252\n\t1.1956116566815573\n\t1.1516362663054296\n\t1.122677429695564\n\t1.12851780495682\n\t1.0818705429235438\n\t1.1783979325552338\n\t1.1365176630143505\n\t1.193286657918266\n\t1.1041392185694405\n\t1.1364122242095913\n\t1.0227059713847246\n\t1.1461333419021171\n\t1.0558671568113043\n\t1.194933611916911\n\t1.0885852625784649\n\t1.1497714624894175\n\t1.210000011682981\n\t1.00355494370216\n\t1.0925923500381074\n\t1.0094662349336434\n\t1.181229937390209\n\t1.116310512719989\n\t1.179398219715997\n\t1.1257119280859018\n\t1.0963058626793651\n\t1.1730104218343291\n\t1.1494059078573005\n\t1.0708082589443357\n\t1.0845086279331628\n\t1.0837857987567188\n\t1.1930980034812066\n\t1.135046608086852\n\t1.1271147699610025\n\t1.1787255231674123\n\t1.0845543768989971\n\t1.135588243494324\n\t1.1193137745185924\n\t1.0877503503709813\n\t1.0923640177722687\n\t1.1146875824790161\n\t1.1617635438605\n\t1.083539084037544\n\t1.0864567525933089\n\t1.1264312662906697\n\t1.1499220581044085\n};\n\n%column_names% pg_cost \nmpc.gen_data = {\n\t11197.119811928407\n\t17397.425326338405\n\t7049.1165759130445\n\t21722.265727256046\n\t1676.2466164792613\n\t196.16575948145746\n\t10077.999700716908\n\t12663.985565830293\n\t2076.0837198188424\n\t5577.828133382115\n\t6254.258537852694\n\t10593.206505546581\n};\n\n%column_names% wr wi \nmpc.branch_data = {\n\t1.1435952086356784\t-0.03280438971744475\n\t1.1543437488993697\t-0.07095931536745355\n\t1.1787163606026354\t0.026952899182090838\n\t1.1580835663040483\t-0.02587794785599327\n\t1.01295360933447\t0.016328774339875056\n\t1.0395831296896778\t-0.032449753550337745\n\t1.0159167022974585\t0.01733235034745394\n\t1.038974724178906\t-0.019317835611622047\n\t1.125403877503063\t-0.0028227343030723783\n\t1.149807928728038\t-0.0501552598261616\n\t1.1043881405513194\t-0.0050084802415929315\n\t1.1597941748872571\t-0.06836864625933327\n\t1.165870032358298\t-0.03538819242728003\n\t1.1193433618286406\t0.020195982748906924\n\t1.1579885569290589\t-0.027848204399245326\n\t1.1053985354410285\t-0.0035507906954561942\n\t1.1669563472471998\t-0.03456499497249419\n\t1.1204183901158489\t0.016780528237804414\n\t1.0859324455114998\t0.005718431594654774\n\t1.0859666932705994\t-0.04117397686300831\n\t1.085500360017658\t0.0032256374056810855\n\t1.0883808073524734\t-0.012466147228653471\n\t1.1798441456322646\t0.01616790309975235\n\t1.1819635668221191\t-0.00022993819007368385\n\t1.190319559367824\t0.11489734039405441\n\t1.180572884443821\t-0.011933254815862798\n\t1.1736248985073636\t-0.0018822787540800638\n\t1.1541667383104481\t-0.0012906508588103576\n\t1.166617833293453\t-0.00930397026194952\n\t1.1741587821871122\t0.0037178073613819535\n\t1.1956365590075715\t0.02269977786907825\n\t1.1754711564486588\t-0.00969677548995522\n\t1.1737975402547947\t-0.009887291350745382\n\t1.178220581149252\t-0.0005194563945457247\n\t1.1882095909268224\t0.09143578789626766\n\t1.1890815684533342\t0.01726730175569879\n\t1.193287173347218\t0.03870855567991577\n\t1.1786157316241175\t-0.015727243188931254\n\t1.1717186589454884\t-0.003921907626414245\n\t1.152293431973057\t-0.003171520920111348\n\t1.1647535468001473\t-0.005174603839160758\n\t1.1722569670635712\t-0.003637359603796818\n\t1.1854715371908513\t0.020020167642765624\n\t1.193618182070658\t0.02661326422702507\n\t1.1735622728316564\t-0.010236090979169221\n\t1.1719057368381647\t-0.008648867246935022\n\t1.1918417437951427\t-0.011962922661975633\n\t1.1935876044460199\t-0.01976321844527621\n\t1.151308389975029\t2.855252065399142e-7\n\t1.1487030283850796\t-0.02245465235579757\n\t1.1513083761592564\t2.532884835754683e-7\n\tNaN\tNaN\n\t1.142528566934461\t-0.025876869287393738\n\t1.1429230239632655\t-0.007894031509957808\n\t1.0918085641315534\t-0.0037315945905115715\n\t1.0818672082153102\t0.013114521323579216\n\t1.0913643719066815\t-0.0035672323086371437\n\t1.080578502115345\t0.00885978026215419\n\t1.139164992562409\t-0.04843114333806328\n\t1.1254244195584588\t0.05085347005386228\n\t1.1187502120485529\t0.0010811228885381525\n\t1.105403755760499\t0.02793991102991881\n\t1.0887299542601696\t0.0002251425953388108\n\t1.090690853330255\t-0.0128576858126513\n\t1.1159187488779732\t0.04296343176145998\n\t1.1165975579233414\t0.019554457877540413\n\t1.1369976471969458\t-0.005863129815184607\n\t1.0942450092682996\t0.06161753477500633\n\tNaN\tNaN\n\t1.0904726671817244\t-0.0008621171763892734\n\t1.2029376812344128\t0.013690940933667945\n\t1.0528582065697378\t-0.006229868635202413\n\t1.0850103481868019\t-0.0006012821316237957\n\t1.099222229674201\t0.02982997862983481\n\t1.1068147244446995\t-0.016520463576086254\n\t1.2052001918775805\t0.008288045932897533\n\t1.1968721810658116\t0.0030320096185885857\n\t1.1611840509224558\t-0.020581488129544665\n\t1.2016109673641084\t0.002821901793807446\n\t1.140765266176409\t0.005998036730569017\n\t1.1160119943473172\t0.08498767325664174\n\t1.1482257923082788\t-0.0037766524272387454\n\t1.147973377472258\t-0.0014382812519694805\n\t1.1463332747559278\t-0.003581197966406281\n\t1.1344796229335485\t-0.08277554760853059\n\t1.1481540685842617\t-0.0025106684882477436\n\t1.1266451818514058\t-0.0006475626321263866\n\t1.1512301030599132\t-0.0579680347080762\n\t1.1529435317123173\t-0.03841667630147614\n\t1.1219899673214782\t-0.10453643263333989\n\t1.1675360889817032\t0.005100178396066308\n\t1.146670668657909\t-0.048308189357637074\n\t1.144496972312794\t-0.05974685785365981\n\t1.128723990801282\t0.009492964650331885\n\t1.1211817950687912\t-0.11548743004892091\n\t1.1148039968723837\t-0.0007277115239281419\n\t1.1405501573110173\t0.005926582296110049\n\t1.136464946779069\t-4.561981899348698e-6\n\t1.1956591277996853\t2.995685270736257e-5\n\t1.1872542004267426\t-0.025331815597088036\n\t1.1799477433718941\t-0.035336007257850084\n\t1.1883705556039457\t0.01341106918358584\n\t1.1742277489514923\t-0.1264634367403677\n\t1.1868436257615216\t0.004680302478887458\n\t1.1867985631919373\t0.00412631590109382\n\t1.0841465641588548\t-0.001134462017517822\n\t1.0899716800150954\t-0.011066699051119698\n\t1.0897100233597719\t-0.020550553735735076\n\t1.1723278543410531\t-0.012894623632306887\n\t1.1802023304268014\t-0.016215871223846358\n\t1.1529217589201328\t-0.009411733175335557\n\t1.1614934511893313\t-0.09576393841496426\n\t1.167098052792305\t-0.11688491446852861\n\t1.1937336371139333\t0.04551782942944469\n\t1.174276243745639\t0.00352661212602118\n\t1.1726007363835032\t0.00498164388283837\n\t1.1785134917733757\t-0.022656755670529383\n\t1.173254690668664\t-0.01127201333843914\n\t1.1461174373849028\t0.0006484602143281715\n\t1.1585156363634133\t-0.0023399721079173847\n\t1.165927818259809\t-0.01052879964646071\n\t1.1871072989895723\t0.03097915322558068\n\t1.1673000560409703\t-0.005378909329832658\n\t1.1656513027222377\t-0.0013975483208231777\n\t1.1715234787140663\t-0.02230308314137001\n\t1.1226080755806058\t0.02096817232160367\n\t1.0831479774442343\t0.009402502996961453\n\t1.090346067330977\t-0.009931282936333233\n\t1.1812285557087325\t0.0\n\t1.1537788032135636\t-0.013273748455824932\n\t1.16615542835773\t-0.020706506542854535\n\t1.1738315556942824\t-0.006012005764835159\n\t1.1946514541501723\t0.04578374569169702\n\t1.1751767026939848\t-0.006202530212323099\n\t1.1735045111894125\t-0.006324414379081176\n\t1.1796278687394153\t0.006584223146116183\n\t1.090015566335529\t-0.01536972942288292\n\t1.1271577854648582\t-0.00033872614389377826\n\t1.1393057409154848\t0.0029465765292830924\n\t1.1612722410001748\t0.12351387540461312\n\t1.1479499077351223\t-0.004360104073151555\n\t1.14632540379157\t9.265288025770767e-5\n\t1.0761897951665957\t0.038121308331359925\n\t1.1589161431570232\t-0.017570535420392153\n\t1.1402425973414663\t0.010535074682924594\n\t1.159419471431406\t-0.0471667361179797\n\t1.1587173625570637\t-0.004972854791713585\n\t1.1645424436826095\t-0.0233002011137448\n\t1.1475749649099152\t0.011370753871795982\n\t1.159888782433459\t-0.1361121428092164\n\t1.166154067696966\t-0.008729841528417466\n\t1.1722079724565762\t-0.012361807586032161\n\t1.101268287136749\t-0.006255630101284296\n\t1.0901588925432606\t0.00461633777248737\n\t1.1930980034812066\t0.0\n\t1.1454680945658222\t-0.0011827027349382935\n\t1.1847018245366532\t-0.10582031818540188\n\t1.1795625221802202\t0.13902183943083038\n\t1.1675160110087643\t-0.004340133320672335\n\t1.1783948255041488\t-0.000730808761643376\n\t1.174036001270941\t0.09934679149510367\n\tNaN\tNaN\n\t1.0720807810903499\t0.05148583416951933\n\t1.070577341016571\t0.0614727524612685\n\t1.1422483246704465\t0.1190944904685792\n\t1.1257176437212844\t0.12067097507103762\n\t1.1282489947042358\t0.0713502016451315\n\t1.1557340325961136\t0.0601975378238428\n\t1.1448058498314315\t-0.0022792897435747347\n\t1.1454389700021368\t0.018022880977340262\n\t1.062650535141045\t0.1008631349160545\n\t1.155569205807265\t0.13291830382103453\n\t1.1428003281770036\t0.027294110198200966\n\t1.1892212220104363\t0.0713829029519483\n\t1.127955681302613\t0.1397692210185845\n\t1.123732664638879\t0.04489114482736848\n\t1.1245420695396948\t0.02191740717109763\n\t1.0524211935654957\t0.1337334433328697\n\t1.0479283771500352\t0.14316549994237665\n\t1.1586382016650734\t0.16224545215013975\n\t1.1173399669353778\t0.12099440885701773\n\t1.1132875957558646\t0.1962518933830063\n\t1.1023134823250527\t0.22895219575541476\n\t1.1484164735032452\t0.08532176180067594\n\t1.107588963012907\t0.19655282184432796\n\t1.1651279013643372\t0.030276831184243375\n\t1.1444786827137683\t0.05280591636434179\n\t1.1413470421044276\t0.07883866916270416\n\t1.131690293362037\t-0.018197485104983\n\t1.1502037534236214\t0.05890897988036473\n\t1.1020237568941917\t0.07025608316723472\n\t1.1017423715064005\t0.07516117018520793\n\t1.1132203190203303\t0.16251738560746676\n\t1.113096545094927\t0.15349814851687632\n\t1.128044918538038\t0.07979058438626421\n\t1.1830965601533394\t0.004497239119305131\n\t1.127472651865754\t0.05816958400126153\n\tNaN\tNaN\n\t1.1656507963917166\t0.0019881759435230934\n\t1.1447749479870728\t0.04905033035278452\n\t1.0886426176071597\t0.09559892148863174\n\t1.1345530460797857\t0.1038622920913298\n\t1.0790794224135896\t0.018964937901684003\n\t1.1106110707971801\t0.25349242943991285\n\t1.111053810595572\t-0.2095344148539273\n\t1.1101225287505212\t-0.013791240350551376\n\t1.116068626363294\t0.08640538621871263\n\t1.1160230100553665\t0.1149495869001112\n\t1.1499856588437916\t0.13057981408071695\n\t1.131804647520374\t0.0323684475357567\n};\n\nmpc.multinetwork = false;\n\nmpc.multiinfrastructure = false;\n\n"